TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20159.210120000003, 60.00600240478871, 60.01008280603165, 60.00340344400076, 32.93539209436363, 32.993100059981266, 32.9323971319096, 0.9999852560777289, 0.9999765365085485, 0.9999876631526885, 9314.277530087678, 9314.561893173557, 9319.237140762116, 225.51441305358458, 63.839948827701846, 47.81304266794632, 9315.292887256603, 9317.820363735553, 9319.3671037349, 283.81926589357454, 283.43399938169165, 283.8524235373821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 606.1022, 9.07662, 5498.755, 604.455, 5.451709, 3299.017, 585.4586, 9.363343, 5479.447, 611.3674, 8.970796, 5488.342, 603.1672, 5.470682, 3299.768, 608.4623, 9.030784, 5494.609, 99.96308, 99.97662, 99.64428, 99.78663, 99.99982, 99.90058
20161.641720000003, 59.99759502515573, 60.00411602839945, 60.00546683573723, 33.01469000376117, 33.022842945380745, 32.98747964396631, 0.9999848099231479, 0.9999740475892805, 0.9999860157031918, 9317.93229297702, 9326.859803816515, 9325.181656878392, 225.71512607572367, 65.73011656304061, 56.17744528013952, 9325.960080915336, 9323.649575414074, 9321.314507648172, 283.67997026252107, 283.3128110680681, 283.75708144337864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.6203, 9.045032, 5495.772, 601.381, 5.48818, 3300.331, 590.0981, 9.305545, 5491.334, 605.8914, 9.074126, 5497.686, 596.8535, 5.528392, 3299.608, 602.2992, 9.131499, 5500.049, 99.92478, 100.0, 99.84104, 99.95852, 99.97989, 99.99949
20164.03628, 60.0047531490158, 60.00189043015459, 60.003699439047914, 32.98463982053837, 33.03162690018004, 32.97649695973502, 0.9999826620228088, 0.9999753483785022, 0.9999811791400839, 9326.241842047677, 9319.60268732716, 9320.215849401398, 223.9107461444505, 64.18369066200967, 55.17182084673067, 9324.939434312771, 9321.706456596588, 9322.526326630088, 283.767961345318, 283.30654467743034, 283.76393763723837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.8174, 9.042175, 5495.663, 601.381, 5.488548, 3300.273, 590.1369, 9.304992, 5491.387, 605.872, 9.074126, 5497.737, 596.8344, 5.528392, 3299.389, 602.2992, 9.131499, 5499.989, 99.92384, 100.0, 99.84221, 99.96055, 99.98493, 99.99841
20166.47172, 60.001081957498414, 59.998843184551774, 59.999496996565696, 32.96950866178863, 33.03575301028849, 32.98311488991817, 0.9999792517560631, 0.9999766412605293, 0.9999757445999216, 9322.04698483613, 9326.088142682884, 9321.054800386919, 220.8872590660676, 71.00513633798164, 65.59490044937462, 9328.172790852663, 9317.293946863587, 9324.904256732078, 283.6130204392303, 283.27433769263786, 283.7100408792804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 614.067, 8.929741, 5483.28, 595.0775, 5.543807, 3298.718, 596.4263, 9.219767, 5498.925, 599.5804, 9.173413, 5500.066, 590.597, 5.579527, 3295.416, 596.0764, 9.216651, 5499.205, 99.6987, 99.95976, 99.97906, 100.0, 99.85641, 99.97736
20168.960120000003, 59.98948171818781, 59.99319545106959, 59.99455642442214, 32.99281135270061, 33.02927985909081, 32.97709219201452, 0.9999795019501632, 0.9999741030238453, 0.9999777254443956, 9322.600615668842, 9322.383671387293, 9322.131773673591, 220.5462296543792, 67.8431084243075, 59.71992455867512, 9319.246570088348, 9321.700657541105, 9326.013606434915, 283.6601538982591, 283.35711194468576, 283.74791697439156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7977, 9.041997, 5495.836, 601.3616, 5.487996, 3300.355, 590.1369, 9.304992, 5491.221, 605.872, 9.074126, 5497.788, 596.8726, 5.528209, 3299.554, 597.0505, 9.210058, 5498.675, 99.92289, 100.0, 99.84223, 99.95838, 99.98179, 99.97451
20171.354880000003, 59.9959951080359, 59.988707364836024, 59.991092944598265, 32.968918307832965, 33.007027975611926, 32.91749548817986, 0.9999819708319989, 0.999980177088001, 0.9999830640269525, 9309.786762598365, 9309.93173493011, 9316.304685995177, 223.27176661593148, 63.760535534756855, 52.91226590045699, 9308.764906738126, 9309.160107575946, 9314.067818757174, 283.6285278433791, 283.3561289106775, 283.7716415739544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 606.7331, 9.07091, 5498.036, 592.2759, 5.566463, 3296.117, 585.9245, 9.357821, 5481.936, 610.9208, 8.979437, 5488.647, 603.1482, 5.47123, 3300.033, 589.6348, 9.310957, 5490.529, 99.96032, 99.89723, 99.67016, 99.81302, 99.99305, 99.82639
20173.78672, 59.982887217692614, 59.99127746334861, 59.98521697300247, 33.01539417920484, 33.04016481411178, 32.997986075736755, 0.9999821488602316, 0.9999816611071162, 0.9999840947248326, 9319.412383015118, 9325.434750750106, 9329.671674639003, 224.4391123332125, 62.70509492802012, 53.9759305757957, 9314.91337526979, 9320.497770862645, 9319.117079859936, 283.600311152956, 283.2915728834868, 283.6783991562184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 606.674, 9.050564, 5496.08, 595.0386, 5.54307, 3298.892, 590.1175, 9.305361, 5491.34, 605.8526, 9.074126, 5497.73, 596.8344, 5.528027, 3299.549, 595.8974, 9.226905, 5498.273, 99.92732, 99.96502, 99.83995, 99.95732, 99.98012, 99.97026
20176.24208, 59.98186258152298, 59.980692025349924, 59.97859143057643, 32.99591187769869, 33.03303021216721, 32.9677591434842, 0.999981709340967, 0.9999793475504957, 0.9999849440449643, 9320.265982179026, 9325.116903826565, 9316.96592522699, 222.5813005067448, 60.936883560949354, 54.011687913306105, 9318.71411144981, 9321.795148062405, 9322.5990254102, 283.6924091325324, 283.265411068818, 283.7772608446078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7977, 9.042175, 5495.836, 595.1164, 5.543991, 3299.007, 590.1563, 9.305176, 5491.228, 605.872, 9.073943, 5497.737, 596.7963, 5.528209, 3299.497, 595.8974, 9.227088, 5498.442, 99.92488, 99.96851, 99.8421, 99.95745, 99.98512, 99.96829
20178.79532, 59.98423120550134, 59.98081061061253, 59.98227081873149, 32.99825790362632, 33.02102772074362, 33.00928937553648, 0.9999809363479031, 0.9999700731037935, 0.9999797488016481, 9323.151274484462, 9318.555446019946, 9321.324482309865, 225.2131381177437, 72.47158582535599, 62.03945469016708, 9325.984490037517, 9327.281215352465, 9314.577638985142, 283.6949490907355, 283.41729823315706, 283.87452957235286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 614.067, 8.929563, 5483.5, 601.381, 5.487811, 3300.44, 596.4069, 9.219951, 5498.875, 599.5804, 9.173045, 5500.072, 590.597, 5.578432, 3296.573, 601.2057, 9.158419, 5500.139, 99.6966, 100.0, 99.9781, 100.0, 99.87414, 100.0
20181.281440000002, 59.981620529840896, 59.98114294720736, 59.982804221753675, 32.989625379982556, 33.02919473373431, 32.98160457801356, 0.9999811651328707, 0.9999704509455297, 0.9999787165396571, 9330.304211875906, 9319.708986092466, 9324.88318109462, 225.93672394580835, 71.49752670107091, 65.01422374674075, 9328.452854834293, 9319.912195523924, 9321.615519667896, 283.66980632762056, 283.24582120232003, 283.7451255900614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7583, 9.042355, 5495.726, 595.0191, 5.543623, 3298.612, 590.1369, 9.305176, 5491.393, 605.872, 9.07431, 5497.849, 596.8344, 5.528392, 3299.552, 595.9173, 9.226905, 5498.507, 99.92078, 99.9667, 99.8421, 99.9615, 99.98503, 99.96927
20183.72016, 59.98247699406042, 59.98416439152348, 59.98480700068839, 32.94034639273179, 32.97219339802161, 32.92653003331786, 0.9999815524519537, 0.9999794897942438, 0.9999830730162599, 9313.62401167991, 9317.020311379503, 9312.459352522403, 222.42212032490784, 61.982211379900036, 50.71657790334166, 9313.844005707566, 9312.50149590187, 9311.77490388655, 283.7221562760599, 283.4508968244877, 283.9019699991746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.0574, 9.093931, 5499.274, 590.9724, 5.576594, 3294.643, 584.8763, 9.375492, 5478.092, 611.8723, 8.970243, 5488.447, 603.1291, 5.47123, 3299.764, 589.5951, 9.311873, 5490.406, 99.98539, 99.8504, 99.60475, 99.78854, 99.99965, 99.82416
20186.205240000003, 59.98398904424774, 59.98456223543879, 59.98446368030548, 32.991605315084044, 33.04909027736888, 32.97057486292742, 0.9999859711454397, 0.999979640569091, 0.9999814315650961, 9320.923181300486, 9323.43654379899, 9327.315017569636, 223.3296063915891, 59.394505071481944, 52.071797152347244, 9326.722858987716, 9320.136890465152, 9332.511613950228, 283.657878995872, 283.41118161487867, 283.8328495656175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7977, 9.042175, 5495.715, 595.1164, 5.543439, 3298.837, 590.1175, 9.305361, 5491.333, 605.9108, 9.074494, 5497.731, 596.8344, 5.527844, 3299.497, 595.9173, 9.226905, 5498.328, 99.92479, 99.95812, 99.84213, 99.96149, 99.97843, 99.96819
20188.580520000003, 59.98080610597309, 59.98444829641932, 59.97956406832907, 32.983801569758654, 33.026112485005164, 32.98902497037607, 0.9999832569483293, 0.9999814733405606, 0.9999847726956163, 9320.329285107204, 9327.16700181606, 9320.26480780491, 216.09742430558208, 58.309631144201376, 54.52538687113503, 9326.05630114615, 9325.151815097039, 9323.264086128469, 283.688699133558, 283.2883420751846, 283.7762746535445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7583, 9.041997, 5495.772, 595.0191, 5.543623, 3298.67, 590.1175, 9.304992, 5491.392, 605.8914, 9.073759, 5497.737, 603.1291, 5.471778, 3299.759, 595.8974, 9.227271, 5498.333, 99.92173, 99.96154, 99.84208, 99.95937, 99.99129, 99.96916
20190.98308, 59.98216135735074, 59.99189844712043, 59.98700773604925, 32.975419509995966, 33.04552805130563, 33.00187797919369, 0.9999824989459568, 0.9999738815299513, 0.999984134176128, 9320.006398289923, 9324.347598275162, 9324.85741136969, 223.7176371110454, 67.63827330713548, 58.15968523391234, 9324.986561408325, 9322.580250306724, 9323.978735384599, 283.67796414541976, 283.32594787471413, 283.8047572753377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 614.0473, 8.929206, 5483.286, 601.381, 5.487811, 3300.384, 596.4069, 9.219398, 5498.872, 599.5804, 9.172861, 5500.243, 609.1376, 5.411146, 3297.219, 601.2256, 9.157869, 5500.207, 99.6947, 100.0, 99.97906, 100.0, 99.89053, 100.0
20193.462760000002, 59.98155314190925, 59.98593093856193, 59.98294829687754, 32.97985647060838, 33.03771362406114, 32.99076711594784, 0.9999801631482279, 0.9999762354465489, 0.999979553069264, 9322.249387428928, 9324.219670187827, 9326.864108877855, 222.35170996109537, 68.22976772494235, 58.0581155195855, 9321.98927635503, 9324.734742692055, 9323.359863209253, 283.706712428969, 283.50899284470495, 283.77010752312015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.778, 9.042533, 5495.882, 595.2526, 5.538281, 3299.62, 590.1175, 9.305361, 5491.333, 605.872, 9.074126, 5497.739, 603.1863, 5.471595, 3299.816, 595.8776, 9.227088, 5498.321, 99.92173, 99.9694, 99.8421, 99.95639, 99.99447, 99.96807
20195.89372, 59.9859178676581, 59.98815993376358, 59.984861340760496, 32.949501623172935, 32.98777820074862, 32.937302995088984, 0.9999824923861211, 0.9999799119274785, 0.9999820913457944, 9317.354578052567, 9314.99518006026, 9311.673065529585, 221.66038605896392, 59.45845953888232, 51.584862853784216, 9313.507422606299, 9313.736493792318, 9315.28542258247, 283.7047064253316, 283.3714521057253, 283.79127831535857, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.0771, 9.093218, 5499.447, 605.7002, 5.446735, 3298.399, 584.8957, 9.375124, 5478.286, 611.8723, 8.969876, 5488.388, 596.8535, 5.528027, 3299.498, 589.6547, 9.311507, 5490.462, 99.98854, 99.96116, 99.60379, 99.78462, 99.98339, 99.82416
20198.332000000002, 59.98799287216383, 59.98670861214725, 59.98875698454837, 32.98072542248583, 33.02658774380861, 33.02260794487709, 0.9999798939246131, 0.9999768311448638, 0.9999780514448177, 9324.803278048374, 9323.782797262062, 9320.68058049559, 214.10372316686744, 57.75323061547988, 54.40470148150234, 9321.436917090192, 9323.103351059055, 9322.831299574316, 283.70711482299873, 283.38706036056936, 283.73798209632196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7977, 9.042355, 5495.992, 601.3422, 5.487627, 3300.556, 590.1369, 9.305729, 5491.453, 605.8526, 9.073943, 5497.737, 603.1482, 5.471595, 3299.765, 595.8776, 9.226905, 5498.388, 99.92288, 100.0, 99.84319, 99.95735, 99.99147, 99.96927
20200.715760000003, 59.991795785670625, 59.99365798731338, 59.990040448071206, 32.99223324291284, 33.02177415060559, 32.96026300281314, 0.999984028854465, 0.9999799886931701, 0.9999807778274152, 9319.052922724222, 9324.125828487093, 9324.573610083677, 221.35157494312944, 55.88715891851052, 55.91419343618054, 9318.821889397812, 9317.735963700416, 9328.68730597136, 283.6966468208812, 283.29929436152435, 283.8409732143943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7583, 9.042175, 5495.998, 601.3616, 5.48818, 3300.443, 590.1369, 9.305361, 5491.457, 605.872, 9.073759, 5497.73, 596.7772, 5.528209, 3299.386, 595.9372, 9.226539, 5498.382, 99.92583, 100.0, 99.84327, 99.95743, 99.97998, 99.96917
20203.22336, 59.99671026487923, 59.99322280138443, 59.99494171552822, 32.989765269369315, 33.03566871859932, 32.98391427766879, 0.9999807143107591, 0.9999782628969927, 0.9999810048320483, 9318.606025772886, 9326.920182680891, 9319.24359599714, 218.96196805209024, 59.6336482598299, 51.92201097477755, 9321.533639242232, 9327.060304142336, 9320.820810258429, 283.8071228875501, 283.5391906968389, 283.84694185260895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.7977, 9.041819, 5496.004, 601.42, 5.48818, 3300.334, 590.1563, 9.305361, 5491.332, 605.8526, 9.07431, 5497.795, 596.8344, 5.528392, 3299.497, 595.8974, 9.227271, 5498.501, 99.92089, 100.0, 99.84316, 99.95946, 99.98165, 99.97136
20205.62024, 60.00066204063945, 59.993897099134635, 59.995499191979405, 32.737755157668715, 32.82709756802146, 32.9783287771646, 0.9999780664649938, 0.9999693774642721, 0.9999817182907773, 8999.22028145685, 8866.774137508817, 8632.368804087033, 201.82676751625627, 34.44282159820705, 40.06371132675213, 9268.563611122134, 9302.607938885554, 9327.04103180884, 283.7098488485444, 283.3734353539307, 283.7956902944919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 607.778, 9.042355, 5496.006, 601.42, 5.487443, 3300.162, 589.6516, 9.309962, 5492.095, 605.8332, 9.074126, 5497.68, 596.8726, 5.527113, 3299.605, 595.9769, 9.226539, 5498.494, 99.91984, 100.0, 99.83137, 99.95641, 99.98365, 99.97147
20208.02128, 59.99921151449787, 60.002346859866115, 60.00209263591122, 32.34298854256347, 32.202163764539286, 31.905247641724596, 0.9999786278792765, 0.9999810978907104, 0.9999814505269451, 8761.561282331873, 8716.348220149794, 8635.178993947799, 208.37006604090357, 58.78681683338982, 49.218892353312185, 8410.844516000172, 8384.85410478932, 8494.128765684292, 283.5961728331422, 283.32766775936767, 283.7894202758466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.4659, 9.097501, 5499.399, 514.9985, 5.926936, 3130.575, 589.7681, 9.309226, 5490.758, 605.8138, 9.07523, 5497.908, 597.1015, 5.526748, 3299.663, 595.9372, 9.226356, 5498.426, 99.98476, 100.0, 99.83056, 99.95639, 99.98839, 99.97012
20210.57324, 60.00555453477844, 59.999259983617705, 60.00314074347542, 32.9784633296047, 32.99001832796101, 32.97346116931765, 0.9999874826784486, 0.9999800795768954, 0.9999868393580237, 9320.850458191937, 9319.254103915131, 9325.844579670094, 225.74005335504808, 55.23302628242345, 45.514564172429345, 9318.035478995804, 9324.79452393949, 9314.405205126706, 283.84776050489853, 283.36853093325783, 283.7976768535671, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.1505, 9.10232, 5499.297, 601.381, 5.487443, 3300.44, 590.1951, 9.30444, 5491.332, 261.348, 9.999511, 3577.789, 596.6437, 5.52967, 3299.268, 595.5793, 9.231667, 5498.501, 99.98686, 100.0, 99.84237, 65.04979, 99.98318, 99.96974
20213.05152, 60.00336750667971, 60.00702932576133, 60.00951692268161, 29.63751746542278, 29.8553623249723, 30.29979663909875, 0.9999907824559048, 0.9999839856528314, 0.999990891503642, 8958.329488200645, 9055.14767276355, 9142.130401314305, 220.0049909867439, 58.94246414582176, 48.43717158148229, 9321.08416569919, 9308.520091281945, 9237.344413643774, 283.7158572539721, 283.4012653191344, 283.8284476898148, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.0125, 9.104461, 5499.343, 601.3032, 5.488364, 3300.265, 589.8651, 9.308858, 5490.877, 605.8526, 9.073759, 5497.849, 596.5292, 5.530766, 3299.374, 459.6713, 10.00059, 3999.73, 99.98665, 100.0, 99.83272, 99.95543, 99.97472, 72.72134
20215.52232, 60.007251307959976, 60.00926819698066, 60.00802139193126, 32.96530697683907, 33.038129961587096, 32.97898113000136, 0.9999804665315363, 0.9999810391691679, 0.9999851321363994, 9325.073760745456, 9327.431368860012, 9323.039530823831, 223.05825296558214, 59.932342773933215, 53.935914277660686, 9321.697220253578, 9328.363118005633, 9313.791345133328, 283.7788870051149, 283.4689170307874, 283.8343218151344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.9139, 9.107495, 5499.465, 601.2254, 5.489285, 3300.211, 589.6516, 9.311067, 5490.55, 605.7749, 9.075046, 5497.769, 596.5483, 5.530766, 3299.266, 595.3408, 9.234962, 5498.025, 99.99192, 100.0, 99.82679, 99.95802, 99.98118, 99.96282
20217.95472, 60.01523108316174, 60.01195010610332, 60.00977716808134, 32.99155478217418, 33.04764270059852, 32.973111723447545, 0.999983910237963, 0.999977356328815, 0.9999820965781397, 9320.10794902614, 9324.25591333138, 9324.925093504127, 217.3006593624268, 59.28599634577313, 57.6822664805195, 9325.526650805821, 9323.920616150817, 9324.813405572604, 283.8499710659532, 283.410065943562, 283.7143365655581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.107316, 5499.575, 601.2254, 5.489653, 3300.545, 589.6904, 9.311067, 5490.673, 605.7943, 9.076149, 5497.829, 596.5292, 5.530766, 3299.376, 595.3209, 9.234779, 5497.918, 99.99192, 100.0, 99.82689, 99.95994, 99.97968, 99.96075
20220.379040000003, 60.017297756700145, 60.015446225697566, 60.01689670190958, 32.984687394285096, 33.03101769918718, 32.979976596275456, 0.9999828223677303, 0.9999762478270338, 0.9999811861959236, 9322.338300857817, 9329.362910470614, 9324.866580244781, 223.18926142665396, 65.59531493348959, 58.10426236754678, 9325.26903487017, 9321.005216880892, 9330.211181655615, 283.66791557084895, 283.35591435113747, 283.78467159773055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 606.9105, 9.046103, 5495.702, 596.4199, 5.532019, 3299.024, 595.1451, 9.230259, 5498.507, 599.5222, 9.1747, 5500.111, 590.2155, 5.582266, 3294.908, 601.6232, 9.141388, 5500.188, 99.93215, 99.97656, 99.96877, 99.99952, 99.84429, 100.0
20222.834880000002, 60.01251090272374, 60.010509754827005, 60.012645987968035, 32.99550474195951, 33.043915759828536, 32.996864559016764, 0.9999773215322086, 0.9999752248524001, 0.9999799454839405, 9317.377305406753, 9328.12021703145, 9321.59321071636, 215.66804063436302, 57.495265570373704, 57.525680793257834, 9321.386390584974, 9322.188435926208, 9323.89422976364, 283.58870310430444, 283.3505485933243, 284.01024947845633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8745, 9.107138, 5499.518, 601.2254, 5.489469, 3300.49, 590.2728, 9.303703, 5491.072, 605.7943, 9.075046, 5497.833, 596.5102, 5.530401, 3299.481, 595.3408, 9.234779, 5497.863, 99.98887, 100.0, 99.83995, 99.95921, 99.9729, 99.96183
20225.23572, 60.01121196786861, 60.01046347710333, 60.009007350026735, 32.96863645662851, 33.02560211374268, 32.96083795887794, 0.9999814462030356, 0.99997825815804, 0.999983479767317, 9320.497701132195, 9321.43420043165, 9325.69986173143, 224.47444044476754, 55.41168843283867, 51.646713580880714, 9320.800391110184, 9319.194496203247, 9314.272361780648, 283.6438704156684, 283.321447896372, 283.7011499745321, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.107138, 5499.518, 601.2643, 5.488916, 3300.208, 589.6516, 9.311251, 5490.556, 605.7749, 9.075598, 5497.998, 596.5102, 5.530766, 3299.151, 595.3209, 9.235146, 5497.917, 99.98887, 100.0, 99.82581, 99.95923, 99.97801, 99.96174
20227.640760000002, 60.00536061542462, 60.00910941793196, 60.00910290832741, 32.984485348539934, 33.03098397804206, 32.961265434167274, 0.9999827724142002, 0.9999796686691977, 0.9999820997869036, 9318.803480544899, 9324.239794970408, 9322.9604565786, 219.16988566030295, 57.74260929839147, 51.44690418700884, 9328.471775392238, 9323.51743478849, 9321.674835668704, 283.73411171077083, 283.52580171065915, 283.7677843511524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 597.5657, 9.203154, 5499.662, 607.5095, 5.427948, 3297.708, 583.3234, 9.388745, 5476.671, 611.8529, 8.969876, 5488.744, 602.2898, 5.479265, 3300.305, 590.2711, 9.298322, 5493.258, 99.99245, 99.92746, 99.57444, 99.79055, 99.99704, 99.87602
20230.013720000003, 60.00528552438811, 60.00672047699235, 59.99790902601011, 33.00154585123353, 33.0297340230823, 32.98807785249277, 0.9999826672504641, 0.9999804546787626, 0.9999842177252566, 9324.125936643572, 9324.860901708395, 9326.033351309414, 223.08203182796433, 61.85298351581423, 50.931915843105344, 9322.564429935554, 9327.053222665927, 9325.23546943497, 283.7024133245466, 283.3285750821681, 283.8464301685303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.106781, 5499.528, 601.2059, 5.489469, 3300.319, 589.6322, 9.311435, 5490.555, 605.8138, 9.074862, 5498.057, 596.5483, 5.531131, 3299.316, 595.3209, 9.234962, 5497.858, 99.98792, 100.0, 99.82569, 99.96326, 99.97787, 99.96073
20232.42608, 59.99478188489933, 60.0029024275261, 59.99822744459006, 32.98956120855354, 33.05324482401061, 33.00316772510547, 0.9999818510474188, 0.9999714526669166, 0.999983173846417, 9320.600482982614, 9326.511998229764, 9331.565145078104, 219.56656579194805, 67.66896528648658, 56.0073807868921, 9321.688358597727, 9322.308019898814, 9322.576767171944, 283.61892787675833, 283.30210697846155, 283.81212862583135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.4714, 9.074478, 5497.002, 597.918, 5.523177, 3299.601, 593.864, 9.255661, 5497.951, 599.6581, 9.171942, 5500.164, 590.2537, 5.582449, 3295.019, 601.6431, 9.141388, 5500.194, 99.94884, 99.99588, 99.9531, 100.0, 99.84766, 100.0
20234.894640000002, 60.00592952361528, 60.00290010445878, 60.000272766843295, 32.97823736781107, 33.036318071807734, 32.96666115091526, 0.9999827417578294, 0.9999788608689717, 0.9999818672177899, 9325.316842627632, 9319.208717879574, 9332.025564309566, 221.14722328672133, 57.62706111310035, 51.16972768658252, 9317.407334686437, 9325.769459051884, 9326.119901638122, 283.713223094786, 283.54300446279973, 283.85970246029495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.0322, 9.106603, 5499.523, 601.1281, 5.49039, 3300.431, 589.9622, 9.303335, 5491.265, 605.7749, 9.075965, 5497.893, 596.5102, 5.530401, 3299.482, 595.3607, 9.234779, 5498.038, 99.98992, 100.0, 99.84223, 99.96028, 99.98291, 99.96075
20237.301720000003, 60.004616418757784, 59.99989196958958, 60.001644279976055, 32.99849615951173, 33.03246145059171, 32.954146166562275, 0.9999863645497719, 0.9999772191727724, 0.9999847637942245, 9314.125812137552, 9320.579777257357, 9327.251108074914, 220.7214695005964, 61.73496628681926, 54.59194292462962, 9324.490703412554, 9321.567908914943, 9315.80003324238, 283.6291547128836, 283.44077254554253, 283.9529436560394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.106959, 5499.471, 601.1671, 5.489653, 3300.263, 589.6322, 9.311067, 5490.495, 605.7361, 9.07523, 5498.057, 596.5483, 5.530766, 3299.481, 595.3408, 9.235146, 5498.032, 99.98887, 100.0, 99.82583, 99.96327, 99.98291, 99.96282
20239.75472, 60.00015834715151, 60.00064877385463, 60.000528999772115, 32.993242632637, 33.026896870193674, 32.994923039872056, 0.9999841535022205, 0.9999776960568177, 0.9999831754199445, 9325.533355487374, 9326.220704027153, 9322.922749919164, 217.0840009865251, 58.15003657943146, 46.733273637030834, 9323.347573969582, 9322.022943007209, 9326.643191339817, 283.6196426803585, 283.318353704826, 283.76688513741976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 597.5657, 9.203154, 5499.61, 607.5095, 5.428684, 3297.768, 583.3234, 9.388561, 5476.789, 611.8335, 8.970428, 5488.439, 602.8811, 5.473787, 3300.096, 589.3764, 9.310225, 5491.464, 99.9915, 99.93415, 99.57562, 99.7915, 100.0, 99.8434
20242.187400000003, 59.995779870675115, 59.994319021134686, 59.995297018014575, 33.017288634919026, 33.035008371285365, 32.99382790065185, 0.9999822272048984, 0.999978213767083, 0.9999839547071103, 9325.947963845028, 9329.949430197164, 9327.002901103795, 218.17827805816887, 59.09815713710361, 53.36609184987174, 9326.279134795435, 9325.58605488916, 9327.067583413855, 283.66286028692576, 283.4529196383762, 283.8675937568316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8745, 9.107138, 5499.523, 601.2059, 5.489653, 3300.55, 589.6516, 9.311067, 5490.607, 605.7943, 9.075414, 5497.782, 596.5102, 5.531131, 3299.479, 595.3209, 9.234962, 5497.984, 99.98783, 100.0, 99.82782, 99.96124, 99.98282, 99.95855
20244.65032, 59.99024389321364, 59.99086013490485, 59.99136554810636, 33.00369748248057, 33.00618788089949, 32.97389950129655, 0.9999805963460437, 0.9999765415925956, 0.9999821871424339, 9316.329260683522, 9322.582781362467, 9324.434568192917, 224.38407761235658, 67.03010889737607, 56.463108923816435, 9321.443682579604, 9325.804207876696, 9328.487074581171, 283.6865607357675, 283.32303155982527, 283.90673097476304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.9051, 9.073943, 5496.996, 597.9374, 5.522993, 3299.541, 593.8251, 9.245537, 5497.89, 599.6969, 9.171206, 5500.118, 590.2727, 5.582449, 3294.956, 601.6431, 9.141937, 5500.127, 99.94874, 99.98468, 99.96023, 100.0, 99.84575, 100.0
20247.082240000003, 59.98374730428365, 59.98133694704324, 59.9863592816451, 33.00113936917389, 32.99936485255023, 32.997491582379276, 0.9999804480538448, 0.9999799802854882, 0.9999812709988242, 9322.69109054102, 9327.489732155313, 9324.43479473523, 220.83929669199574, 62.97907893976253, 55.20789007786425, 9323.742987981317, 9330.562652919025, 9326.722849152673, 283.7440258018985, 283.4563742328863, 283.925231500605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8745, 9.106603, 5499.408, 601.2254, 5.489469, 3300.322, 590.1757, 9.305729, 5491.444, 605.7943, 9.075414, 5497.938, 596.5674, 5.530401, 3299.641, 595.301, 9.235329, 5497.924, 99.99002, 100.0, 99.84304, 99.96028, 99.98773, 99.96061
20249.535320000003, 59.98550416061767, 59.98176934468703, 59.98130964182094, 32.95867352826505, 33.03633603502573, 32.976001508681605, 0.9999865782784301, 0.9999825812686813, 0.9999823710963767, 9326.396179353733, 9321.220645089716, 9325.47260146117, 222.30619463015506, 60.54608233322597, 49.589926860236574, 9317.658509636158, 9321.523457772015, 9322.261751546506, 283.6759559213836, 283.42080724279407, 283.93651516487677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.106959, 5499.523, 601.2449, 5.490022, 3300.428, 589.671, 9.311067, 5490.557, 605.7749, 9.075598, 5497.998, 596.5102, 5.530766, 3299.26, 595.3408, 9.234779, 5497.804, 99.98887, 100.0, 99.82689, 99.96016, 99.97618, 99.96282
20251.99636, 59.98620939401575, 59.983493940004564, 59.98301701254763, 33.0130695270464, 33.02372494931872, 32.982573972572595, 0.9999847353286097, 0.9999797264907665, 0.9999830438661146, 9320.183566934147, 9323.706473453927, 9325.506330500055, 220.4290884400766, 57.81812474690287, 51.23588900721461, 9321.961417921766, 9326.83553363015, 9327.926661066205, 283.71115310200656, 283.36628776555324, 283.9311645610464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 597.6052, 9.202797, 5499.772, 607.5095, 5.428316, 3297.542, 583.304, 9.388561, 5476.789, 611.8529, 8.97098, 5488.544, 602.8239, 5.475248, 3299.825, 589.6746, 9.30345, 5492.293, 99.99255, 99.92412, 99.57456, 99.79032, 99.99331, 99.84438
20254.426720000003, 59.984740335148764, 59.98518548400479, 59.98482550806976, 32.99556641401717, 33.05548891796858, 32.991994547161134, 0.9999841869546621, 0.9999741939363092, 0.9999863083278566, 9317.375594953497, 9329.657178861571, 9319.165826281798, 218.25225343048714, 57.54416515901448, 54.006150002210575, 9315.641966149009, 9329.742413430931, 9326.717436214807, 283.78848957547393, 283.5266583992829, 283.88550615711097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.107674, 5499.633, 601.2059, 5.489838, 3300.491, 589.671, 9.311251, 5490.497, 605.7749, 9.07523, 5497.887, 596.5674, 5.530949, 3299.431, 595.3408, 9.235329, 5497.859, 99.99192, 100.0, 99.82581, 99.95922, 99.97609, 99.96172
20256.855720000003, 59.98537515610404, 59.9871232691103, 59.98586477246383, 32.995744563919864, 33.04204833007751, 32.997500230788965, 0.9999797255817021, 0.9999742100562308, 0.9999833218361014, 9321.041551421215, 9321.412909237986, 9332.743835661628, 216.82156097925963, 65.75575716073945, 56.197016990719135, 9323.03665144095, 9324.035892313237, 9324.554029932411, 283.6680470142407, 283.4039821805327, 283.8960112854851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 605.8459, 9.075014, 5497.054, 597.918, 5.522809, 3299.546, 593.8445, 9.245537, 5497.942, 599.6581, 9.171942, 5500.118, 590.2346, 5.582266, 3294.905, 601.663, 9.141571, 5500.187, 99.95264, 99.98483, 99.96118, 100.0, 99.8442, 100.0
20259.254040000003, 59.98621928312564, 59.98528333650764, 59.985076571327596, 32.99869894922742, 33.03703508247504, 32.99728390979227, 0.9999837907760851, 0.9999810190885744, 0.9999827279832898, 9318.58782541975, 9327.14512387076, 9321.599340180344, 223.9165020130613, 57.99456365711558, 56.97634991249379, 9328.07205673266, 9319.13200456456, 9322.646882338106, 283.6539667434138, 283.33890756752294, 283.91244353118844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.0322, 9.106781, 5499.633, 601.2059, 5.489469, 3300.435, 589.9428, 9.303151, 5491.458, 605.7749, 9.075414, 5497.829, 596.5292, 5.530949, 3299.427, 595.3408, 9.234779, 5498.025, 99.99002, 100.0, 99.8433, 99.96325, 99.97787, 99.96269
20261.687840000002, 59.98278503033268, 59.9857978795448, 59.97746833734878, 32.98216406476969, 33.03030218198648, 33.00544183163244, 0.9999858929881336, 0.9999780268863315, 0.9999853574957203, 9318.074277748052, 9327.977745225831, 9323.1481371845, 216.53428701020403, 60.053794741867875, 52.484070924995194, 9328.316388682804, 9323.652445041378, 9321.101639440958, 283.6423308826012, 283.38556981072367, 283.7940719676932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.106959, 5499.69, 601.3032, 5.488548, 3300.264, 589.671, 9.311435, 5490.437, 605.7749, 9.075046, 5497.945, 596.5674, 5.530583, 3299.263, 595.3209, 9.235146, 5498.026, 99.99297, 100.0, 99.82892, 99.96124, 99.97628, 99.96388
20264.0792, 59.98340249755798, 59.97798325886592, 59.9804759161098, 32.96956424363017, 33.03094502942528, 32.9513411361266, 0.9999827653915191, 0.9999794731425432, 0.9999856484793878, 9314.535743693003, 9321.807993891294, 9317.764339025249, 222.31267150998247, 59.22310378039538, 53.091584619474816, 9327.368008823418, 9330.62942651281, 9326.295739942863, 283.6486148443347, 283.42052890898094, 283.8445574211271, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 597.5854, 9.203154, 5499.662, 607.529, 5.428132, 3297.658, 583.3234, 9.388377, 5476.729, 611.8335, 8.970612, 5488.544, 602.843, 5.474152, 3299.851, 589.0782, 9.314986, 5490.581, 99.9936, 99.92764, 99.57671, 99.7915, 99.99408, 99.81573
20266.48776, 59.97791823789538, 59.97793958922242, 59.980661305389106, 32.97313067012776, 33.04234252784544, 33.00934683884674, 0.9999837077697841, 0.99997964350131, 0.9999829486558173, 9319.635802720912, 9328.273088553007, 9321.229111549255, 218.0800670005175, 65.77259378761983, 55.20431471968004, 9316.02786886005, 9324.284943937088, 9328.799802997353, 283.72450682102857, 283.36261696297936, 283.82594728146285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.835, 9.107495, 5499.46, 601.1476, 5.489838, 3300.432, 589.6322, 9.311619, 5490.556, 605.8138, 9.075782, 5497.717, 596.5483, 5.530766, 3299.479, 595.3209, 9.235329, 5497.966, 99.98887, 100.0, 99.82569, 99.95709, 99.98291, 99.9617
20269.01448, 59.97961421340136, 59.97701447300499, 59.98050160722637, 32.96921871403533, 33.02522094599952, 32.971188858410635, 0.9999832782679791, 0.9999720470249657, 0.999978659463421, 9327.55705107784, 9319.4228576968, 9331.173611155546, 227.1140723038875, 66.9563893328741, 53.57132671267391, 9325.535950075082, 9318.316538028985, 9323.121969895239, 283.8589751080718, 283.3942832679107, 283.92404489379237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.4462, 9.091969, 5498.54, 599.0464, 5.512125, 3299.918, 592.2722, 9.26468, 5497.363, 600.0076, 9.166426, 5500.058, 590.33, 5.582266, 3294.904, 601.663, 9.141754, 5500.248, 99.97903, 99.9947, 99.9371, 100.0, 99.85416, 100.0
20271.408760000002, 59.981443649538214, 59.98202611634471, 59.98310193448787, 32.978279433733334, 33.008688549966394, 33.00796368468383, 0.9999821658569636, 0.9999782836737284, 0.9999826317148542, 9316.226063741877, 9322.4463304676, 9331.354284201394, 219.4328579275416, 62.90616166201562, 52.629225734253055, 9326.756155927213, 9328.638600347813, 9325.773885897112, 283.7105400527004, 283.40246529533243, 283.82139873015893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 604.0519, 9.103747, 5499.413, 601.1865, 5.488364, 3300.485, 590.1175, 9.305545, 5491.332, 605.7555, 9.075782, 5497.886, 596.5674, 5.530583, 3299.313, 595.2811, 9.235146, 5497.857, 99.98898, 100.0, 99.84238, 99.96112, 99.98127, 99.95963
20273.83936, 59.980354576787576, 59.97948373102334, 59.983139807054464, 32.99119215567464, 33.017648935453614, 32.97643602810584, 0.9999827432154278, 0.9999785945704011, 0.999981643980894, 9321.163825653439, 9325.815510609084, 9319.227394487989, 217.47245194746847, 59.83190713491149, 55.997545630639706, 9320.778026639977, 9316.703450656893, 9315.068992768223, 283.9210061420097, 283.41529088769255, 283.86599325104953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.835, 9.107138, 5499.407, 601.1476, 5.490206, 3300.601, 589.6322, 9.311619, 5490.497, 605.7749, 9.075598, 5497.939, 596.5292, 5.530401, 3299.262, 595.3209, 9.234962, 5497.857, 99.98992, 100.0, 99.82581, 99.96006, 99.98268, 99.96073
20276.29444, 59.98578047825532, 59.989320095162185, 59.98466632593727, 32.956335948076564, 33.019918646526115, 32.97650055720213, 0.9999845863435985, 0.9999800975460468, 0.9999844317900463, 9313.984459571528, 9330.046379428182, 9325.792648597519, 222.28154205337705, 68.8545378478334, 52.70684466737748, 9319.150887952128, 9329.686570741582, 9329.827855703656, 283.76790690109766, 283.4714603288193, 283.90086144648853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 597.5657, 9.203154, 5499.662, 607.4901, 5.428132, 3297.875, 583.3234, 9.388561, 5476.789, 611.8335, 8.970796, 5488.445, 602.8048, 5.473787, 3299.854, 589.0384, 9.315352, 5490.521, 99.99245, 99.93084, 99.57456, 99.78851, 99.99917, 99.81669
20278.695720000003, 59.989987195184675, 59.98421841720551, 59.986612533799295, 32.98068027774144, 33.03779559842126, 32.94713629138031, 0.9999836466985972, 0.9999785107122633, 0.9999828139463909, 9320.16724181579, 9323.40634652027, 9322.521580681401, 220.71815185376454, 59.498093233497634, 55.54074223870475, 9324.382370608271, 9324.239240678611, 9330.106996711196, 283.7412304720432, 283.3311276424796, 283.9581131956423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 600.0, 603.8547, 9.107495, 5499.46, 601.2643, 5.488732, 3300.319, 589.6128, 9.311619, 5490.444, 605.7749, 9.075782, 5498.004, 596.5483, 5.530766, 3299.374, 595.3209, 9.235329, 5497.797, 99.99087, 100.0, 99.82485, 99.96219, 99.98282, 99.95855
