TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20703.447360000002, 59.990952517384855, 59.99263268532996, 59.99393207266045, 30.446133244987504, 30.47569133845321, 30.444516321671127, 0.9999879558120676, 0.9999764763526884, 0.9999891672573001, 8605.23522230807, 8606.78540018541, 8608.59080746388, 213.0238542552638, 57.586255237409205, 45.28127595736487, 8604.919429146064, 8601.835823021505, 8607.556833244442, 283.8427114731234, 283.4125147009441, 283.9581407017846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.4672, 9.205474, 5499.64, 607.6068, 5.427579, 3297.931, 583.0128, 9.392242, 5475.875, 611.0956, 5.390423, 3294.398, 597.3685, 5.523643, 3300.076, 589.2372, 9.316268, 5490.521, 99.99204, 99.93273, 99.55997, 99.82202, 99.99309, 99.82624
20705.84152, 59.99400886095619, 59.99533330465977, 59.99494790554526, 30.408216668164602, 30.49243603303798, 30.423050585134867, 0.9999887657229645, 0.9999761116683618, 0.9999883800846089, 8602.52572549805, 8598.789707903183, 8604.137110359059, 206.4858911443398, 59.36815348855362, 48.053440507760115, 8601.106628693708, 8600.727122501592, 8600.8586458041, 283.7576186968024, 283.4810352642791, 283.8923470804294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.7167, 9.10928, 5499.767, 601.2449, 5.488916, 3300.489, 589.4186, 9.314748, 5490.16, 608.0857, 5.417451, 3296.372, 598.7228, 5.517251, 3299.776, 589.933, 9.312972, 5490.008, 99.99435, 100.0, 99.81969, 99.90528, 99.99181, 99.81943
20708.29704, 59.9921900084849, 59.993715827897454, 59.994592260638065, 30.39416058599538, 30.426461220147957, 30.381314264127305, 0.9999823785440815, 0.9999783580591766, 0.9999831267140185, 8589.39346366125, 8596.05069487813, 8593.127768392795, 207.0934584950769, 55.46662225104865, 51.57118120917107, 8592.3542771731, 8588.373433852625, 8585.693575383244, 283.81899142827433, 283.3987883236355, 283.9368590428085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.7277, 9.069124, 5497.199, 597.5094, 5.522624, 3299.464, 593.2234, 9.252347, 5497.38, 617.3484, 5.319452, 3284.007, 590.3872, 5.581536, 3295.021, 582.3185, 9.400686, 5473.768, 99.95559, 99.99551, 99.95097, 99.51397, 99.84929, 99.52587
20710.735480000003, 59.99759592790397, 59.995023180969184, 59.99330330761488, 30.421474888011637, 30.45391547479698, 30.409059800610855, 0.9999851237865153, 0.9999781739996155, 0.9999845530565223, 8599.502288893329, 8600.489675897821, 8592.88145742952, 204.17481831695886, 58.68142982971858, 46.483229688702295, 8600.138541330498, 8601.66053518902, 8600.422132080532, 283.7851618688402, 283.442565973636, 283.9599130287553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109636, 5499.541, 601.2254, 5.488364, 3300.546, 589.7292, 9.31033, 5490.236, 611.0568, 5.390791, 3294.12, 596.6055, 5.52967, 3299.318, 588.6408, 9.324326, 5488.629, 99.99025, 100.0, 99.82431, 99.82035, 99.98304, 99.79297
20713.1362, 59.99691826364918, 59.997725021764495, 60.00120512378296, 30.424675259340106, 30.485174652514033, 30.436048862547885, 0.9999860706844633, 0.9999783275598918, 0.9999866481895711, 8600.029943283724, 8600.427851748942, 8603.400785081276, 209.95449348663033, 59.268306919064344, 45.41938188577751, 8600.842733691834, 8607.763153135584, 8600.616821864705, 283.79828122124576, 283.45886384640613, 283.93100210316413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6576, 9.110172, 5499.657, 601.2838, 5.488732, 3300.215, 589.4186, 9.314196, 5490.049, 611.0956, 5.390423, 3294.177, 596.6055, 5.530218, 3299.318, 588.6408, 9.324142, 5488.63, 99.9913, 100.0, 99.81767, 99.81862, 99.98295, 99.79307
20715.61616, 60.00036504018033, 59.999882240912434, 60.00333251131449, 30.415859069891628, 30.46296505663056, 30.428358280963064, 0.9999862287763333, 0.999980975550622, 0.9999866482645422, 8599.194452268941, 8599.89501918875, 8604.743141916102, 210.45391030082283, 54.20713158922263, 41.949047314648396, 8598.89143680364, 8595.52652256354, 8604.255978161524, 283.8275240475178, 283.4504633823173, 283.86244600219834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.4277, 9.205296, 5499.639, 607.6458, 5.42721, 3297.936, 583.0322, 9.392058, 5475.88, 605.0176, 5.453121, 3299.137, 602.8621, 5.478352, 3300.126, 593.631, 9.258219, 5495.459, 99.99204, 99.9276, 99.56414, 99.97246, 99.99821, 99.91604
20717.999160000003, 60.00403334237916, 60.00289967122387, 60.002973637057195, 30.433186659809515, 30.487227258541466, 30.43795441324035, 0.9999856223584928, 0.9999783637599715, 0.9999864826728327, 8604.86587308998, 8606.681973782323, 8608.266235168314, 211.5894334634679, 53.94645259408844, 40.89959890718592, 8605.084320771326, 8605.411102421116, 8604.357231289481, 283.85474064946834, 283.45687539225094, 283.89481430242205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6576, 9.110351, 5499.547, 601.3032, 5.488732, 3300.493, 589.4186, 9.314748, 5489.982, 608.4352, 5.424438, 3297.569, 600.7257, 5.493693, 3300.283, 593.3328, 9.256021, 5497.152, 99.99036, 100.0, 99.81848, 99.92494, 100.0, 99.94681
20720.48516, 60.00371171135438, 60.0025308843091, 60.004303362103926, 30.433776427107407, 30.49177672602814, 30.449462346441628, 0.9999866187656917, 0.9999755985000325, 0.9999840473295004, 8610.736222245388, 8604.026764307242, 8607.242458018873, 210.6792438260684, 63.90265408094274, 43.29050513372886, 8606.635104405397, 8604.577082113683, 8607.22494345081, 283.83621226978846, 283.4676240771027, 283.86875517614243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.7671, 9.076263, 5497.204, 598.1514, 5.522624, 3299.947, 593.3398, 9.262655, 5497.446, 599.2891, 5.510854, 3300.108, 609.1186, 5.411328, 3296.289, 601.1859, 9.148347, 5500.146, 99.95654, 99.99698, 99.94489, 99.99834, 99.88937, 100.0
20722.87972, 60.004423735420595, 60.004803712151755, 60.00624002470741, 30.460408339829115, 30.48385931763726, 30.436474106363388, 0.9999865926296893, 0.9999787925203756, 0.99998549986064, 8612.631748529408, 8606.737990199226, 8608.547303603702, 208.13606672009013, 51.27811497258608, 45.155274908194315, 8602.490637548062, 8607.640424668149, 8613.203605929255, 283.8222504440181, 283.513125726317, 283.9004170517178, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.109458, 5499.536, 601.2838, 5.488916, 3300.492, 590.1369, 9.308858, 5490.48, 605.0759, 5.452385, 3299.189, 602.9575, 5.472326, 3299.914, 594.9034, 9.241555, 5497.471, 99.9934, 100.0, 99.83167, 99.97399, 99.99598, 99.95258
20725.311240000003, 60.003280196668506, 60.00534366697577, 60.00496928034176, 30.4414591270525, 30.4803997399804, 30.440528037410527, 0.9999870697753728, 0.9999812152423361, 0.999987774727784, 8605.445094448944, 8609.132884099854, 8608.646244218078, 206.30227304453206, 54.739929277588544, 45.18919113618085, 8603.377052149564, 8598.103500327612, 8602.99001506497, 283.84223596727026, 283.5197454065327, 283.93454411232, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6576, 9.110172, 5499.489, 601.3032, 5.489285, 3300.439, 589.438, 9.314196, 5490.048, 605.0176, 5.453672, 3299.242, 603.0146, 5.472143, 3299.809, 594.8438, 9.241738, 5497.531, 99.99235, 100.0, 99.81765, 99.97563, 99.99602, 99.9537
20727.81176, 60.00384265943244, 60.005694100881904, 60.00702568079774, 30.42229000934079, 30.48275780909731, 30.446956768888278, 0.9999847273725027, 0.9999731641952844, 0.9999857865925753, 8604.686560174057, 8603.583052034413, 8607.573448294468, 209.9105157571164, 59.8748532720997, 47.59004462365283, 8607.957185821962, 8597.92876835832, 8609.599091242999, 283.9061016697514, 283.4749883739706, 283.9263755790545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.4474, 9.205474, 5499.64, 607.6068, 5.427395, 3297.83, 583.0322, 9.392242, 5475.939, 611.0179, 5.391343, 3294.336, 596.7772, 5.523826, 3299.873, 589.3764, 9.314986, 5490.453, 99.99204, 99.93095, 99.56114, 99.82709, 99.99473, 99.8168
20730.234600000003, 60.00867690442966, 60.009947801683914, 60.01176933498244, 30.41277424158622, 30.476750726394826, 30.425485007366646, 0.9999872463352676, 0.999974556191841, 0.9999852674508292, 8606.343108401525, 8605.574427177049, 8601.066454385233, 211.19603468300375, 56.193935809209734, 41.03697788588488, 8602.573449650517, 8604.822085360647, 8607.563992344863, 283.9511947117019, 283.50451254911565, 283.9227177363537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109994, 5499.552, 601.2838, 5.4891, 3300.323, 589.4186, 9.31438, 5490.098, 608.1246, 5.418003, 3296.315, 598.1124, 5.517251, 3299.676, 589.8933, 9.313338, 5490.008, 99.99035, 100.0, 99.81856, 99.91037, 99.99177, 99.81939
20732.636120000003, 60.01160373368695, 60.01338270622569, 60.01506977220992, 30.357443769926014, 30.42354843785931, 30.380433509071082, 0.999980890201035, 0.999976204959278, 0.9999805911931464, 8589.064564018408, 8589.199317525166, 8593.983750744466, 201.57602361329054, 58.74888198903514, 49.94904504719216, 8584.92979077642, 8589.740417478875, 8599.566804593022, 283.72461721347577, 283.4689298740002, 283.91484548083343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.7671, 9.068768, 5497.031, 597.4899, 5.52594, 3299.529, 594.1163, 9.252163, 5497.99, 617.2901, 5.319084, 3284.174, 590.4063, 5.581171, 3295.181, 582.239, 9.400686, 5473.767, 99.95674, 99.98509, 99.95119, 99.51559, 99.84938, 99.5237
20734.97588, 60.01344705371497, 60.01627510459981, 60.01862493929231, 30.41211999495266, 30.473519404963874, 30.403420281101127, 0.9999880672862367, 0.9999753960616032, 0.9999851864096738, 8599.010560508488, 8600.397706382062, 8595.831231469077, 208.44793008531633, 57.05790420710355, 45.93767892088454, 8607.992056209156, 8606.564123082899, 8601.617367510236, 283.84870602922757, 283.5690067310697, 283.96142560115237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.3673, 9.107138, 5499.448, 601.2643, 5.4891, 3300.379, 590.0981, 9.305361, 5490.878, 611.0956, 5.390791, 3294.015, 596.6628, 5.530035, 3299.273, 588.6209, 9.324326, 5488.575, 99.98687, 100.0, 99.83275, 99.82213, 99.97658, 99.79088
20737.40104, 60.016225661920345, 60.01722626970357, 60.018707121909706, 30.42140547194611, 30.456172261705454, 30.408769412381453, 0.9999884462440302, 0.9999785605359015, 0.999986160538798, 8592.298226889387, 8603.33650420307, 8604.344170750299, 211.19859436874503, 55.94893882599172, 42.41960658885159, 8599.165496122514, 8608.918471405248, 8605.231009950197, 283.8607440730059, 283.49367811834145, 283.929781839716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.109815, 5499.662, 601.2254, 5.489469, 3300.263, 589.3992, 9.314196, 5490.1, 611.0374, 5.391159, 3294.173, 596.6437, 5.529488, 3299.43, 588.5811, 9.324692, 5488.46, 99.99235, 100.0, 99.81873, 99.82049, 99.98131, 99.78977
20739.918080000003, 60.01805157392484, 60.012523596674534, 60.0145854170682, 30.41943718476627, 30.46776466977184, 30.439435551319797, 0.9999864608910696, 0.999981279654446, 0.9999860896166445, 8603.762549306073, 8601.793163842842, 8601.080779362308, 209.46634327802326, 55.66746991372929, 40.0755214771757, 8599.16170757698, 8601.905817734036, 8604.373198648196, 283.9028022233448, 283.4559357271779, 283.8706055657567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.408, 9.205296, 5499.692, 607.5095, 5.4285, 3297.768, 583.0322, 9.392242, 5475.939, 605.0176, 5.453305, 3299.413, 602.9384, 5.473056, 3300.073, 594.4858, 9.246865, 5496.462, 99.99299, 99.93077, 99.56519, 99.96905, 100.0, 99.93427
20742.324480000003, 60.01125649270566, 60.0130486622118, 60.01054944812174, 30.428279373412607, 30.46851408757065, 30.43135055666696, 0.9999870874506648, 0.9999785627751563, 0.9999879318323653, 8597.990405184853, 8604.306894179248, 8604.233591944652, 205.68784038785373, 54.01958337480164, 44.897053461374526, 8595.482431251503, 8607.750088706049, 8603.094459259433, 283.80449353223344, 283.4390848403582, 283.8762268836092, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.109994, 5499.604, 601.3422, 5.488548, 3300.21, 589.4186, 9.314564, 5490.159, 608.9401, 5.418003, 3297.463, 599.7338, 5.496798, 3300.226, 588.601, 9.324326, 5488.508, 99.99226, 100.0, 99.8186, 99.90521, 100.0, 99.79305
20744.7212, 60.011989698716185, 60.00937013384575, 60.007922282255485, 30.431366076588848, 30.483367303981765, 30.438286638718367, 0.9999838995364868, 0.9999836326823652, 0.9999833819017168, 8597.99591785918, 8595.977174668198, 8589.91354751144, 197.9408104349725, 52.4421364148011, 48.00431783658951, 8594.103467736813, 8598.716070474893, 8597.874154894458, 283.6116330395947, 283.3049045455981, 283.62921543779856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.7419, 9.085544, 5498.122, 599.1826, 5.513783, 3299.74, 591.7287, 9.271675, 5496.128, 599.5804, 5.504235, 3300.329, 609.0042, 5.410963, 3296.195, 582.2986, 9.400503, 5473.941, 99.97637, 100.0, 99.91311, 100.0, 99.88313, 99.52174
20747.097240000003, 60.00533942269178, 60.00663699653132, 60.00358945769865, 30.40878195955653, 30.477865949830537, 30.415300424787585, 0.9999880212541842, 0.9999798885787231, 0.9999870022792887, 8602.098861867988, 8603.014266647559, 8603.22538315387, 204.69541885024, 57.87470247135366, 44.570148077999875, 8600.95224131096, 8597.494489441797, 8605.435363749915, 283.7855742332689, 283.2616296739247, 283.86088064297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.8011, 9.098572, 5499.471, 601.1281, 5.488916, 3300.442, 590.1369, 9.305176, 5491.146, 605.0176, 5.453305, 3299.074, 602.9384, 5.472508, 3299.918, 588.6408, 9.324142, 5488.636, 99.98368, 100.0, 99.8421, 99.97055, 99.99616, 99.79198
20749.57948, 59.99732177021508, 60.00112539347267, 60.00341129595087, 30.43351076479803, 30.489301178762883, 30.416525023179034, 0.9999888345300602, 0.9999795508322856, 0.9999866686374606, 8602.010436757273, 8605.374404131873, 8605.762684033323, 207.2447381080242, 53.14653226469642, 41.72104408193718, 8603.964755077843, 8600.24342684923, 8605.145707552469, 283.82986033859663, 283.5015747591716, 283.8878843742195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.110351, 5499.704, 601.2643, 5.488732, 3300.217, 589.4186, 9.31438, 5490.166, 605.0176, 5.452753, 3299.361, 602.9765, 5.472326, 3299.858, 588.6209, 9.324509, 5488.634, 99.99235, 100.0, 99.8186, 99.97922, 99.99429, 99.79074
20751.98008, 60.0024420755202, 60.00268605611125, 60.003847170234074, 30.445161621962097, 30.46956202451987, 30.436461550408886, 0.9999851572965947, 0.9999704022295925, 0.9999873107249404, 8603.785608323227, 8600.82579222606, 8604.713342654719, 207.28931990102456, 63.10878310333223, 47.98449146732992, 8602.458801442179, 8602.393381661564, 8606.304867951087, 283.71554464627667, 283.34423386324323, 283.8404983860079, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.4277, 9.205474, 5499.755, 607.6068, 5.427579, 3297.599, 583.0128, 9.392058, 5475.986, 611.1345, 5.389688, 3293.951, 596.6818, 5.529853, 3299.326, 594.8636, 9.241372, 5497.396, 99.99308, 99.92583, 99.56103, 99.82379, 99.97817, 99.95372
20754.408880000003, 59.997536594979884, 59.999697238101675, 60.00043996512455, 30.426322642015492, 30.457872881090985, 30.45183673893996, 0.9999889896732888, 0.999980107180513, 0.9999872678605826, 8599.96302091881, 8601.211281342625, 8604.395415609752, 207.86834421386584, 54.37668769492245, 44.41705559820184, 8603.095381261464, 8604.465864441347, 8604.807458052988, 283.77075041296956, 283.5549970142458, 283.8895239597922, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109994, 5499.767, 601.2254, 5.489469, 3300.55, 589.3992, 9.314196, 5490.043, 605.6778, 5.441537, 3298.273, 600.802, 5.498076, 3300.225, 588.6408, 9.324692, 5488.629, 99.9933, 100.0, 99.81756, 99.95788, 100.0, 99.79186
20756.9362, 59.99357045371786, 59.991677170114116, 59.997681305919514, 30.387838919324437, 30.45023763088524, 30.382508771113393, 0.9999846487686017, 0.9999776144418768, 0.9999838998567612, 8586.869544012963, 8596.753415308585, 8591.010839798564, 204.1209168219766, 59.70260583457565, 50.33559573704815, 8591.944758014337, 8592.768830121307, 8582.884410576562, 283.7632275577704, 283.5104221719105, 283.8919306131969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.1757, 9.0859, 5497.756, 598.5211, 5.517283, 3299.74, 592.6411, 9.272043, 5496.994, 616.5134, 5.324417, 3284.337, 590.3872, 5.580988, 3294.966, 582.2788, 9.40032, 5474.0, 99.96634, 99.99072, 99.92699, 99.52396, 99.85083, 99.52588
20759.327360000003, 59.99511363874119, 59.99848874545533, 59.993078031953864, 30.40470756015207, 30.50255016642214, 30.42752316873767, 0.9999821020323572, 0.9999795069616431, 0.9999862044578451, 8594.58425638607, 8601.907402475594, 8605.775704818721, 198.30752355115555, 58.915155622081215, 46.23752889442039, 8601.067286075158, 8596.477992689353, 8606.051347365417, 283.8236479024166, 283.41952865641343, 283.8564964371477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 604.7814, 9.092147, 5499.627, 601.1476, 5.4891, 3300.548, 590.1563, 9.305176, 5491.206, 611.0762, 5.390423, 3294.118, 596.6628, 5.529853, 3299.539, 588.6209, 9.324326, 5488.57, 99.98262, 100.0, 99.84104, 99.82035, 99.97808, 99.79186
20761.73396, 59.99327362133602, 59.99417885122007, 59.99111551394938, 30.40990235474426, 30.486415108844955, 30.43165151357043, 0.9999856456857354, 0.999979933324031, 0.9999868759870856, 8594.43033224428, 8600.65237306672, 8598.428670123529, 201.94844302083766, 52.98233695994213, 42.70930292296225, 8602.157432027225, 8598.63207311877, 8607.782578379996, 283.74087700483017, 283.35410550678733, 283.8819001441381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.110172, 5499.772, 601.3422, 5.488364, 3300.487, 589.4186, 9.31438, 5490.107, 611.0762, 5.390423, 3293.951, 596.6628, 5.52967, 3299.485, 588.5811, 9.324509, 5488.57, 99.99226, 100.0, 99.81969, 99.81529, 99.98299, 99.79087
20764.158320000002, 59.9952780343054, 59.989565056165965, 59.99173726740196, 30.429698882878224, 30.468239303123585, 30.426179719799446, 0.9999855505347698, 0.9999769626313856, 0.9999852520564035, 8599.737972124773, 8600.347963875967, 8609.866454974013, 205.851558893718, 56.85974226763892, 42.03532168945094, 8606.996116593988, 8597.979567222428, 8603.881305692707, 283.7915349633402, 283.55397899858156, 283.85588831294865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.4277, 9.205116, 5499.634, 607.5485, 5.427579, 3297.597, 583.0322, 9.392242, 5476.046, 605.1147, 5.452569, 3299.412, 602.9765, 5.472508, 3299.915, 594.8438, 9.241555, 5497.524, 99.99309, 99.93269, 99.56197, 99.97066, 99.99939, 99.95359
20766.589880000003, 59.98978192539735, 59.988206265076236, 59.988215148905, 30.41335040242887, 30.451860100413853, 30.427607339733026, 0.9999875833774091, 0.9999796417619634, 0.9999855414477038, 8596.100926954972, 8608.594521154095, 8605.488116019733, 209.86224445622975, 51.76786546333665, 44.605025873654085, 8604.375783531394, 8605.047185404754, 8605.743236156937, 283.81624035952683, 283.42577266300106, 283.9086270440146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.109815, 5499.657, 601.1865, 5.489653, 3300.264, 589.3992, 9.314564, 5490.036, 610.882, 5.397226, 3295.657, 598.3986, 5.514512, 3300.138, 588.6209, 9.324509, 5488.568, 99.99445, 100.0, 99.81743, 99.84221, 100.0, 99.78977
20768.997880000003, 59.99280206242546, 59.98932692519378, 59.9879099763772, 30.41478844461456, 30.46339112619236, 30.38191336823948, 0.9999853029182357, 0.9999815606987082, 0.9999784139418675, 8591.969055723868, 8597.563059504795, 8597.844895455051, 191.75698114306851, 51.34792491834651, 46.03342226036784, 8596.143991199164, 8594.336753661097, 8595.233056048839, 283.85022486385, 283.496487873262, 283.92411044284495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.106959, 5499.517, 600.1553, 5.504573, 3300.166, 590.1951, 9.302783, 5493.949, 601.2504, 5.493571, 3300.421, 607.9932, 5.416442, 3296.453, 582.4776, 9.399588, 5474.0, 99.98992, 100.0, 99.87172, 100.0, 99.902, 99.52587
20771.454520000003, 59.99445065650544, 59.99041468321523, 59.99117959401586, 30.44211759645385, 30.48311648589024, 30.42354294792095, 0.9999862372237418, 0.9999815440193573, 0.9999827476403748, 8602.39188919266, 8605.410093538485, 8607.961110900378, 202.40301889863022, 54.531919566803936, 44.24737779424595, 8601.782411176728, 8605.668236939398, 8600.120826526692, 283.8290628280707, 283.5209695538816, 283.98259726785176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.8657, 9.081974, 5498.704, 600.8363, 5.492969, 3300.379, 590.1369, 9.305545, 5491.399, 605.0176, 5.452569, 3298.91, 603.0146, 5.472508, 3300.028, 588.6209, 9.324142, 5488.629, 99.96901, 100.0, 99.84221, 99.98075, 99.99447, 99.79186
20773.86892, 59.99424252248259, 59.99730104711212, 59.99971471529755, 30.435671541146796, 30.478151450018082, 30.419863360671684, 0.9999864097971155, 0.9999798944745572, 0.9999869263208906, 8598.823034093044, 8609.187914633016, 8604.472275410757, 202.67121094417, 54.41171184738596, 42.69937917858897, 8604.254189169189, 8603.708043837454, 8601.734833104856, 283.82167820810724, 283.5762928026983, 283.98269234726797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109994, 5499.599, 601.2059, 5.488732, 3300.322, 589.3992, 9.31438, 5489.989, 605.0565, 5.452753, 3299.358, 602.9765, 5.472874, 3300.077, 588.5811, 9.324692, 5488.449, 99.9934, 100.0, 99.81969, 99.97235, 100.0, 99.79076
20776.235760000003, 59.995948983165015, 59.994630976019, 59.99168456947993, 30.389207344160127, 30.455108213094842, 30.439113695824066, 0.9999868551397626, 0.9999773653900915, 0.9999865533192777, 8601.794303986326, 8600.690509935426, 8607.632128996465, 211.07786594338035, 62.42476703820421, 44.92079392260439, 8605.374969282073, 8604.842313732091, 8609.643514916537, 283.91263519815965, 283.4491414515207, 283.90107037905807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.4277, 9.205116, 5499.524, 607.5095, 5.42721, 3297.764, 583.0516, 9.391874, 5475.875, 611.0762, 5.390423, 3294.065, 596.7009, 5.52967, 3299.653, 594.8835, 9.241738, 5497.583, 99.99309, 99.93084, 99.56401, 99.81876, 99.98472, 99.95465
20778.68052, 59.99908129245665, 59.996348059348804, 59.99756702297592, 30.4397882364164, 30.485824875176082, 30.41938215116769, 0.9999868534240015, 0.9999821155123717, 0.999987487222056, 8598.416943681157, 8604.409509963014, 8603.255006943953, 208.15782835969617, 55.09510396258884, 39.4904911578119, 8599.555680427628, 8604.036223321817, 8600.798089358786, 283.8336197236954, 283.48834438685174, 283.9258830326231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.109815, 5499.599, 601.2254, 5.4891, 3300.328, 589.3992, 9.314196, 5489.99, 605.037, 5.451834, 3299.036, 602.347, 5.482005, 3300.361, 588.601, 9.324692, 5488.576, 99.99131, 100.0, 99.8186, 99.97063, 100.0, 99.78968
20781.11184, 59.99451968026138, 59.99796835542253, 59.99354971691045, 30.392810062047815, 30.435343686184265, 30.386712142319848, 0.9999847827617075, 0.9999771569963832, 0.9999836561410268, 8588.499430294993, 8589.616316458685, 8592.727107320476, 202.91060520823282, 54.204508343416364, 47.86396345541425, 8591.097743204511, 8590.698143860307, 8594.37053093208, 283.83972343353133, 283.51270264722206, 283.9442260570263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.110351, 5499.593, 601.1086, 5.495732, 3300.38, 590.2145, 9.304255, 5491.707, 613.7365, 5.354386, 3288.823, 592.5617, 5.564004, 3296.177, 582.9945, 9.392446, 5474.157, 99.9912, 100.0, 99.84225, 99.65989, 99.89683, 99.52872
20783.62008, 60.00004212579405, 59.99512030039665, 59.99835286167936, 30.412909969242985, 30.454549957688165, 30.42034109631922, 0.9999847383412197, 0.9999810134782103, 0.9999833605028335, 8598.492884784508, 8605.45127543425, 8602.27086873702, 201.71507054362883, 55.89757120898594, 49.26607932830984, 8601.399589047021, 8605.471053589174, 8606.794204528318, 283.94437498031556, 283.57217940587657, 283.93427157219776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 606.9105, 9.064485, 5497.908, 599.7662, 5.499047, 3300.416, 590.2728, 9.305176, 5491.326, 611.0374, 5.390607, 3294.01, 596.6437, 5.530035, 3299.543, 588.6408, 9.324142, 5488.576, 99.94948, 100.0, 99.84112, 99.82038, 99.98626, 99.79098
20786.0764, 59.996441401079544, 59.99526882852003, 60.00009129470718, 30.384641452390174, 30.46312565427622, 30.411819489699518, 0.9999853851166146, 0.9999797207208799, 0.9999860477594413, 8601.254942858635, 8601.605938158424, 8598.681877821622, 205.4629562735954, 54.10312397959842, 41.59347020156656, 8600.632013545495, 8605.556392318325, 8607.563092464688, 283.86115300158235, 283.5009169790788, 283.95047313552027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109994, 5499.651, 601.3032, 5.4891, 3300.325, 589.3992, 9.31438, 5489.989, 611.1345, 5.389872, 3294.012, 596.6628, 5.529853, 3299.594, 588.601, 9.324509, 5488.576, 99.9913, 100.0, 99.81753, 99.81714, 99.98299, 99.79087
20788.47752, 59.999519770819326, 59.993847421570806, 59.994858473313215, 30.42426191019362, 30.45617144340852, 30.420755132465175, 0.9999885096696295, 0.999978950362141, 0.9999879848401874, 8595.59832820326, 8602.278183716211, 8601.494989808398, 207.19676161625353, 59.142301080573816, 43.31542067573628, 8605.58483365112, 8600.52645885559, 8602.106747585714, 283.9511617639779, 283.5309155425516, 283.9777960055879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.3883, 9.205474, 5499.519, 607.6263, 5.427395, 3297.877, 583.0322, 9.392242, 5475.763, 605.1535, 5.45165, 3299.191, 603.0528, 5.472691, 3300.135, 594.8438, 9.241555, 5497.464, 99.98984, 99.92757, 99.55792, 99.96893, 100.0, 99.95359
20791.00504, 59.99622802574057, 59.99735414261212, 59.996768075360976, 30.40708031101414, 30.45950787196204, 30.418036863849153, 0.9999888812897835, 0.9999783571494072, 0.9999889574758132, 8597.368977256838, 8603.138863820535, 8604.374533615666, 204.3549092871708, 54.06237097082976, 47.37066302468929, 8595.236342767153, 8606.876556986981, 8606.286729832744, 283.786007692891, 283.3927113601924, 283.948978288629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109458, 5499.599, 601.3227, 5.4891, 3300.437, 589.438, 9.314196, 5490.16, 610.8625, 5.39263, 3295.378, 597.7119, 5.515608, 3300.357, 588.601, 9.324509, 5488.575, 99.99131, 100.0, 99.81765, 99.83699, 100.0, 99.78978
20793.445440000003, 59.99675084318128, 59.99197206408556, 59.99567759056357, 30.41834809838421, 30.45123368705273, 30.408060455502117, 0.9999801636516606, 0.9999819636826531, 0.999982946632141, 8592.099483467868, 8597.718731388983, 8595.996527647505, 197.33303723974836, 50.491013348576416, 48.30680315704876, 8591.817375239838, 8596.58741885259, 8602.790928147502, 283.9160966944891, 283.46621842926066, 283.8740016612308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.8547, 9.10232, 5499.023, 599.5522, 5.504573, 3300.077, 590.2922, 9.293764, 5493.83, 600.7261, 5.497432, 3300.011, 608.6799, 5.41352, 3296.396, 582.3185, 9.400503, 5473.773, 99.98791, 100.0, 99.88641, 100.0, 99.8926, 99.52176
20795.874880000003, 59.996200538202764, 60.00026385001184, 59.99872520689511, 30.43930794770295, 30.47429810042112, 30.409039860925834, 0.999985595676814, 0.9999793543309702, 0.9999859051667535, 8598.934833874664, 8605.12874168236, 8603.921509806905, 201.99454152317708, 52.85421866552224, 46.645293101108564, 8600.025130014874, 8606.060509347555, 8602.319666704605, 283.936366590135, 283.52999385730806, 283.90033300487073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 605.8262, 9.081796, 5498.761, 600.8363, 5.492969, 3300.27, 590.1563, 9.305913, 5491.333, 604.9982, 5.452937, 3299.188, 603.0909, 5.471595, 3299.975, 588.6209, 9.323959, 5488.569, 99.97607, 100.0, 99.84102, 99.97406, 99.99762, 99.79087
20798.27792, 59.99638739095194, 59.9951227041271, 59.99402820136442, 30.407329984761567, 30.482560374935886, 30.43260235469797, 0.9999856847543029, 0.9999789315049978, 0.9999863979797311, 8608.083372305904, 8603.05412926523, 8600.566393689145, 204.06012266623338, 51.876643748601055, 41.642160102543585, 8602.869101200591, 8601.88964815456, 8601.484924835084, 283.85434746039465, 283.4688062359747, 283.90926254093375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109994, 5499.546, 601.3032, 5.488732, 3300.373, 589.3798, 9.31438, 5490.048, 605.0759, 5.452201, 3299.132, 603.0338, 5.473056, 3299.974, 588.601, 9.324692, 5488.569, 99.99131, 100.0, 99.81765, 99.97399, 99.9978, 99.78867
20800.674600000002, 59.99736723406279, 59.99436124279581, 59.997507369575466, 30.4094648300979, 30.470726644148577, 30.41038303988936, 0.9999833811634462, 0.9999776791979526, 0.9999844748008572, 8599.916097954265, 8594.431731867318, 8605.18293878349, 213.06071210129494, 56.976895151246026, 43.39114669619812, 8606.799953713557, 8600.328746166071, 8602.36573558276, 283.94865936309424, 283.47570788036643, 283.8550435538557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.408, 9.205652, 5499.524, 607.6263, 5.427026, 3297.655, 583.0128, 9.392242, 5476.045, 611.0762, 5.390056, 3294.23, 596.72, 5.529122, 3299.434, 594.9034, 9.240823, 5497.464, 99.99099, 99.92586, 99.55902, 99.81882, 99.98467, 99.95381
20803.067440000003, 59.996941497754065, 59.99194891153573, 59.99533192969477, 30.405200104190822, 30.45970612148122, 30.41601133116881, 0.999986094425612, 0.9999804541410845, 0.9999879381542888, 8597.721003199093, 8598.48849387424, 8604.466568999002, 201.33890062403407, 54.16971769171778, 40.16882277861623, 8597.967386881895, 8604.060601779292, 8600.490523171522, 283.84632171336034, 283.42810348362104, 283.80806360765564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109994, 5499.542, 601.3032, 5.489285, 3300.383, 589.4186, 9.31438, 5490.161, 605.0565, 5.453121, 3299.191, 602.3661, 5.478352, 3300.094, 588.6209, 9.324509, 5488.575, 99.99226, 100.0, 99.81863, 99.97409, 100.0, 99.79087
20805.468200000003, 59.99477272127326, 59.99319031310585, 59.99012091233871, 30.387799026803126, 30.408696468501144, 30.371219838362098, 0.9999854182842673, 0.9999737784231478, 0.999986121569188, 8589.757616402001, 8591.158798378765, 8591.248040278708, 206.79561692776542, 53.403167258466056, 48.40610116648372, 8589.418214941106, 8594.540464157308, 8594.97424986534, 283.864818591985, 283.41225538790457, 283.98694016086466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109994, 5499.541, 601.2059, 5.490022, 3300.459, 590.0204, 9.306649, 5491.52, 613.3093, 5.360821, 3289.762, 593.0004, 5.560169, 3296.316, 584.0681, 9.386952, 5474.383, 99.9892, 100.0, 99.84345, 99.68837, 99.9146, 99.55472
20807.936680000003, 59.9946090036271, 59.993545623762536, 59.99758768211393, 30.40848955096335, 30.45770840847941, 30.410446198685325, 0.9999800200158769, 0.9999763283662307, 0.9999836530224925, 8597.015112646039, 8596.440243613402, 8609.42775412161, 204.19265978023668, 56.70047548749881, 48.11968666794451, 8600.361538259986, 8602.83303686673, 8605.219235498627, 283.8535444750952, 283.3937003498889, 284.0120403430631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 607.5217, 9.05681, 5497.304, 599.1242, 5.508441, 3300.381, 591.0298, 9.297629, 5491.721, 611.0568, 5.390607, 3294.178, 596.6628, 5.52967, 3299.65, 588.6408, 9.324692, 5488.516, 99.94102, 100.0, 99.84807, 99.82219, 99.97653, 99.79184
20810.385240000003, 60.00460943480467, 59.99998789814899, 60.001825778642385, 30.404959694031003, 30.466957356829766, 30.411595780877622, 0.9999866906992322, 0.99998180040826, 0.9999875605677927, 8595.742884739004, 8598.186544993012, 8606.223282882454, 206.02248413970938, 56.235634388848666, 42.88107638446104, 8601.847506596725, 8595.660367847104, 8602.905988687018, 283.8613446527909, 283.4129381567348, 284.0094443399666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.697, 9.110172, 5499.593, 601.3032, 5.488732, 3300.437, 589.438, 9.314564, 5490.046, 611.0762, 5.390975, 3294.176, 596.6628, 5.530035, 3299.326, 588.601, 9.324509, 5488.576, 99.99015, 100.0, 99.81762, 99.82211, 99.97817, 99.78978
20812.786320000003, 60.00296940038864, 60.00146093214424, 60.00229534020149, 30.41865022367926, 30.452573047057403, 30.401535114957884, 0.9999876519392946, 0.9999771011116266, 0.9999840747659304, 8597.395186743428, 8599.102138021197, 8608.180504318361, 201.4044540072664, 57.80831061747358, 42.97873422803582, 8599.306207503165, 8601.226805337952, 8609.2704437547, 283.79123128546655, 283.4786228264333, 283.9552805021155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 597.4474, 9.205296, 5499.582, 607.5485, 5.427948, 3297.549, 583.0516, 9.392242, 5475.985, 605.0565, 5.452569, 3299.132, 603.0338, 5.473056, 3299.755, 594.8239, 9.241921, 5497.525, 99.98994, 99.93098, 99.55995, 99.97734, 100.0, 99.95368
20815.221520000003, 60.00770070080565, 60.0064670172348, 60.008499367147884, 30.410367658097098, 30.47426486723657, 30.40888584107327, 0.9999883259578127, 0.9999848262824497, 0.999988433394503, 8596.044190882014, 8601.727742232877, 8605.316292016287, 207.05562660934925, 54.00813941528213, 35.57210225281551, 8596.752242707276, 8603.97405169113, 8605.083446826531, 283.8672944941804, 283.6785026580809, 284.0006708771881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.110172, 5499.541, 601.3032, 5.488364, 3300.325, 589.3992, 9.314748, 5490.161, 611.1345, 5.389872, 3294.066, 596.6246, 5.528757, 3299.749, 588.601, 9.324692, 5488.453, 99.99015, 100.0, 99.81752, 99.82215, 99.98816, 99.78964
20817.68024, 60.00793193550168, 60.00691428813405, 60.004911319825695, 30.397619266938992, 30.443664373288374, 30.3943641631286, 0.9999837074128449, 0.9999827940086269, 0.9999838872992977, 8596.415668411573, 8599.878598402353, 8599.083626359014, 196.64115642910122, 52.496767544667364, 51.432689282759384, 8590.56674237388, 8600.609818503584, 8595.570992457928, 283.8359909416661, 283.5067332290659, 283.98875507403307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6576, 9.109994, 5499.599, 601.2449, 5.488916, 3300.285, 589.6904, 9.306649, 5491.461, 602.8039, 5.478678, 3300.173, 606.7151, 5.436166, 3297.626, 583.4518, 9.392079, 5474.322, 99.99025, 100.0, 99.84334, 99.99754, 99.93892, 99.55474
20820.081240000003, 60.0076437802793, 60.009791923914726, 60.008043052981854, 30.40925059871809, 30.468049303580845, 30.413563651362445, 0.9999868832961349, 0.9999799928314981, 0.999983672084744, 8599.839643822623, 8601.586599386232, 8605.951127033726, 202.51011887918708, 48.95357645066497, 45.926817207493514, 8591.460289683326, 8601.889538918784, 8602.366018870263, 283.8657033851833, 283.53888621895123, 283.9285718743049, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 607.5217, 9.046638, 5497.298, 598.7546, 5.508626, 3300.418, 591.0298, 9.297813, 5491.603, 605.0176, 5.452753, 3299.137, 602.9956, 5.473056, 3300.083, 588.6408, 9.323959, 5488.576, 99.93998, 100.0, 99.85677, 99.97056, 100.0, 99.792
20822.59748, 60.004768434008724, 60.007737950367996, 60.00693646243796, 30.43422610772031, 30.481181000362955, 30.4205012503569, 0.999988068756569, 0.9999771947761293, 0.9999852906232344, 8603.242744259642, 8597.964338860287, 8604.115036439582, 203.1541368944836, 52.99851558414616, 44.703216944487394, 8603.090882443863, 8604.247559725049, 8602.053425827655, 283.7657109502983, 283.4524130972364, 283.95609345162575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 0), 5500.0, 600.0, 603.6773, 9.109815, 5499.657, 601.2643, 5.4891, 3300.208, 589.4186, 9.31438, 5490.159, 604.9982, 5.452937, 3299.131, 602.9765, 5.472691, 3300.074, 588.601, 9.324692, 5488.515, 99.99235, 100.0, 99.81658, 99.97226, 100.0, 99.79076
