TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20839.197200000002, 60.00222076316718, 59.999986494237575, 60.000746052619206, 27.87162966771004, 27.912747587163157, 27.89904185924794, 0.9999934102217728, 0.9999912478669258, 0.9999964446465508, 7880.882024706811, 7881.457384052862, 7882.658302799326, 181.3710236279585, 38.86034213782136, 28.1230276859676, 7880.658030511575, 7885.033820553867, 7885.828505953967, 283.8429941555578, 283.4596253815672, 283.9290123959225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109636, 5499.547, 601.2838, 5.488364, 3300.38, 589.3992, 9.314196, 5490.16, 611.1539, 5.39024, 3294.066, 596.5865, 5.52967, 3299.429, 581.921, 5.643062, 3283.757, 99.99131, 100.0, 99.81873, 99.81878, 99.97658, 99.5118
20841.622560000003, 60.003616565590626, 60.00243441330006, 60.00517813758642, 27.884231367481945, 27.916076377317335, 27.90422166258968, 0.9999934004794453, 0.9999921210212092, 0.9999939122293618, 7886.826523123203, 7887.212628558122, 7892.690854978148, 178.6009747913863, 39.64030656134355, 32.35671609650353, 7891.188381682784, 7882.862097114331, 7887.396720367871, 283.82706363646486, 283.394424605664, 283.92805376237015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6576, 9.10928, 5499.662, 601.3227, 5.488916, 3300.33, 589.4186, 9.314564, 5490.161, 605.0953, 5.452569, 3299.303, 602.9956, 5.472691, 3299.926, 582.3384, 5.640132, 3286.171, 99.98941, 100.0, 99.8186, 99.97244, 99.99271, 99.5566
20844.0478, 60.006835578124274, 60.004358145067776, 60.005770850418685, 27.88498452997022, 27.934367570706456, 27.9062429865415, 0.9999879651114021, 0.9999880750076251, 0.9999872476793427, 7889.42703325002, 7885.280456838696, 7885.473486907361, 176.33764344488327, 37.91349997840234, 37.32607322738386, 7884.143688598234, 7879.055382477712, 7888.66482205868, 283.84888813862057, 283.3775945442872, 283.8782753396398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0847, 9.002378, 5492.276, 594.8829, 5.544728, 3298.727, 595.3005, 9.242223, 5497.102, 601.0368, 5.487319, 3300.127, 606.1238, 5.449132, 3299.401, 583.571, 5.635188, 3285.462, 99.85913, 99.96001, 99.9459, 100.0, 99.97657, 99.56186
20846.516000000003, 60.00395190194289, 60.010390144958244, 60.01236303515177, 27.879430768345067, 27.94351186408752, 27.89192891679266, 0.9999929819804598, 0.9999913484619586, 0.999991530089441, 7883.93347811019, 7887.580138260471, 7887.534093162037, 180.9603113618482, 38.437685110215625, 28.208470689898945, 7883.8636015599395, 7886.199841958278, 7886.750103302932, 283.835422589006, 283.45879422816256, 283.9226418330994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.7167, 9.109458, 5499.761, 601.2643, 5.488364, 3300.272, 589.4186, 9.314196, 5490.167, 605.0759, 5.453121, 3299.358, 602.9384, 5.472691, 3300.032, 588.2432, 5.597831, 3292.914, 99.99425, 100.0, 99.81777, 99.97913, 99.99439, 99.78404
20848.917240000002, 60.00304728487158, 60.00147820059742, 59.99996299383329, 27.839474291147692, 27.915518954897767, 27.885798467420006, 0.9999919488186894, 0.9999871819757056, 0.9999904495256892, 7879.829164216372, 7882.6209483276125, 7879.502751665323, 181.4099374876373, 41.46474119152799, 27.369335767907614, 7881.879744538482, 7881.106435346795, 7879.7110500881445, 283.8667984436569, 283.5027480219307, 283.92888432303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 597.6643, 9.201726, 5499.645, 607.5095, 5.427763, 3297.769, 583.0516, 9.391874, 5476.052, 611.115, 5.390423, 3294.011, 596.6246, 5.529853, 3299.49, 594.5853, 5.547657, 3298.523, 99.99445, 99.92764, 99.56318, 99.81713, 99.97808, 99.9538
20851.40964, 59.99582185814942, 59.99748711626325, 59.99805926264768, 27.898341309588037, 27.953918315836553, 27.896868423673943, 0.9999936740961006, 0.9999868754782042, 0.9999912804994627, 7884.206048248061, 7885.0980884187375, 7892.429873087343, 180.82456534828316, 38.62686672653763, 30.11196821807016, 7887.750022477816, 7881.772797738402, 7893.520136521704, 283.6857355167557, 283.3356523325395, 283.899676803722, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.110172, 5499.61, 601.381, 5.4891, 3300.323, 589.438, 9.314196, 5489.99, 605.0759, 5.452201, 3299.078, 602.9384, 5.473239, 3300.02, 588.2034, 5.597648, 3292.861, 99.9934, 100.0, 99.81969, 99.98077, 99.99925, 99.78387
20853.79472, 59.992453589143224, 59.98931674798352, 59.991344944936586, 27.910377001706916, 27.953613159710624, 27.911805273023305, 0.9999894254894737, 0.999985140947562, 0.9999895036397569, 7885.105697409442, 7884.773501045818, 7883.472912951432, 181.13103132328342, 45.56155268919201, 34.76884524397519, 7883.959909568354, 7884.733071073394, 7889.775488438688, 283.766164126004, 283.28488505283116, 283.87945571285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.7167, 9.109994, 5499.709, 601.2838, 5.4891, 3300.382, 589.4186, 9.31438, 5490.049, 611.0956, 5.390975, 3294.061, 596.5865, 5.529853, 3299.436, 594.6648, 5.543445, 3299.198, 99.99235, 100.0, 99.81767, 99.82889, 99.98149, 99.96482
20856.19828, 59.99091595458685, 59.989368439096566, 59.987989340466264, 27.923973219863367, 27.94992046954794, 27.904099090776636, 0.9999856004491716, 0.9999802620011172, 0.9999865276836002, 7881.927201447814, 7890.118611580474, 7892.3840096859885, 176.08031237740352, 44.6478999188721, 40.33312108765739, 7888.36339071896, 7887.127590873498, 7889.783808142485, 283.7894117317755, 283.3962648420174, 283.8896574673344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0255, 9.002734, 5492.208, 594.9413, 5.543807, 3298.787, 595.3393, 9.235044, 5497.116, 615.7755, 5.346112, 3289.103, 593.5726, 5.555968, 3298.49, 596.5734, 5.534655, 3299.076, 99.85693, 99.95478, 99.95394, 99.64647, 99.9424, 99.9768
20858.714320000003, 59.98383518199934, 59.984292824306856, 59.984395532875965, 27.898651296484882, 27.952602575499405, 27.91552049222699, 0.9999914371273695, 0.9999875158462334, 0.9999899263434785, 7879.772607000728, 7889.7801998232035, 7885.947746322922, 176.24777157327662, 36.93524186709374, 31.496555208381665, 7882.171195001733, 7891.178542698043, 7890.448709845718, 283.67594472644276, 283.47208219648616, 283.84512260564594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109636, 5499.604, 601.2643, 5.488548, 3300.319, 589.4186, 9.314196, 5490.166, 611.0956, 5.390791, 3294.394, 596.6818, 5.52967, 3299.487, 594.5256, 5.54784, 3298.41, 99.98941, 100.0, 99.81767, 99.81702, 99.97963, 99.95041
20861.09152, 59.97859094569407, 59.98228314733206, 59.98186574309375, 27.88610454197656, 27.928990295351138, 27.885916416623854, 0.9999928222006647, 0.9999891751502558, 0.9999918582952679, 7887.305465728285, 7877.679450819517, 7885.557476788531, 176.9083211641896, 37.79461436134261, 31.675062039148088, 7882.6989363725825, 7882.457407831364, 7880.785348671163, 283.7484097541242, 283.4277095260375, 283.8011944419049, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 597.6643, 9.201726, 5499.645, 607.5679, 5.427763, 3297.769, 583.0516, 9.392058, 5475.992, 605.0565, 5.452569, 3299.302, 602.9765, 5.472691, 3299.924, 588.2631, 5.598014, 3292.688, 99.9913, 99.93091, 99.56318, 99.97066, 99.99603, 99.78217
20863.49292, 59.982310007323015, 59.980871309061826, 59.983087381982465, 27.900716038008902, 27.94747225184965, 27.89832389381649, 0.9999910379296537, 0.9999889891643686, 0.9999931896041541, 7883.172099304289, 7889.874506661269, 7887.742888048491, 181.00040338217332, 34.672261672907894, 33.12955213447958, 7886.322752493448, 7891.776191831352, 7888.944966485693, 283.79686919656905, 283.3025050492492, 283.89009026414004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109458, 5499.547, 601.2838, 5.488916, 3300.435, 589.4186, 9.314564, 5490.161, 611.0762, 5.390975, 3294.007, 596.6628, 5.52967, 3299.43, 594.5256, 5.54729, 3298.523, 99.9915, 100.0, 99.81971, 99.81698, 99.98459, 99.9453
20865.917960000002, 59.98240487329974, 59.98121225620311, 59.97566041896104, 27.906532213149962, 27.95414054967835, 27.91993792234202, 0.9999924568562053, 0.9999892110865983, 0.9999929960595069, 7888.516685197922, 7893.404028332244, 7893.330839470937, 177.91204914226455, 39.53859775577939, 28.176632588727898, 7889.653386735109, 7888.209644124644, 7889.474614895142, 283.82743423340054, 283.42548928684175, 283.8482245109685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109815, 5499.546, 601.2643, 5.4891, 3300.437, 589.3992, 9.314564, 5490.154, 605.0565, 5.453121, 3299.132, 602.9765, 5.472326, 3299.972, 594.5256, 5.54784, 3298.469, 99.99235, 100.0, 99.81563, 99.97228, 99.99939, 99.9522
20868.41732, 59.97660797698339, 59.9792126379114, 59.98081173215676, 27.902696459470306, 27.95296337225955, 27.912398278298316, 0.9999861829713924, 0.9999829284821408, 0.9999867997248157, 7883.605919560388, 7890.335090986304, 7888.788499841588, 177.44742646236693, 39.31549141658752, 35.14157148960339, 7892.095551278803, 7889.031373937046, 7896.934364908943, 283.7619596389217, 283.480972438666, 283.9146773956569, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0452, 9.002913, 5492.109, 594.9607, 5.544544, 3298.887, 595.6304, 9.235044, 5497.13, 600.4154, 5.491732, 3300.388, 606.1238, 5.447671, 3299.38, 596.0963, 5.534472, 3298.658, 99.86017, 99.96488, 99.95194, 100.0, 99.96093, 99.96389
20870.84128, 59.978256233697145, 59.97831812241061, 59.98248272216408, 27.89411536183019, 27.9417181126936, 27.923225153384106, 0.9999920410656302, 0.9999885011262698, 0.9999922934698617, 7880.607346580023, 7887.2455233569235, 7890.968274146498, 181.8685496189314, 40.59020794889284, 27.715681366285253, 7889.993145600015, 7889.015936213381, 7894.183034989471, 283.8618252920852, 283.35698911610564, 284.08064594789965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.10928, 5499.767, 601.2838, 5.4891, 3300.384, 589.4186, 9.31438, 5490.166, 604.9982, 5.45404, 3299.191, 602.9575, 5.473056, 3300.031, 594.5057, 5.54729, 3298.178, 99.99141, 100.0, 99.81875, 99.97551, 99.99439, 99.94697
20873.297120000003, 59.978242405305345, 59.981103498010384, 59.98400924466951, 27.866739451541818, 27.95034335730867, 27.88340893126492, 0.9999919063429233, 0.9999873247701098, 0.9999927369592864, 7875.45484850685, 7869.664704725233, 7886.268919966837, 180.38276142295763, 35.91418559206795, 32.64426906921176, 7876.834597219986, 7877.831866752395, 7882.413073623518, 283.84997459372534, 283.4383169917368, 283.9641594451188, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 598.6895, 9.196014, 5499.656, 607.5485, 5.42721, 3297.493, 583.0516, 9.391874, 5475.994, 611.0956, 5.390423, 3294.281, 596.6246, 5.530035, 3299.377, 588.2829, 5.598014, 3292.975, 99.99391, 99.92262, 99.56212, 99.82541, 99.98154, 99.77522
20875.704080000003, 59.9918618512462, 59.989780509435654, 59.98952456487724, 27.904462463128965, 27.945212085005977, 27.883910941764512, 0.9999923972200276, 0.9999860282457878, 0.9999930226378342, 7893.975311653418, 7885.276441481651, 7890.724289882485, 181.77219636679865, 40.2336461831062, 29.466319591321735, 7890.69300180582, 7884.632237532889, 7893.097179944359, 283.81969519396864, 283.51459375794667, 283.90480141068076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109815, 5499.489, 601.3032, 5.488548, 3300.436, 589.438, 9.31438, 5490.048, 605.0176, 5.453305, 3299.299, 602.9193, 5.472326, 3299.864, 594.466, 5.548389, 3298.524, 99.99131, 100.0, 99.81765, 99.98075, 99.99621, 99.95386
20878.1054, 59.997098890727486, 59.99521319477164, 59.99880604061988, 27.909102740335708, 27.937722512853576, 27.881520616536662, 0.9999922692705748, 0.9999869669031111, 0.9999918775238772, 7884.789837673414, 7884.79022949547, 7884.06210335924, 176.31658640447404, 39.278477617762064, 31.818945109852848, 7886.402916740462, 7882.182259731906, 7892.153447668173, 283.8752686513136, 283.40601671154377, 283.99586307004216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.7167, 9.110172, 5499.483, 601.2838, 5.488916, 3300.1, 589.3992, 9.31438, 5490.042, 611.0568, 5.390607, 3294.231, 596.6246, 5.530035, 3299.317, 594.5654, 5.548389, 3298.585, 99.9892, 100.0, 99.8186, 99.82379, 99.97963, 99.95573
20880.53064, 59.99964516136825, 60.00504300073636, 59.99502489662669, 27.856044529030182, 27.947603562906032, 27.881472752867122, 0.9999886011224257, 0.9999805058308049, 0.9999857023779866, 7882.289256640568, 7886.5266041883715, 7888.337117267109, 181.56262040531692, 46.21193460058225, 41.12214146851875, 7886.968849700829, 7890.3111600285765, 7889.6621132154705, 283.73322330570716, 283.56498595088254, 284.00555591958056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0649, 9.002556, 5492.219, 594.9607, 5.54436, 3298.829, 595.7275, 9.230811, 5497.954, 616.2609, 5.337471, 3287.994, 592.4091, 5.559621, 3297.717, 597.1698, 5.529894, 3299.337, 99.85902, 99.9563, 99.96139, 99.60629, 99.92941, 99.98451
20882.93816, 60.00564204279222, 60.00224938029689, 60.005404997565826, 27.91889858271961, 27.932702010538428, 27.907051460311337, 0.9999923841501029, 0.9999853390522414, 0.9999917759426418, 7885.583313320231, 7885.931709955549, 7892.844779687271, 178.16085151719471, 38.19860463956229, 28.983626974648814, 7885.396895650585, 7887.544952338499, 7892.614426915516, 283.7825439292563, 283.47961149117486, 284.0005002235655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109994, 5499.547, 601.2449, 5.488548, 3300.493, 589.3992, 9.314012, 5490.042, 611.115, 5.391159, 3294.118, 596.5865, 5.52967, 3299.379, 594.5455, 5.548023, 3298.522, 99.99025, 99.99995, 99.81769, 99.8237, 99.98136, 99.9538
20885.339, 60.006028776541655, 60.00704279172115, 60.007546338251906, 27.8814153832948, 27.917634025655154, 27.891571109015565, 0.9999931746589916, 0.9999883679855203, 0.9999922171318787, 7879.996682312651, 7885.550002638636, 7882.782474336971, 182.05421181025622, 38.48476069877552, 30.973957356599385, 7881.207535632925, 7880.176212720011, 7879.011658494109, 283.7754285484333, 283.37342545955744, 283.926595048118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.6555, 9.181559, 5500.034, 606.4395, 5.432552, 3297.824, 583.0904, 9.39169, 5476.112, 605.0953, 5.452753, 3299.3, 603.0146, 5.472143, 3299.917, 588.2432, 5.597465, 3292.631, 100.0, 99.93084, 99.5601, 99.97742, 99.99275, 99.77531
20887.7374, 60.01018558080208, 60.00946219377923, 60.00881028970173, 27.90536861453508, 27.95956872641858, 27.90884727561175, 0.9999916213220571, 0.9999883447375758, 0.9999937510927663, 7886.794922247654, 7887.655174349838, 7892.926752024601, 180.35207768717328, 37.13370038233779, 34.34857781613931, 7889.728208888543, 7887.104395985917, 7893.868196501133, 283.9102606398241, 283.44462654718615, 283.95344975769416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.7167, 9.109636, 5499.552, 601.2643, 5.488732, 3300.211, 589.4186, 9.314012, 5490.16, 611.0956, 5.390791, 3294.397, 596.6437, 5.529853, 3299.434, 594.5853, 5.54784, 3298.349, 99.99045, 100.0, 99.81969, 99.82359, 99.98145, 99.94858
20890.15956, 60.01102413901474, 60.0094858256753, 60.00965311264944, 27.917091744555947, 27.96377777277148, 27.906894070079982, 0.9999931102202692, 0.9999863817326962, 0.9999922419162486, 7896.401524712232, 7888.561188443895, 7890.035017424766, 181.70830839698328, 37.5134940499629, 30.474719428906155, 7886.374012282713, 7884.496065681995, 7896.582660807513, 283.93226105485365, 283.3852821288549, 283.95645037889943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109636, 5499.599, 601.2643, 5.488732, 3300.492, 589.4186, 9.314196, 5490.107, 605.0565, 5.452753, 3299.353, 602.9575, 5.472508, 3299.965, 594.5455, 5.548938, 3298.294, 99.99131, 100.0, 99.81767, 99.97244, 99.99271, 99.94691
20892.596800000003, 60.01083197923828, 60.015047200400424, 60.01561667207492, 27.90461289032033, 27.97382212911218, 27.90748907189295, 0.9999857568870516, 0.9999832929115302, 0.999987091309829, 7887.077198030073, 7889.194439821606, 7892.178853846622, 174.15372907180554, 45.96013638220529, 43.833338728441504, 7886.912609200378, 7888.354391141475, 7886.932503735132, 283.78894571405624, 283.51911806807095, 283.9819787345439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0452, 9.002556, 5492.381, 594.9802, 5.54436, 3298.885, 595.6887, 9.229891, 5498.202, 598.7454, 5.510303, 3300.117, 608.0122, 5.428861, 3297.869, 598.6808, 5.516343, 3299.696, 99.85913, 99.95972, 99.96796, 100.0, 99.92466, 99.98937
20894.99044, 60.01749228257703, 60.01920921386728, 60.015662674269684, 27.890138060863034, 27.963812147099326, 27.916421929070715, 0.9999917157073818, 0.9999909930844765, 0.9999912039222701, 7886.14227282269, 7888.83775830291, 7895.606931038543, 177.26116464847496, 39.33646827740586, 30.792555821430142, 7894.955330309628, 7888.270644819875, 7894.418693072703, 283.95411331574877, 283.50751363293915, 284.02088346396704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109994, 5499.726, 601.2254, 5.489285, 3300.491, 589.4186, 9.31438, 5490.102, 605.037, 5.452753, 3299.243, 602.9193, 5.473604, 3300.137, 600.7286, 5.49327, 3300.126, 99.99361, 100.0, 99.81982, 99.97226, 99.98948, 100.0
20897.5672, 60.01898435626336, 60.012600458407455, 60.01861228407195, 27.897580567736146, 27.90525901373543, 27.88302328193603, 0.9999926614385726, 0.9999879194303788, 0.9999935772333881, 7880.286526836163, 7878.541855058051, 7887.900983732891, 183.5211632083533, 40.40282160826939, 31.015056326942158, 7880.117790288938, 7881.46506878357, 7883.826696067582, 283.7475104285773, 283.35791267667673, 283.8045901582592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.6358, 9.172457, 5500.322, 606.4589, 5.431816, 3297.872, 583.1098, 9.391506, 5476.052, 611.0956, 5.390423, 3294.118, 596.6055, 5.530583, 3299.541, 607.0707, 5.43284, 3297.939, 100.0, 99.94406, 99.56118, 99.8221, 99.98472, 99.93789
20900.027720000002, 60.01443800931635, 60.01528861794528, 60.01611542996079, 27.905015058147285, 27.962461179433273, 27.91570826794756, 0.9999931241574225, 0.9999841020429058, 0.9999926664147742, 7882.166157053707, 7890.514235001211, 7895.009330558938, 180.96111406665023, 35.594810919119936, 26.834291735055558, 7891.552822016167, 7891.731628764889, 7891.836697521783, 283.87834893673823, 283.4504772861895, 283.9610157842479, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109636, 5499.657, 601.2643, 5.489469, 3300.322, 589.4186, 9.314564, 5490.16, 605.037, 5.452937, 3299.131, 602.9384, 5.473056, 3299.807, 600.8081, 5.492903, 3300.177, 99.9914, 100.0, 99.81873, 99.97226, 100.0, 100.0
20902.5538, 60.01715881465873, 60.01408860495485, 60.00796734065281, 27.920731037418992, 27.947180497724126, 27.902419952118695, 0.9999912551575705, 0.9999851501368934, 0.9999889961399959, 7887.150709101851, 7877.611008633248, 7893.306892998072, 182.61948263442218, 40.44787675982661, 33.70239378437722, 7882.113877959537, 7880.359286730093, 7889.210402927799, 283.72355894165963, 283.3345699386164, 283.9888671771569, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109458, 5499.541, 601.1865, 5.488916, 3300.435, 589.4186, 9.314196, 5490.102, 611.0374, 5.390423, 3294.119, 596.6246, 5.530035, 3299.481, 600.8478, 5.493453, 3300.261, 99.99131, 100.0, 99.82067, 99.8204, 99.98295, 100.0
20904.9478, 60.009507075808344, 60.007595288494365, 60.008607097651115, 27.896232776512818, 27.946635416789714, 27.901125782382948, 0.9999832296821507, 0.9999806934385809, 0.9999851432178362, 7882.087081008998, 7884.566128864693, 7886.502624287441, 176.8269926408957, 47.898634653413865, 40.616631362186354, 7883.003871560582, 7876.986562824602, 7890.419585548774, 283.8719438012919, 283.45259195375104, 283.99438130670325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0649, 9.002734, 5492.329, 594.9218, 5.544544, 3298.772, 595.6887, 9.231363, 5497.99, 616.2415, 5.338022, 3287.933, 592.5617, 5.559438, 3298.195, 598.3229, 5.510849, 3300.339, 99.85807, 99.96139, 99.96642, 99.60962, 99.93113, 99.99952
20907.355760000002, 60.014146057528286, 60.00612115344153, 60.00938160409069, 27.901838260383172, 27.951696414009387, 27.899303700842587, 0.9999938240519407, 0.9999896494855777, 0.9999933764788405, 7885.640901199336, 7893.036884596557, 7889.802397369146, 179.48609281192182, 40.232168631843706, 39.17448907169364, 7889.256064697421, 7887.320576823861, 7886.867197028558, 283.84595300579065, 283.328825762366, 283.93617121095645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109815, 5499.546, 601.2449, 5.488364, 3300.38, 589.3992, 9.31438, 5490.107, 611.0956, 5.389688, 3294.059, 596.5865, 5.530218, 3299.322, 594.5256, 5.547473, 3298.354, 99.99131, 100.0, 99.81863, 99.81856, 99.98626, 99.94872
20909.87528, 60.01017530237914, 60.013555752013204, 60.01402382575583, 27.891901081208367, 27.930832481256626, 27.871247506335735, 0.9999948730971143, 0.9999902320602633, 0.9999938486400372, 7872.347455269944, 7884.599218436408, 7881.2220260312315, 179.6972008675943, 35.96408323513924, 31.78363199862588, 7880.84820072942, 7881.599327732336, 7882.053623817913, 283.80737624492343, 283.58062428766556, 284.0046779589816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 597.9797, 9.201726, 5499.657, 607.5679, 5.427395, 3297.542, 583.0516, 9.39169, 5475.939, 604.9594, 5.453856, 3299.354, 602.9765, 5.472691, 3299.968, 588.3028, 5.597099, 3292.799, 99.99286, 99.92754, 99.56114, 99.97394, 99.99762, 99.77884
20912.242000000002, 60.00939232814702, 60.00503526514198, 60.00977558000429, 27.911726320150223, 27.952195206984754, 27.91090622769203, 0.9999945602593738, 0.9999882664776317, 0.9999938932135491, 7881.86580258642, 7891.801437099495, 7891.404034780149, 181.46483136141092, 34.602254129158155, 35.13325480927779, 7884.827324129844, 7895.820003167231, 7895.7910024298235, 283.72327656879185, 283.43830735197815, 283.86712559974535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109815, 5499.547, 601.2838, 5.488732, 3300.38, 589.3992, 9.314564, 5490.102, 611.115, 5.390056, 3294.285, 596.6055, 5.530218, 3299.431, 594.5853, 5.54784, 3298.295, 99.99235, 100.0, 99.81969, 99.82044, 99.98149, 99.95564
20914.621280000003, 60.00782182216824, 60.00641124984708, 60.00824667836988, 27.91147433092326, 27.96004772129509, 27.90308184891136, 0.9999936233340648, 0.9999865539108593, 0.999993996357042, 7887.728469707003, 7883.930346980276, 7895.421440246782, 181.81641596534837, 33.93209871237434, 36.15256381808331, 7892.530964261695, 7891.768047146532, 7892.591745575991, 283.71954884749107, 283.40250247114284, 283.8964844085923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109636, 5499.657, 601.2254, 5.489285, 3300.269, 589.4186, 9.31438, 5490.16, 605.0176, 5.453488, 3299.356, 603.0338, 5.472508, 3299.813, 594.5853, 5.54729, 3298.349, 99.9914, 100.0, 99.81863, 99.97401, 99.99443, 99.9538
20917.09872, 60.00284349900595, 60.00536682855505, 60.005470755209366, 27.923732451497596, 27.964490059279616, 27.90959991997774, 0.9999863833058653, 0.9999820771278043, 0.9999865493976254, 7881.064476092899, 7892.666415572435, 7886.205500458342, 176.21790758612997, 45.270277095207035, 39.43873781977845, 7891.367237826087, 7891.687883726256, 7892.546987328205, 283.7701927679883, 283.3721902755952, 283.86783582246676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0847, 9.002378, 5492.271, 594.9023, 5.544544, 3298.83, 595.7081, 9.229706, 5498.253, 598.6871, 5.509934, 3300.298, 607.3256, 5.429774, 3298.267, 597.6271, 5.527513, 3299.47, 99.85807, 99.9564, 99.96592, 100.0, 99.93707, 99.98489
20919.475960000003, 60.003281431804695, 60.00038161715692, 60.003914763295924, 27.923399967775453, 27.974641745442792, 27.900285271995457, 0.9999935802489442, 0.9999877733242332, 0.9999906892461278, 7886.081462266188, 7887.109994032, 7895.367703249647, 181.00686067124025, 38.84504017860877, 32.56048125852794, 7891.408271948215, 7885.469534513612, 7893.85369667337, 283.80365441673234, 283.32862297144356, 283.8315170929598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109994, 5499.599, 601.2643, 5.489285, 3300.547, 589.438, 9.314012, 5490.16, 605.0176, 5.452569, 3299.078, 602.9765, 5.472691, 3299.86, 600.8478, 5.492354, 3300.238, 99.9933, 100.0, 99.81969, 99.97567, 99.99435, 100.0
20921.87696, 59.999202331218, 60.00002867395424, 59.99765267234247, 27.902297977200085, 27.925352172900862, 27.896800319242203, 0.999993161618688, 0.9999876343009536, 0.9999917111821877, 7874.0159244132265, 7883.935194221774, 7884.9550050842945, 182.95778515488837, 42.09724399986976, 35.32269770221319, 7879.483534250456, 7885.496008153554, 7883.276665255312, 283.5864005153204, 283.4705751629664, 283.9162001600838, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.9512, 9.173885, 5500.148, 606.1282, 5.438262, 3298.089, 583.1874, 9.391138, 5476.052, 611.0956, 5.390791, 3294.01, 596.6246, 5.530035, 3299.324, 607.0707, 5.432657, 3297.997, 100.0, 99.94068, 99.56549, 99.82203, 99.98467, 99.94311
20924.32772, 59.991809384698186, 59.98995180004096, 59.99811829598989, 27.92907023381329, 27.933687711234132, 27.926810302455607, 0.9999921941449398, 0.9999890904106299, 0.9999929496508662, 7885.243726815897, 7898.225389574615, 7889.601288176809, 179.4968114674307, 41.14601039664467, 30.996948172202792, 7882.331769735619, 7893.435991328214, 7888.659213045916, 283.6997877889975, 283.42425084717894, 283.93314087679016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109994, 5499.552, 601.2838, 5.488916, 3300.547, 589.4186, 9.314564, 5490.108, 605.0759, 5.452937, 3299.301, 603.0338, 5.472874, 3299.969, 600.9075, 5.492171, 3300.405, 99.99045, 100.0, 99.81958, 99.97742, 99.99593, 100.0
20926.791360000003, 59.98990402560285, 59.99102025188199, 59.990321578660286, 27.924944931134352, 27.94728659902894, 27.93178758928652, 0.9999918233769607, 0.9999880504982886, 0.9999931764233133, 7881.297662085074, 7888.368910626426, 7892.988997039389, 180.71389969219354, 38.10453102252666, 32.02960871731375, 7881.9834505702775, 7882.723393844174, 7888.620866962172, 283.6644867754627, 283.361779492244, 283.9298760803149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109458, 5499.709, 601.2643, 5.488732, 3300.546, 589.438, 9.314564, 5490.056, 611.0956, 5.390607, 3294.286, 596.6437, 5.529853, 3299.487, 600.8478, 5.49272, 3300.351, 99.98931, 100.0, 99.8186, 99.8137, 99.98304, 100.0
20929.266040000002, 59.98648547385441, 59.98389074555453, 59.98650505446377, 27.89159629036109, 27.96491322826478, 27.921778720221152, 0.9999861846720137, 0.9999827523633479, 0.99998570130081, 7883.255608626114, 7889.404235237926, 7891.576474536585, 177.34455076579434, 52.874606710502235, 39.93812554901251, 7883.641534434588, 7880.861871759671, 7888.912122679707, 283.6979388064301, 283.48236136085836, 283.9178121476672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0649, 9.002913, 5492.438, 594.9413, 5.54436, 3298.544, 595.7081, 9.229522, 5498.111, 617.1542, 5.325704, 3286.388, 592.123, 5.564552, 3297.425, 597.7265, 5.514512, 3300.31, 99.85807, 99.96146, 99.96791, 99.58611, 99.90606, 100.0
20931.74148, 59.98697944870244, 59.984242039465194, 59.98342953545692, 27.900243499068857, 27.971917294065523, 27.90376829558661, 0.9999925998921648, 0.999988975850196, 0.9999918719510941, 7878.354841478367, 7891.612563026017, 7886.538839476048, 181.0898230310845, 40.62902804029568, 31.133667047845393, 7887.435591987643, 7886.379016474185, 7891.241939983936, 283.66790873770725, 283.4516716035549, 283.877046963204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109815, 5499.604, 601.2449, 5.488548, 3300.44, 589.438, 9.314196, 5490.166, 611.115, 5.390607, 3294.062, 596.6437, 5.529853, 3299.383, 594.5256, 5.548389, 3298.241, 99.99235, 100.0, 99.81753, 99.81867, 99.9799, 99.95374
20934.10984, 59.98685050294851, 59.99034683038368, 59.983791704655935, 27.891007879578314, 27.92184498058983, 27.896770255088835, 0.999993817196833, 0.9999880662353352, 0.9999935072118765, 7880.7103808938855, 7882.143953282697, 7888.195332205472, 180.79363319720142, 41.912417284469484, 29.369490949284227, 7880.255238211662, 7881.661698301834, 7884.459048929131, 283.72122880878237, 283.3475233049529, 283.9383938804896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.6161, 9.181916, 5500.086, 607.1204, 5.432184, 3297.603, 583.1098, 9.391874, 5475.934, 604.9982, 5.453121, 3299.189, 602.9765, 5.472326, 3299.917, 588.2829, 5.597282, 3292.922, 100.0, 99.9291, 99.56212, 99.9808, 99.99621, 99.78043
20936.50488, 59.98540234350712, 59.989882654960205, 59.985961273070195, 27.892087980175862, 27.942318306405397, 27.90415015175059, 0.9999932385249218, 0.9999887163463947, 0.9999924804846066, 7890.838853057832, 7879.9091937578705, 7889.217048264136, 185.50585561092814, 42.58648755370632, 29.594189959870164, 7883.926159608627, 7886.84000701077, 7886.493184390151, 283.7587621403084, 283.48574701942374, 283.94896400613305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.7167, 9.110172, 5499.552, 601.3032, 5.4891, 3300.27, 589.4186, 9.314196, 5490.043, 611.0956, 5.39024, 3294.285, 596.6628, 5.530035, 3299.484, 594.5455, 5.548206, 3298.293, 99.99045, 100.0, 99.81756, 99.82541, 99.98136, 99.94688
20938.93908, 59.9866932197492, 59.987230224465875, 59.98686630801728, 27.9118995409037, 27.951544061133628, 27.920813833441205, 0.9999918173265472, 0.9999876444957111, 0.9999934693741409, 7886.145804154803, 7891.122459929544, 7894.394923071554, 184.12404928791034, 38.69033877804577, 29.997369531895856, 7890.014557828033, 7891.478250923552, 7891.181737794267, 283.7801096061222, 283.4824124789592, 283.9015151003255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.10928, 5499.657, 601.2254, 5.489285, 3300.27, 589.4186, 9.314564, 5490.042, 605.037, 5.452569, 3299.078, 602.9956, 5.472508, 3300.031, 594.5256, 5.54784, 3298.47, 99.99235, 100.0, 99.81753, 99.9739, 99.99953, 99.94508
20941.400680000002, 59.99235760745741, 59.9874624381906, 59.99190244965842, 27.920723362213298, 27.954163127981296, 27.915304768878997, 0.999986186417728, 0.9999840235851019, 0.9999877087547485, 7883.159829760915, 7889.389201358543, 7886.115829349993, 175.525276638557, 46.127617806364924, 39.23608561561173, 7884.609727379767, 7887.170334364301, 7890.327258893112, 283.64112201092985, 283.35153664474666, 283.94150872227306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 610.0452, 9.003092, 5492.329, 594.9218, 5.54436, 3298.608, 595.7081, 9.229891, 5498.366, 598.726, 5.511038, 3300.0, 608.3174, 5.423017, 3297.67, 598.6013, 5.518357, 3299.69, 99.85912, 99.9564, 99.96898, 99.99859, 99.92799, 99.99317
20943.867400000003, 59.9940707136259, 59.99437724903084, 59.993533378405466, 27.90583340541064, 27.938225063493515, 27.909205376462307, 0.9999929009906119, 0.9999865964869195, 0.999992232897416, 7883.811772267318, 7890.739257666399, 7892.550674122198, 182.55548110999098, 37.55533549171196, 31.03596323398824, 7888.467233156253, 7888.069968085908, 7895.110657702793, 283.78913522130006, 283.4741083664181, 283.94062383781903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109815, 5499.542, 601.3032, 5.4891, 3300.376, 589.4186, 9.314564, 5490.107, 604.9982, 5.453121, 3299.136, 602.9765, 5.472691, 3299.915, 600.8677, 5.492903, 3300.41, 99.99035, 100.0, 99.82064, 99.97066, 99.99602, 100.0
20946.25772, 59.99930244948683, 59.99570961384519, 59.997882690532464, 27.87237756321265, 27.92929301950331, 27.86822802788311, 0.9999960896842399, 0.9999885038481053, 0.9999923112305313, 7882.107249012706, 7881.679357857327, 7888.054097819493, 183.02577792985676, 40.445096207742154, 38.8718562581696, 7876.204613801112, 7881.415568747938, 7882.686924386546, 283.8231331522523, 283.47828712269927, 283.91518379225766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 599.9907, 9.16746, 5500.268, 606.1476, 5.438447, 3298.029, 583.2068, 9.390218, 5476.119, 611.0568, 5.39024, 3294.173, 596.6246, 5.530035, 3299.377, 607.0707, 5.432291, 3298.055, 100.0, 99.95313, 99.5644, 99.81688, 99.97972, 99.93966
20948.710840000003, 59.99884598043106, 59.99778470236811, 59.99735717574872, 27.913636243562003, 27.94742047624678, 27.915224839039894, 0.9999910802274032, 0.9999872741276781, 0.9999932199500724, 7883.239022337818, 7891.878629883777, 7892.349203650937, 180.15629108021085, 39.351421900391415, 29.776112318372952, 7887.858752028275, 7887.387327703308, 7894.816218812347, 283.65968194431747, 283.4100265478447, 283.9001097112231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109994, 5499.651, 601.2838, 5.488732, 3300.325, 589.438, 9.314196, 5490.218, 605.0759, 5.452385, 3299.191, 602.9956, 5.472326, 3299.865, 600.828, 5.49272, 3300.239, 99.99226, 100.0, 99.81767, 99.97401, 99.99766, 100.0
20951.08896, 60.003371583409425, 60.003483743945736, 60.00355326456442, 27.91960023772797, 27.939403299889243, 27.898423138531715, 0.9999930863183563, 0.9999870847892449, 0.9999921908752153, 7882.187648030092, 7886.174214537687, 7892.746021555807, 177.1213657607991, 39.15614934667656, 29.751360796553627, 7886.976831895303, 7888.737868457573, 7891.05781476163, 283.7588072094773, 283.53903638940346, 283.89205837523014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109815, 5499.708, 601.2059, 5.489469, 3300.324, 589.4186, 9.31438, 5490.337, 611.0762, 5.390607, 3294.172, 596.5865, 5.52967, 3299.536, 600.9075, 5.49272, 3300.406, 99.9933, 100.0, 99.82291, 99.8204, 99.98453, 100.0
20953.49752, 60.0068818820228, 60.004257493046524, 60.008245796722264, 27.90816087777646, 27.921332470784275, 27.914948435768558, 0.9999929296081309, 0.9999876703883485, 0.9999939193678841, 7884.835922612895, 7883.156601487746, 7888.9681407826, 183.3044375683196, 39.72199811473183, 29.931402852647807, 7887.003000952721, 7892.356089886165, 7889.887298256688, 283.7500910821844, 283.43138857038997, 283.9288581995788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.697, 9.109994, 5499.714, 601.2449, 5.487996, 3300.215, 589.4186, 9.31438, 5490.212, 611.115, 5.390056, 3294.01, 596.6246, 5.530035, 3299.431, 600.828, 5.492537, 3300.402, 99.9913, 100.0, 99.82064, 99.81861, 99.9814, 100.0
20955.897200000003, 60.013488976917735, 60.01280138157363, 60.01050524380186, 27.901832492571174, 27.934536442288536, 27.923543681131264, 0.999992835358375, 0.9999886381435124, 0.9999916130484894, 7849.572277897311, 7829.449941782837, 7811.962830030341, 179.0715018461579, 36.12744595667982, 35.010336306623685, 7644.482376567773, 7597.3746939501825, 7545.353986521319, 283.79339132558283, 283.4357559587852, 283.82603946489735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.6773, 9.109815, 5499.599, 601.2643, 5.489653, 3300.375, 589.3798, 9.314748, 5490.1, 611.1345, 5.39024, 3294.006, 596.6437, 5.530035, 3299.484, 600.8478, 5.492537, 3300.123, 99.99131, 100.0, 99.8186, 99.81702, 99.97808, 100.0
20958.3534, 60.016662782973704, 60.01221326263607, 60.01159842460911, 27.3735183868463, 27.479346799416714, 27.522869858558064, 0.9999923641886163, 0.9999939635872436, 0.9999926983341895, 7840.72440112067, 7786.520109755646, 7691.541469003537, 178.64203815768929, 36.18696302025501, 23.579399636738344, 7772.490930382604, 7854.305030168813, 7891.990738919922, 283.7530888124639, 283.4197183097197, 283.9443892378523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 600.0, 603.7759, 9.109636, 5499.546, 599.5522, 5.67735, 3223.23, 589.4186, 9.314932, 5490.167, 611.2898, 5.388217, 3294.01, 596.5865, 5.530766, 3299.377, 600.8478, 5.494185, 3300.344, 99.99035, 97.67228, 99.81537, 99.82554, 99.98299, 100.0
