TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21110.84288, 60.00736345920587, 60.009528041827245, 60.007297478921146, 30.444878332450294, 30.489331371518844, 30.453792553939934, 0.9999881745178819, 0.9999811598329275, 0.9999879708845268, 8600.589667191156, 8603.251781796918, 8615.15859469592, 210.74562416639492, 57.63448072211213, 44.346897074082904, 8601.631194997228, 8607.439142323983, 8611.337870458528, 283.5979703731034, 283.46192990874135, 283.985284237672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 601.1932, 9.148899, 5500.386, 604.5523, 5.453551, 3298.865, 596.2905, 5.536648, 3298.763, 601.2892, 9.149327, 5500.334, 603.606, 9.111333, 5499.498, 587.4081, 5.603691, 3291.848, 100.0, 99.97391, 99.96112, 100.0, 99.98946, 99.74804
21113.273960000002, 60.008213114833445, 60.01090515157618, 60.00872981486992, 30.44744621424936, 30.505822814674286, 30.441270014021022, 0.9999859211697532, 0.9999769814482534, 0.9999858804964539, 8601.369037026901, 8612.189194464807, 8616.94700398231, 203.66378921223895, 58.43287868597463, 44.88341367351882, 8604.658137523722, 8611.857278678368, 8614.187453238032, 283.6804675474203, 283.3899214997114, 283.91572618809255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.145, 9.116954, 5499.797, 601.1865, 5.490206, 3300.375, 601.2405, 5.489157, 3300.108, 607.4449, 9.047834, 5496.047, 597.2922, 9.207029, 5499.35, 593.8298, 5.554066, 3297.805, 99.9948, 100.0, 100.0, 99.92661, 99.98797, 99.9406
21115.82528, 60.01246513894519, 60.010314231502214, 60.01255176822572, 30.443135201300656, 30.483325992994917, 30.422862931772478, 0.999986296111342, 0.9999744089866688, 0.9999853829655263, 8600.285027585314, 8604.507839430022, 8603.876828857608, 204.68924370745526, 57.36145321370077, 42.59422409551462, 8599.689730480166, 8601.478974826176, 8606.377573816942, 283.78162989167214, 283.47801240295547, 284.0188879394465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.115883, 5499.803, 601.1865, 5.489285, 3300.54, 594.951, 5.544195, 3298.693, 607.4644, 9.047466, 5495.941, 603.6632, 9.110055, 5499.504, 593.8497, 5.553516, 3298.033, 99.99407, 100.0, 99.96914, 99.9248, 99.98958, 99.93026
21118.22176, 60.01485506055172, 60.01504621704265, 60.01287424580731, 30.463310564950696, 30.49916461578328, 30.441392664206955, 0.9999841720166546, 0.999979216540632, 0.999984145534947, 8600.937128411631, 8612.446095672845, 8608.945297173224, 199.5346166491691, 59.175409037014106, 45.61498205403268, 8607.026677711649, 8609.312122000863, 8612.334100774797, 283.7684743555533, 283.49269666801325, 283.9476585023626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.572, 9.011123, 5492.909, 594.8051, 5.545833, 3298.658, 588.7393, 5.594079, 3293.581, 613.4841, 8.939906, 5484.737, 609.4619, 9.019655, 5494.456, 598.2633, 5.51561, 3299.507, 99.87366, 99.96284, 99.80403, 99.7211, 99.89779, 99.9897
21120.65336, 60.01922360609515, 60.01596452855563, 60.01785964409991, 30.47837038748084, 30.503338247573215, 30.47164180677341, 0.9999859369968409, 0.9999787293402872, 0.9999883697328285, 8606.362040534006, 8600.55524386736, 8607.593301561745, 205.15813891815878, 56.99791762319455, 42.95072890005213, 8609.833849429702, 8608.880151915255, 8611.559114186373, 283.7048383811143, 283.5198428864345, 283.92582128791764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.115883, 5499.64, 601.2059, 5.489653, 3300.544, 594.9316, 5.544747, 3299.027, 607.4644, 9.047466, 5496.053, 603.6632, 9.109872, 5499.396, 593.8696, 5.554066, 3297.806, 99.99311, 100.0, 99.9691, 99.92162, 99.98551, 99.9321
21123.072600000003, 60.01784870075696, 60.017119311903016, 60.0153590631237, 30.457127228600694, 30.49999303773699, 30.4630786275813, 0.9999890713881143, 0.9999816251485238, 0.9999895596749682, 8604.455266209881, 8605.447619119555, 8611.897292733716, 200.77771888159623, 48.40628375899024, 42.10626969660598, 8598.469363775994, 8615.3872127872, 8607.411275032104, 283.62616031286655, 283.5226883059638, 283.90584855164116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 601.1538, 9.159965, 5500.364, 604.9998, 5.447472, 3298.758, 599.804, 5.497808, 3300.429, 601.2698, 9.148959, 5500.399, 597.2541, 9.207395, 5499.343, 587.428, 5.603508, 3291.677, 100.0, 99.97405, 100.0, 100.0, 99.9848, 99.7499
21125.431800000002, 60.017495699249075, 60.016254613830995, 60.017206593963, 30.45869421262697, 30.50869159921635, 30.469071465410323, 0.9999867521655456, 0.9999784662238879, 0.9999872387279359, 8604.66862602809, 8611.756584335031, 8611.216904726753, 202.75173403575081, 60.82459836225098, 44.80802476446797, 8602.038547046448, 8610.227002065769, 8613.101308401525, 283.73519066466963, 283.42955517385263, 283.82813016606394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1253, 9.116597, 5499.756, 601.1671, 5.490206, 3300.376, 594.9705, 5.544379, 3298.743, 607.4449, 9.04765, 5495.936, 603.6251, 9.110237, 5499.447, 593.8696, 5.553699, 3298.089, 99.99416, 100.0, 99.96052, 99.92777, 99.98747, 99.94069
21127.9746, 60.01320255028594, 60.0180146956093, 60.01785900815995, 30.459175993526692, 30.485859259688354, 30.468372799299125, 0.9999858637249769, 0.9999797552848138, 0.9999859827993837, 8591.25895253408, 8604.912520184696, 8608.808043732222, 203.38002783260254, 57.80743564069007, 43.713645475655014, 8600.509119393642, 8609.392910889925, 8609.66516441312, 283.80573676442475, 283.35785928956597, 283.8885134676645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.116061, 5499.809, 601.1281, 5.490022, 3300.205, 594.9705, 5.544563, 3298.69, 607.4255, 9.046731, 5496.046, 603.606, 9.110785, 5499.396, 593.8298, 5.553333, 3298.032, 99.99406, 100.0, 99.96566, 99.9259, 99.98761, 99.9321
21130.34272, 60.016340209369396, 60.01583356693952, 60.01152573797122, 30.436869316107593, 30.505181933637406, 30.46299952014112, 0.9999835169827659, 0.9999775818495692, 0.9999817060304641, 8606.035922397134, 8611.58334675503, 8613.590877604398, 198.14527558846407, 59.3763101231325, 48.51159824953402, 8608.293362529443, 8611.300850277481, 8610.899509641, 283.7194972679162, 283.57453666735927, 283.99078324970236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.6115, 9.009873, 5493.134, 594.7856, 5.545649, 3298.767, 588.6422, 5.594263, 3293.408, 613.5229, 8.939539, 5484.737, 609.748, 9.007784, 5493.767, 599.2971, 5.510666, 3299.836, 99.87376, 99.95605, 99.79885, 99.71717, 99.87135, 100.0
21132.92496, 60.01373335881719, 60.012132042794924, 60.01263767809567, 30.45233017768402, 30.523482259683863, 30.46384252494331, 0.99998602290592, 0.9999744273022966, 0.9999864312399023, 8604.534328329795, 8610.92500251752, 8614.207879347565, 201.98099235484653, 56.4380670674127, 47.23620429202492, 8601.440199382134, 8615.805352958836, 8613.100047179063, 283.7489426378892, 283.40790313329416, 284.00778691100163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3224, 9.115526, 5499.751, 601.1476, 5.490206, 3300.317, 594.9316, 5.544195, 3298.694, 607.4644, 9.047466, 5495.994, 603.6441, 9.110602, 5499.39, 593.8298, 5.553699, 3298.088, 99.99407, 100.0, 99.96399, 99.92565, 99.99047, 99.93715
21135.327920000003, 60.01878352234799, 60.01493853933512, 60.012070908926816, 30.431361201365775, 30.49925933282026, 30.444619655434277, 0.999989800954678, 0.9999841464990714, 0.9999890853543748, 8600.022464812502, 8611.283222986398, 8606.704313593362, 203.62227381003777, 51.07080457580514, 38.23411332920023, 8606.204198554358, 8615.154300592912, 8613.724991467136, 283.7408625354027, 283.4172889459993, 283.85089362727666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 600.0892, 9.175134, 5500.333, 605.6224, 5.442131, 3298.196, 600.9299, 5.489157, 3300.109, 601.1533, 9.149327, 5500.112, 597.235, 9.20776, 5499.4, 587.4081, 5.603508, 3292.026, 100.0, 99.95161, 100.0, 100.0, 99.98769, 99.75168
21137.740520000003, 60.014058784288316, 60.012747109031345, 60.01205575111793, 30.4518988593918, 30.508390279517645, 30.441904132696795, 0.9999864510705159, 0.9999809835960487, 0.9999889567287334, 8604.568879802573, 8600.955284200407, 8613.265934336974, 200.15880066476484, 55.29004964175613, 43.19419126822868, 8602.18460930896, 8616.65322451492, 8613.755716963175, 283.7487563555515, 283.4222551344643, 283.83226855629516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.283, 9.11624, 5499.86, 601.1671, 5.489838, 3300.205, 594.9899, 5.544011, 3298.693, 607.4644, 9.047099, 5496.041, 603.606, 9.110237, 5499.388, 593.79, 5.552967, 3297.921, 99.99607, 100.0, 99.96552, 99.92374, 99.9905, 99.9356
21140.09228, 60.01010463079515, 60.009644716136705, 60.0130463656314, 30.468281388347112, 30.521471839004377, 30.448198194939067, 0.9999857672504543, 0.9999785698592347, 0.9999874470963402, 8603.75680851367, 8607.971332165522, 8607.315849585293, 199.82520606212438, 56.95720157787059, 43.49415316677323, 8602.13832118027, 8605.22311676537, 8608.422116708241, 283.69295266023767, 283.40153266799194, 283.9469087046534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3422, 9.115705, 5499.803, 601.1476, 5.490574, 3300.44, 595.0287, 5.545115, 3298.743, 607.4255, 9.04765, 5495.993, 603.6632, 9.110602, 5499.397, 593.8099, 5.553699, 3297.918, 99.99501, 100.0, 99.96052, 99.9267, 99.98764, 99.9319
21142.530720000002, 60.01205068220341, 60.011341595501044, 60.00380895631063, 30.45931431028109, 30.506383245742196, 30.442254177156173, 0.9999861731212928, 0.999974141867544, 0.9999848149494872, 8601.124784334546, 8609.97704178563, 8619.930671272243, 201.36518454487168, 58.83229705269696, 46.45803559405908, 8601.991481316512, 8610.041792384889, 8610.815903776846, 283.6205131071617, 283.39192115027504, 283.9354388653196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.6115, 9.010408, 5492.972, 594.844, 5.545833, 3298.769, 588.6034, 5.594263, 3293.52, 613.5035, 8.94009, 5484.638, 609.748, 9.007967, 5493.609, 599.2772, 5.510849, 3299.777, 99.87261, 99.96128, 99.79712, 99.71907, 99.87118, 100.0
21144.925000000003, 60.008660064058176, 60.007390884170285, 60.00781463554669, 30.4615687747359, 30.5026500170646, 30.458203768351307, 0.999986894563526, 0.9999755164199374, 0.9999859655465133, 8602.04417897969, 8608.383746403779, 8619.5803188631, 202.52904000937724, 59.0529589263906, 47.90967682979408, 8601.164893504645, 8612.437870205684, 8612.592265619758, 283.760355789837, 283.5003956635555, 283.97986503703453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3224, 9.116061, 5499.756, 601.1671, 5.489838, 3300.268, 595.0093, 5.544011, 3298.857, 607.4449, 9.047282, 5496.041, 603.6441, 9.110055, 5499.337, 593.79, 5.553516, 3297.921, 99.99301, 100.0, 99.96396, 99.92576, 99.98655, 99.93902
21147.295680000003, 60.007453564844845, 60.012841785435356, 60.00967608222014, 30.468069162464722, 30.484122649448082, 30.444264891663153, 0.9999886716860006, 0.9999825969378866, 0.9999883136290783, 8601.182846636491, 8609.298240205395, 8614.500789038499, 202.71788362618736, 52.79495319047783, 41.625841757945864, 8602.116321881862, 8614.059400261554, 8619.273622245913, 283.6927100924077, 283.45009451309596, 283.91775725352755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1593, 9.143903, 5500.383, 603.5017, 5.462945, 3299.644, 598.9305, 5.506276, 3300.44, 602.4349, 9.135537, 5500.117, 597.4258, 9.204838, 5499.3, 587.4081, 5.603325, 3291.853, 100.0, 99.9878, 100.0, 100.0, 99.98802, 99.75171
21149.749000000003, 60.00815877872214, 60.004597798291904, 60.00559331519785, 30.468076773688487, 30.49641086833218, 30.46060175697209, 0.999986192031388, 0.9999787033621761, 0.999984700656385, 8607.97604805059, 8608.020310454836, 8608.503809363774, 202.15709487526897, 61.05614798476836, 44.96412354479162, 8612.358253383029, 8606.720098716292, 8613.118790071616, 283.7900565941892, 283.3804963651143, 283.9540566905765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.2776, 9.122843, 5499.89, 601.1865, 5.489653, 3300.264, 594.9899, 5.544563, 3298.751, 607.4644, 9.047099, 5495.881, 603.6251, 9.11042, 5499.504, 593.8099, 5.55315, 3297.925, 99.99652, 100.0, 99.95875, 99.9267, 99.9875, 99.93571
21152.180920000003, 60.00148045624913, 60.00456958305841, 60.00440478050382, 30.451105525473178, 30.509013929533833, 30.471540735890876, 0.9999864995389308, 0.9999762043856081, 0.9999865453930251, 8605.439431736468, 8605.0377843629, 8613.769721000719, 199.27493454218575, 58.48558939081158, 45.02803167794991, 8603.577346560747, 8608.275436565373, 8612.535518748418, 283.6776415113496, 283.4358770372385, 283.9256424775932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.283, 9.116061, 5499.866, 601.2059, 5.489838, 3300.377, 594.951, 5.543643, 3298.917, 607.4644, 9.047834, 5495.882, 603.6441, 9.110237, 5499.397, 593.8894, 5.552967, 3297.798, 99.99615, 100.0, 99.95907, 99.92373, 99.98949, 99.93181
21154.638000000003, 60.00479887188058, 60.00866765635507, 60.00341768759093, 30.43256076914869, 30.494385841271573, 30.448967826181292, 0.9999850952750182, 0.9999812294301912, 0.9999824849374718, 8597.735962722609, 8608.410206617611, 8610.237705029072, 196.9736677805554, 57.35879692467233, 51.50595022192738, 8604.74848329584, 8609.821743341481, 8612.954162778367, 283.75177524868366, 283.4993065063633, 283.9961423007456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.6115, 9.010408, 5492.966, 594.8635, 5.546018, 3298.657, 588.6616, 5.594079, 3293.573, 613.4841, 8.94009, 5484.691, 609.7671, 9.007784, 5492.648, 600.0725, 5.499496, 3300.166, 99.87176, 99.9579, 99.80386, 99.72025, 99.8639, 100.0
21157.016880000003, 60.0031647702832, 60.00023303142424, 60.00475925440784, 30.44074557316923, 30.51103774214122, 30.461028771313853, 0.9999820113010595, 0.9999761416038631, 0.9999871995577229, 8603.754793612005, 8605.64884413128, 8604.475482505375, 201.99578957651403, 60.28020707583573, 46.02774975853117, 8603.989812849399, 8611.732597013752, 8611.816561026908, 283.7260730082798, 283.49894630397785, 283.91062132808753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.115705, 5499.698, 601.1865, 5.490022, 3300.316, 595.0093, 5.544011, 3298.806, 607.4644, 9.04765, 5496.053, 603.6632, 9.109872, 5499.448, 593.8696, 5.553333, 3297.805, 99.99395, 100.0, 99.96736, 99.92458, 99.98564, 99.93201
21159.47276, 59.99534333621372, 59.9987512234132, 59.9957509593266, 30.442661198956714, 30.493762188948292, 30.44625362545043, 0.9999889286870772, 0.9999827292964102, 0.9999886578587102, 8597.352556996155, 8612.66246182876, 8612.485690183154, 202.73117360360732, 52.14078793305271, 44.61585060290054, 8607.749239780282, 8609.821407285093, 8612.462744016995, 283.63871955893507, 283.4154454896351, 283.8659827943149, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.0464, 9.128554, 5500.131, 602.9764, 5.472707, 3299.785, 597.9987, 5.515664, 3300.224, 603.0757, 9.119173, 5499.967, 597.75, 9.205386, 5499.259, 587.428, 5.603325, 3291.737, 99.99937, 99.9932, 100.0, 99.99751, 99.98753, 99.74456
21161.929600000003, 59.99433453181187, 59.9939810426791, 59.99165769075895, 30.44473204672426, 30.498096020793618, 30.454921298533627, 0.9999871122227593, 0.9999779959957533, 0.9999859942332197, 8603.0676287688, 8611.366094194616, 8610.038254787032, 201.21240179917268, 57.37770447405683, 44.782958315559426, 8603.92587439004, 8606.755596592819, 8611.724086710397, 283.63549227618205, 283.4913621424166, 283.92989958377933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 601.903, 9.138191, 5499.954, 601.4783, 5.489653, 3300.432, 594.951, 5.544011, 3298.974, 607.4644, 9.047834, 5496.053, 603.6632, 9.109872, 5499.447, 593.79, 5.553699, 3297.803, 100.0, 100.0, 99.96751, 99.92683, 99.98764, 99.93029
21164.36804, 59.98839928636465, 59.9909439994359, 59.990529345989444, 30.45976726275584, 30.505585406627908, 30.467886083532772, 0.9999880083357522, 0.9999747549936615, 0.9999887639917676, 8596.916345481537, 8606.14853272635, 8611.001251524725, 202.55943362075482, 56.32389212359749, 43.0760493743569, 8605.159472412752, 8607.48844256726, 8605.005173935402, 283.5795436106697, 283.49467916894594, 283.86102955959035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.116418, 5499.756, 601.2059, 5.489469, 3300.427, 594.951, 5.544195, 3298.743, 607.4449, 9.047282, 5495.876, 597.3113, 9.207029, 5499.358, 593.7701, 5.55315, 3297.861, 99.99416, 100.0, 99.96052, 99.92766, 99.98693, 99.93374
21166.908720000003, 59.98397654313617, 59.98587308897366, 59.982371269005036, 30.475244578185105, 30.478340370874626, 30.466376390067623, 0.9999839989076771, 0.9999766719292906, 0.9999886950525857, 8606.373585054156, 8613.566999918305, 8614.363716585296, 200.56734255954757, 53.48815292509062, 45.68149920027372, 8609.649373257693, 8609.037144096174, 8609.788412208758, 283.68027158858115, 283.50204296486055, 283.88904828039955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.5917, 9.010587, 5492.909, 594.8245, 5.545649, 3298.765, 588.6616, 5.594631, 3293.41, 613.5035, 8.939723, 5484.632, 591.1311, 9.292133, 5493.023, 599.2176, 5.50737, 3300.152, 99.87166, 99.95277, 99.79889, 99.71919, 99.86929, 100.0
21169.3498, 59.98177487426532, 59.98390132579226, 59.97968903970362, 30.468762729715476, 30.502206373974015, 30.450172168983112, 0.999987485488437, 0.9999778723376095, 0.9999875196612649, 8604.004481990372, 8609.26920046947, 8619.104218015093, 204.7730492219207, 55.412688656942464, 44.7742725609985, 8605.824094655056, 8610.756323975846, 8609.973294655843, 283.7051068053074, 283.45141754973514, 283.85962323931597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.283, 9.115169, 5499.693, 601.1671, 5.489285, 3300.596, 594.9899, 5.544379, 3298.856, 607.4255, 9.047834, 5496.045, 597.2731, 9.207029, 5499.358, 593.8099, 5.553883, 3297.8, 99.99417, 100.0, 99.96077, 99.92563, 99.98601, 99.93193
21171.73212, 59.98136572329914, 59.9795276712376, 59.98057104648863, 30.45300805319932, 30.510728352366545, 30.44204381101081, 0.999985743880573, 0.9999747468574154, 0.9999861935146596, 8602.806395394151, 8613.618914164455, 8615.15344265931, 201.79557611434893, 63.05770182878496, 48.463507036613464, 8608.549326682689, 8610.570303888357, 8613.260274890672, 283.53054165696483, 283.37946096307235, 283.9960426924581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1396, 9.144081, 5500.216, 604.0464, 5.46276, 3299.497, 598.9499, 5.505908, 3300.555, 602.066, 9.145466, 5500.199, 603.5678, 9.111333, 5499.437, 587.428, 5.603508, 3291.848, 100.0, 99.9862, 100.0, 100.0, 99.98838, 99.75157
21174.143880000003, 59.980654333373465, 59.981860228358975, 59.982972066481786, 30.456405866234068, 30.50272646244425, 30.43780169812356, 0.9999881087829828, 0.9999778944484832, 0.9999891905664838, 8601.84380037863, 8617.338186503088, 8609.092361990628, 200.34903021777018, 57.19218287544675, 48.48201980722615, 8609.598418531003, 8607.622050996024, 8612.459631132331, 283.69407546345406, 283.55107156224483, 283.9379878844987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.2382, 9.122486, 5499.884, 601.1281, 5.490022, 3300.431, 595.0093, 5.544195, 3298.976, 607.4449, 9.04765, 5495.981, 597.2731, 9.207211, 5499.353, 593.79, 5.55315, 3297.977, 100.0, 100.0, 99.96237, 99.9267, 99.98682, 99.9373
21176.606600000003, 59.98085377896554, 59.98609511631864, 59.98383842427667, 30.452797075069878, 30.478816370410705, 30.44870331494965, 0.9999848614088336, 0.9999793515473933, 0.9999874990240526, 8603.853094221344, 8607.047766248705, 8611.397343009741, 198.75813914341143, 61.93386533609214, 45.22006124735799, 8604.552484688875, 8603.249152798937, 8605.712417808874, 283.69392187056974, 283.47086881397246, 284.0563422061255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.11624, 5499.809, 601.1281, 5.4891, 3300.267, 595.0481, 5.544563, 3298.692, 607.4449, 9.047466, 5496.163, 603.6251, 9.110237, 5499.606, 593.9093, 5.553333, 3297.973, 99.99596, 100.0, 99.96736, 99.92883, 99.9875, 99.93718
21179.05856, 59.985579686189325, 59.983176573005956, 59.98661532802407, 30.450593519709933, 30.488418083323737, 30.454282137145988, 0.9999838227603041, 0.9999777136805316, 0.9999859203475449, 8601.502266175841, 8613.127783610245, 8611.575111500597, 199.5156233162602, 57.701125327409045, 42.55060049865551, 8608.209982354872, 8608.634097662296, 8616.277185695075, 283.64024937784023, 283.3442758681728, 283.8213853232748, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.6312, 9.010587, 5493.296, 594.7662, 5.545649, 3298.653, 588.7004, 5.594263, 3293.411, 613.5035, 8.940825, 5484.743, 609.7289, 9.008149, 5492.593, 600.1122, 5.501144, 3300.112, 99.87167, 99.95779, 99.80063, 99.71919, 99.86393, 100.0
21181.4654, 59.986161200713774, 59.98917327186946, 59.98848281533714, 30.44381926709195, 30.4945022454306, 30.467515140965595, 0.9999853885709137, 0.9999752796155855, 0.9999872618401897, 8601.63312870981, 8607.650052394803, 8607.70459595143, 197.62728607735164, 60.78405053819279, 44.182778082088134, 8603.49237794868, 8611.408836425953, 8616.785370319305, 283.6785352340551, 283.4115609072983, 283.94908196894846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3224, 9.115705, 5499.809, 601.1476, 5.490206, 3300.378, 594.9705, 5.544379, 3298.631, 607.4644, 9.047282, 5496.104, 603.6632, 9.110055, 5499.456, 593.8696, 5.554249, 3298.148, 99.99512, 100.0, 99.95711, 99.9248, 99.98655, 99.93222
21183.91876, 59.9930228865902, 59.9948830753931, 59.994113886553684, 30.43542937228097, 30.488658376068248, 30.46319846966061, 0.9999888518226927, 0.9999821256534995, 0.9999872359863051, 8606.207022559322, 8609.546066776778, 8613.372286207536, 202.66564134055434, 51.94425500685338, 38.45041445809056, 8605.436498956067, 8607.42434911727, 8616.59819031885, 283.71294930842623, 283.4162185485566, 283.9116339081188, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.1253, 9.128197, 5500.148, 602.918, 5.467734, 3299.84, 598.2899, 5.510694, 3300.187, 602.4932, 9.128551, 5500.234, 597.8263, 9.204473, 5499.318, 587.428, 5.603691, 3291.846, 100.0, 99.99302, 100.0, 99.99908, 99.98671, 99.75151
21186.29588, 59.992266147682265, 59.99860191275763, 60.002027895762026, 30.463399496155454, 30.473712421662263, 30.457867384496993, 0.9999874208247234, 0.9999789194770538, 0.9999875362900239, 8603.212307920621, 8612.585626648377, 8619.616899297613, 202.63920100106273, 58.37673384488744, 46.109708481187226, 8605.294736144086, 8611.727210651348, 8615.890500507161, 283.7329218846295, 283.46304736931734, 283.80379885213773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.2579, 9.132481, 5499.89, 601.1671, 5.489285, 3300.26, 594.9316, 5.544563, 3298.691, 607.4061, 9.047099, 5496.04, 603.6441, 9.110055, 5499.391, 593.8696, 5.553333, 3297.916, 100.0, 100.0, 99.96243, 99.92659, 99.98955, 99.93544
21188.726120000003, 59.9948575507195, 59.999231076979726, 59.99789011888248, 30.466405180423312, 30.50855841866492, 30.44753314363277, 0.9999885715033314, 0.9999759303518281, 0.9999867554010987, 8599.150827170892, 8614.7720141791, 8611.2867736047, 202.96264301623867, 55.52886823576591, 42.80230798946923, 8602.340542856819, 8610.003626624175, 8605.969076703612, 283.7796120673535, 283.53021731630577, 283.9315177157964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.283, 9.115705, 5499.855, 601.0892, 5.490206, 3300.263, 594.9705, 5.543827, 3298.689, 607.4061, 9.04765, 5496.092, 603.6251, 9.110055, 5499.447, 593.8099, 5.553516, 3297.75, 99.99596, 100.0, 99.96067, 99.92755, 99.98856, 99.9356
21191.24984, 59.99784678282243, 59.993015052202885, 59.99711377813529, 30.440850876556677, 30.50659070822623, 30.42694317534446, 0.9999826131846792, 0.9999751920971414, 0.9999814816960164, 8600.788810116956, 8609.478946519832, 8611.338756225618, 202.0792204539395, 59.13324821086371, 50.25048627147589, 8603.002212479394, 8612.149939230088, 8611.242937335595, 283.68847284950715, 283.4659783420552, 283.8475684161422, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.6509, 9.010765, 5493.077, 594.7662, 5.545833, 3298.767, 588.7198, 5.594631, 3293.354, 613.5035, 8.940274, 5484.632, 609.748, 9.007967, 5492.533, 599.993, 5.500228, 3300.0, 99.87261, 99.95267, 99.79719, 99.71919, 99.86388, 99.99859
21193.66704, 59.99738962432543, 59.998401049402844, 59.993019877729196, 30.449779345066425, 30.513872448964534, 30.46302532555878, 0.9999840073786295, 0.9999763280583677, 0.9999866613509524, 8603.60074191389, 8612.551841391716, 8608.996546368748, 200.5587688730456, 52.07360868551268, 45.420146544126055, 8611.957835488647, 8613.558842535243, 8610.228018607124, 283.7296585152318, 283.4267975238652, 283.8700264478659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3224, 9.11624, 5499.809, 601.1476, 5.490206, 3300.436, 594.951, 5.544011, 3298.691, 607.4449, 9.04765, 5496.052, 603.6441, 9.110237, 5499.447, 593.8298, 5.552967, 3297.859, 99.99701, 100.0, 99.959, 99.92562, 99.98658, 99.93371
21196.0764, 59.99396266603509, 59.99392746774266, 59.99260636588437, 30.46071553118837, 30.517319779790284, 30.45990987144006, 0.9999882541665489, 0.9999828743291874, 0.9999897876337849, 8601.470234103625, 8610.282936752488, 8606.399579116543, 195.11240114967245, 48.41967843574821, 42.250348496985225, 8601.77012716608, 8608.815083801912, 8606.283803079023, 283.6197841832143, 283.46511988039134, 283.910232045743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.5339, 9.12784, 5500.307, 602.9958, 5.468102, 3299.73, 598.3676, 5.515111, 3300.296, 603.1146, 9.128366, 5500.182, 597.8073, 9.205021, 5499.253, 587.4678, 5.603874, 3291.622, 100.0, 99.99041, 100.0, 99.9973, 99.98664, 99.75148
21198.651240000003, 59.99377410616026, 59.99650918309869, 59.99815073147788, 30.462239226376372, 30.498130556371034, 30.450588111721014, 0.9999869297466726, 0.9999774117868123, 0.9999866476959557, 8601.976671173512, 8609.426712324763, 8611.73462213068, 202.94605717175205, 57.332001218902406, 42.50995027562931, 8601.744479196084, 8613.672942499183, 8614.57734495243, 283.62574751491906, 283.3820530451611, 283.8151131757248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.145, 9.11856, 5499.85, 601.2059, 5.489469, 3300.378, 594.9899, 5.544195, 3298.75, 607.4255, 9.047834, 5495.993, 603.6632, 9.10969, 5499.333, 593.8099, 5.55315, 3298.027, 99.9949, 100.0, 99.9607, 99.92563, 99.98646, 99.93882
21201.05452, 59.99001905901322, 59.99112987828978, 59.987924925662476, 30.471207576454308, 30.500168630356594, 30.47076912205206, 0.9999871648981421, 0.9999753804485763, 0.9999897930562756, 8599.290249623911, 8609.546176212487, 8613.152308856219, 202.77903279785892, 49.99740088629187, 43.373844690609076, 8602.830289120138, 8612.020902016158, 8609.014483460607, 283.6042139566163, 283.404581280186, 283.85055231622204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.115883, 5499.797, 601.1865, 5.489653, 3300.379, 594.9316, 5.544195, 3298.972, 607.3867, 9.048386, 5495.988, 597.2731, 9.207029, 5499.25, 593.7502, 5.554066, 3298.029, 99.99301, 100.0, 99.96074, 99.92565, 99.98393, 99.93888
21203.419080000003, 59.99090667140922, 59.99183260497376, 59.99239473867074, 30.46752647364125, 30.47687674861304, 30.461405202606873, 0.9999876113595828, 0.9999797393239658, 0.9999848258981537, 8606.290512486567, 8610.782632350216, 8601.881830016568, 202.6524975121738, 55.72979600137933, 44.36843475089677, 8614.41628792729, 8614.039423329918, 8604.976453604066, 283.7342339223388, 283.46316661935487, 283.8148515339678, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.5917, 9.010587, 5493.065, 594.7856, 5.545649, 3298.598, 588.7004, 5.594447, 3293.296, 613.4453, 8.940642, 5484.678, 591.093, 9.292681, 5492.712, 600.152, 5.498763, 3300.136, 99.87166, 99.96121, 99.80211, 99.72002, 99.86599, 100.0
21205.88344, 59.987873863338194, 59.98666041695378, 59.98529978621435, 30.458187691536132, 30.496573765308007, 30.444329169547178, 0.999985444541737, 0.9999766413093949, 0.999988335653729, 8599.613986548413, 8605.635977157635, 8607.187269002823, 197.5967993419663, 57.593978538244755, 41.22362517642853, 8605.810529749317, 8603.73182241044, 8617.300642853666, 283.7470990675465, 283.4269102277985, 283.85073417244746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.115883, 5499.803, 601.1865, 5.490022, 3300.32, 594.9122, 5.544563, 3298.698, 607.4449, 9.048018, 5495.876, 597.2731, 9.207211, 5499.301, 593.79, 5.553516, 3297.802, 99.99291, 100.0, 99.95914, 99.92566, 99.98586, 99.93555
21208.288040000003, 59.984625741160265, 59.99103870848376, 59.985775111059446, 30.449054402537314, 30.496371881915376, 30.44496138908373, 0.9999859546106064, 0.9999801186249068, 0.9999877833947052, 8600.067206953205, 8607.625535905383, 8609.318485412787, 206.38700269398714, 61.26131112718531, 45.41393804340305, 8604.470898627023, 8607.725036358399, 8609.312442666494, 283.7083706840109, 283.495285519753, 283.90881934339103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.5142, 9.133552, 5500.196, 603.5212, 5.463682, 3299.813, 598.3287, 5.509589, 3300.303, 602.4738, 9.134067, 5500.123, 603.4534, 9.113159, 5499.316, 587.4081, 5.602959, 3291.791, 100.0, 99.99887, 100.0, 100.0, 99.98911, 99.74984
21210.70896, 59.98753336883423, 59.985636236630775, 59.99164587486027, 30.45219724058111, 30.507752923382213, 30.446169140769793, 0.9999872147634276, 0.9999771005263589, 0.9999844586729671, 8608.727472737664, 8610.426456055013, 8610.142705344631, 203.67302540331457, 61.89215201129673, 44.092208711577314, 8607.62640463878, 8604.284934922238, 8613.073468403045, 283.7682734415683, 283.52294365820234, 283.9432000913302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 601.8044, 9.133908, 5500.163, 601.1671, 5.490206, 3300.43, 594.9899, 5.544379, 3298.8, 607.4061, 9.04765, 5496.045, 597.235, 9.207577, 5499.25, 593.9093, 5.552784, 3297.864, 100.0, 100.0, 99.96067, 99.92456, 99.9868, 99.93538
21213.107480000002, 59.98909302044114, 59.98562251250846, 59.986599798026596, 30.447483079341627, 30.509798600098616, 30.455227981954145, 0.9999863377186539, 0.9999786257525071, 0.9999845594630515, 8606.35568796589, 8610.946140390452, 8614.537635513105, 197.10504647800508, 61.48090590165111, 42.10096286688258, 8605.705122334382, 8604.132510260677, 8606.71930492861, 283.75209792449704, 283.45641251189426, 283.9377769638481, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2633, 9.116418, 5499.855, 601.2059, 5.490206, 3300.325, 595.0287, 5.544011, 3298.748, 607.4255, 9.04765, 5496.039, 603.6251, 9.110237, 5499.272, 593.8099, 5.553333, 3297.805, 99.99597, 100.0, 99.96067, 99.92658, 99.9875, 99.93207
21215.71744, 59.991738592466156, 59.989196616823776, 59.99142355870306, 30.44719069372142, 30.472619240176833, 30.460478655799967, 0.9999836062697028, 0.9999748865547413, 0.9999826923283082, 8603.507165284156, 8612.0623394204, 8609.018125963104, 202.18162421140914, 61.68627490836242, 47.66503402680473, 8606.399260132537, 8609.468348368951, 8614.062994696646, 283.6412785827843, 283.48309914100446, 283.80834486288046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.5917, 9.01023, 5493.077, 594.8051, 5.545465, 3298.597, 588.7004, 5.594447, 3293.688, 613.4841, 8.940458, 5484.736, 609.7289, 9.007967, 5493.001, 599.3369, 5.506454, 3300.122, 99.86976, 99.96121, 99.80048, 99.72011, 99.8618, 99.99811
21218.12048, 59.98864501871489, 59.99058234787459, 59.98672805653153, 30.452317758550702, 30.497049832055463, 30.45288971971036, 0.9999857810031386, 0.999975517912547, 0.9999864112162509, 8602.187792382203, 8605.115177703585, 8612.779976004338, 202.7340753413946, 56.551901702991245, 46.75021427628599, 8606.215485797657, 8611.066111464268, 8612.212442588727, 283.8296232050092, 283.43873738078713, 283.94667648006714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.283, 9.116061, 5499.745, 601.2059, 5.490022, 3300.371, 595.0287, 5.544011, 3298.976, 607.4255, 9.048018, 5496.099, 603.6251, 9.109872, 5499.438, 593.8497, 5.553516, 3298.034, 99.99606, 100.0, 99.96396, 99.92661, 99.98838, 99.92857
21220.598280000002, 59.98684682016306, 59.993381005496815, 59.99225676185349, 30.424746293373254, 30.499003322968814, 30.450561060751514, 0.9999890157134668, 0.9999822114078497, 0.9999885225115908, 8608.276561896628, 8609.939931304734, 8608.799239704807, 201.27396110749805, 49.386153891333834, 37.738291219081475, 8604.889411901991, 8608.48412523086, 8611.27450441444, 283.623484945811, 283.3012336798352, 283.89836938530163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1987, 9.143188, 5500.395, 603.9297, 5.45834, 3299.272, 599.2799, 5.507196, 3300.452, 601.464, 9.144547, 5500.407, 597.3304, 9.207395, 5499.345, 587.428, 5.603325, 3291.854, 100.0, 99.9894, 100.0, 100.0, 99.98668, 99.75338
21223.0776, 59.996677465515155, 59.994400032890226, 59.99375391562635, 30.455222567448963, 30.520952408670055, 30.453277694178414, 0.999985033079596, 0.999978173122073, 0.9999854134967835, 8606.976461870816, 8604.585195621028, 8607.753811968183, 201.21315654279942, 58.23052458489701, 45.81329188689779, 8602.106383150993, 8614.200527075782, 8616.111741110275, 283.75522562500265, 283.47786439531234, 283.9219127779075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.2436, 9.116954, 5499.751, 601.1671, 5.489838, 3300.2, 595.0287, 5.543643, 3298.916, 607.4061, 9.048386, 5496.098, 603.6441, 9.110237, 5499.441, 593.79, 5.553516, 3297.973, 99.99586, 100.0, 99.96247, 99.92765, 99.98958, 99.93735
21225.531720000003, 59.99858743090819, 59.998511847679815, 59.998644434124756, 30.428508727756046, 30.49341093074902, 30.437065561408644, 0.9999843494851663, 0.9999781568250494, 0.9999862724856831, 8604.319051378085, 8607.968265385318, 8608.387030861344, 202.96403108996947, 55.212444545686594, 45.059542463642174, 8604.585098166011, 8604.269492405738, 8606.348294807809, 283.7407105559537, 283.5124159268921, 283.95580370292396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3027, 9.115705, 5499.698, 601.1865, 5.489838, 3300.316, 595.0287, 5.544195, 3298.752, 607.4255, 9.048202, 5496.099, 597.2731, 9.207211, 5499.418, 593.8696, 5.553333, 3297.972, 99.99311, 100.0, 99.96755, 99.92659, 99.98797, 99.93535
21227.98832, 60.00559134873205, 60.008788404503676, 60.00246723012958, 30.447231418728173, 30.484307845196646, 30.442238822481208, 0.9999862091540903, 0.9999790106752662, 0.999984165666753, 8607.414797030786, 8608.993702933656, 8606.264937574128, 206.36888153910195, 55.595896942390254, 39.488132230765586, 8612.521924831413, 8602.82833328261, 8608.346121447294, 283.8001890286709, 283.44858044854124, 283.8974994324906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 609.6115, 9.010587, 5493.128, 594.8051, 5.546018, 3298.595, 588.7393, 5.594263, 3293.574, 613.4647, 8.940642, 5484.743, 591.093, 9.29122, 5493.398, 598.9592, 5.51561, 3299.815, 99.87366, 99.95939, 99.79874, 99.72108, 99.87857, 99.99709
21230.42652, 60.0042043239373, 60.00797999852842, 60.01157186882788, 30.46219742630663, 30.456886815517187, 30.457682358217095, 0.9999848158033218, 0.9999792267132713, 0.9999858676623701, 8609.18979498309, 8605.450864648556, 8613.837338259596, 204.5107092195044, 58.9134928805837, 41.578683662914955, 8609.89006562143, 8611.70130066067, 8607.66868659713, 283.84458992764604, 283.5202933773569, 283.9386862667694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 0 1), 5500.0, 600.0, 603.3224, 9.115883, 5499.808, 601.1671, 5.489653, 3300.262, 594.9705, 5.544379, 3298.913, 607.4255, 9.047834, 5496.045, 597.2922, 9.207029, 5499.416, 593.79, 5.554066, 3298.09, 99.99406, 100.0, 99.96411, 99.92859, 99.98797, 99.93365
