TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21382.55668, 60.00740010509597, 60.000038842953174, 60.00392989240084, 27.93270063019379, 27.931458178325055, 27.91512724745872, 0.999993803445477, 0.9999855808743054, 0.999991667396955, 7880.285474223097, 7892.181943901192, 7891.102407924096, 180.08167745382593, 38.103143593534696, 33.724347940399184, 7878.372456659634, 7888.687952621287, 7888.554752534438, 283.65261066048333, 283.45231004272614, 283.9298709412935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121237, 5500.018, 599.416, 5.506231, 3300.288, 594.1357, 5.55211, 3298.371, 607.2119, 9.051696, 5496.285, 598.6656, 5.511773, 3300.26, 593.4719, 5.556263, 3297.791, 99.99892, 100.0, 99.94058, 99.93105, 100.0, 99.93166
21384.9334, 60.00748387972862, 60.00550265128194, 60.00660327743387, 27.889490042361928, 27.929669398855467, 27.909131533829704, 0.9999910450229873, 0.999986401838822, 0.9999908803587585, 7881.389039743454, 7880.046370365522, 7881.461415334665, 180.39705000496554, 40.106139306770274, 36.31966020117716, 7876.79214326315, 7885.130464280692, 7882.408085571493, 283.6775578019185, 283.45833707887294, 283.87184185654894, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121058, 5499.96, 599.3966, 5.505863, 3300.138, 594.8928, 5.541986, 3299.239, 609.2703, 9.016394, 5491.758, 602.1372, 5.476526, 3300.09, 598.4422, 5.508469, 3300.405, 99.99597, 100.0, 99.97625, 99.8604, 100.0, 100.0
21387.387280000003, 60.00180804209134, 60.00283099139608, 60.005004944449645, 27.904725795788778, 27.962250988047195, 27.92068199411915, 0.9999892094780438, 0.9999886433402331, 0.9999874711404265, 7878.7046321094895, 7891.159458947247, 7887.929850253717, 172.75187150080797, 33.09544945140942, 31.970851513233356, 7886.460391357417, 7885.3916820856875, 7886.26570707113, 283.6929285320469, 283.47403521946785, 283.89471130772694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 606.8908, 9.064841, 5497.896, 597.0814, 5.526493, 3300.106, 594.9899, 5.544563, 3298.487, 607.2313, 9.05096, 5496.22, 598.7228, 5.511955, 3300.044, 593.5117, 5.556263, 3297.736, 99.95138, 99.9961, 99.95125, 99.93105, 99.99992, 99.92815
21389.8378, 60.00652615363494, 60.008959231098274, 60.00999122660245, 27.904861024627508, 27.949931197612763, 27.90826970632469, 0.9999910702634871, 0.9999879391181482, 0.9999924596253401, 7883.772933804823, 7888.601067794973, 7885.910182569152, 178.26925929622075, 35.007762497390445, 33.13737559516585, 7886.270946909274, 7887.278616351078, 7890.707837350392, 283.86938494189656, 283.52147970621814, 283.942593034481, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121415, 5500.018, 599.416, 5.506231, 3300.283, 594.0775, 5.55211, 3298.424, 607.1924, 9.051328, 5496.337, 598.7037, 5.511773, 3300.15, 593.5316, 5.555897, 3297.448, 99.99692, 100.0, 99.94409, 99.93104, 99.99675, 99.93336
21392.331800000004, 60.00972482000778, 60.00912179691379, 60.00662870120961, 27.88657858290087, 27.932223072865202, 27.90197510337586, 0.9999924579105691, 0.9999895845247647, 0.9999936458622933, 7882.483201831637, 7885.089715860896, 7892.410466138773, 178.85509325079556, 36.60292589648202, 28.78622387423684, 7883.235992044423, 7889.606872001616, 7892.871830079575, 283.62566676593144, 283.43698410273225, 283.8711361540228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.6983, 9.215825, 5499.157, 605.7002, 5.446367, 3298.863, 587.691, 5.602362, 3292.129, 600.9009, 9.153004, 5500.286, 592.4854, 5.564187, 3297.062, 587.2094, 5.604973, 3291.325, 99.98252, 99.96925, 99.76009, 100.0, 99.90456, 99.7424
21394.75144, 60.009397961397156, 60.00252996578451, 60.0067690746707, 27.899081214458317, 27.933071588360356, 27.916163847066787, 0.9999912240097382, 0.9999898785295119, 0.999991861160295, 7878.163241672525, 7892.364925890294, 7889.959375435304, 177.2767332881699, 36.30753227505829, 33.2258045344106, 7885.131852189383, 7890.232950280683, 7888.485122398954, 283.7435515675109, 283.50645202782914, 283.89935049135215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121058, 5500.018, 599.3577, 5.506047, 3300.344, 594.0969, 5.551374, 3298.088, 607.2119, 9.051512, 5496.337, 598.7419, 5.512138, 3300.095, 593.5117, 5.556263, 3297.679, 99.99693, 100.0, 99.94735, 99.932, 100.0, 99.92827
21397.17036, 60.00284463273661, 60.00167089208407, 60.00549407546676, 27.89396221767477, 27.938134738652845, 27.90426158522316, 0.999989694738716, 0.9999837345059037, 0.9999898216730708, 7877.522670249745, 7886.223016843185, 7886.1552668628865, 179.4243732740906, 40.2773394036692, 35.71768648290822, 7883.1670992930685, 7883.4440360908575, 7887.145484347011, 283.73235461115837, 283.4344172283789, 283.8506640959526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121237, 5499.96, 599.455, 5.508994, 3300.138, 594.8928, 5.541986, 3299.356, 609.2314, 9.00573, 5491.87, 602.6713, 5.475613, 3299.735, 599.0585, 5.504806, 3300.303, 99.99788, 100.0, 99.97908, 99.85077, 99.99473, 100.0
21399.56076, 60.00414907287402, 59.996792103659224, 60.00129314723272, 27.914921413838968, 27.962512839258526, 27.91640738295962, 0.9999890171599103, 0.9999905692380913, 0.9999891604600987, 7880.472615496579, 7892.274290297383, 7890.86453185301, 177.06709511477993, 38.61001501077362, 34.596634280127546, 7887.226062216217, 7890.715025679123, 7885.456925056099, 283.7081387179708, 283.4519582339271, 283.84630772808333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 606.4177, 9.065198, 5497.954, 597.023, 5.521704, 3300.052, 594.9316, 5.544563, 3298.149, 607.309, 9.051144, 5496.338, 598.761, 5.511955, 3300.155, 593.4719, 5.556446, 3297.676, 99.9614, 99.99959, 99.95114, 99.93201, 99.99988, 99.92985
21401.940280000003, 59.996114271843595, 59.99761522202057, 60.00087179385585, 27.912252950028805, 27.97279976383274, 27.91225395301327, 0.9999898978370448, 0.9999889470127857, 0.9999888730434223, 7885.243647399984, 7887.801191353722, 7889.657915624692, 173.01928950492493, 40.17314806275408, 34.46488991010233, 7886.61876876807, 7892.374978029641, 7892.39406973145, 283.65776567767557, 283.4090773895387, 283.8866380248531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121415, 5500.013, 599.455, 5.505863, 3300.285, 594.0969, 5.551558, 3298.31, 607.2701, 9.051328, 5496.344, 598.7419, 5.511407, 3300.147, 599.8339, 5.501144, 3300.254, 99.99883, 100.0, 99.94739, 99.932, 100.0, 100.0
21404.3636, 59.99977687842215, 59.997371127718075, 59.996811187018935, 27.882304948119007, 27.962289406980357, 27.908137201058747, 0.9999877009657118, 0.9999851038775295, 0.9999911208080494, 7883.909034393542, 7884.867180843361, 7891.621433900798, 180.46162955526552, 37.47520400832809, 39.195973044461425, 7884.678436517651, 7891.857033927204, 7897.118829491719, 283.700587099992, 283.481188896814, 283.85252322126587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.718, 9.215647, 5499.168, 605.7974, 5.446367, 3298.857, 587.691, 5.60181, 3292.244, 600.9591, 9.152821, 5500.404, 592.5045, 5.564004, 3297.117, 606.1959, 5.441264, 3298.531, 99.98347, 99.96395, 99.7686, 100.0, 99.90619, 99.95404
21406.822880000003, 59.993979348285684, 59.99222708444235, 59.99525612607283, 27.924975573274835, 27.9583309562242, 27.90711353072338, 0.9999877998393986, 0.9999853326728063, 0.9999869745533662, 7885.004213767212, 7896.646132583189, 7886.525581791464, 174.679337409475, 40.15523028611278, 33.45861838044516, 7875.61008841914, 7894.633997958368, 7889.944076425014, 283.6375230031061, 283.49006202475584, 283.8630427484062, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121058, 5499.897, 599.3771, 5.506415, 3300.401, 594.0581, 5.55211, 3298.2, 607.2313, 9.051144, 5496.337, 598.6656, 5.511955, 3300.155, 599.8936, 5.500961, 3300.194, 99.99693, 100.0, 99.94739, 99.932, 100.0, 100.0
21409.19524, 59.98728746394031, 59.98583715238217, 59.98793566093785, 27.907876027008612, 27.94840988252292, 27.91325387656289, 0.9999897090557757, 0.9999872715340034, 0.9999880297949515, 7886.518780659371, 7894.3414263023715, 7882.000992678556, 177.6480526000255, 41.864664651000794, 32.24774303710683, 7887.655951560427, 7893.063472351109, 7891.592076210971, 283.6875473647699, 283.4324256753982, 283.8443947372833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5500.018, 599.3966, 5.506047, 3300.341, 594.0775, 5.551926, 3298.852, 608.0275, 9.032022, 5493.889, 601.1072, 5.486205, 3300.2, 596.3348, 5.535754, 3298.841, 99.99588, 100.0, 99.94961, 99.88749, 100.0, 99.96348
21411.67048, 59.98548441550315, 59.98490967901175, 59.983380522770794, 27.955974160320043, 28.00315598759758, 27.952392329971268, 0.9999898392995312, 0.9999865137316658, 0.9999882109341387, 7892.787163172689, 7900.342877881093, 7898.299625359802, 179.64482111531697, 36.54694542121268, 34.611314999980095, 7898.601358386061, 7895.452615837831, 7899.767491116034, 283.62425385667444, 283.3820261645811, 283.89597566076213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.5469, 9.039498, 5496.833, 595.9529, 5.536255, 3299.886, 596.3487, 5.535728, 3298.632, 608.0857, 9.045996, 5496.143, 598.761, 5.512686, 3299.991, 599.9532, 5.501327, 3300.425, 99.9268, 99.9826, 99.96966, 99.924, 99.99834, 99.99757
21414.08192, 59.987062080033034, 59.9850044292439, 59.985097815718184, 27.939831688805278, 27.97286089529443, 27.92969522409399, 0.9999925245728774, 0.9999906278184498, 0.999991752118802, 7890.675733143413, 7900.728784482513, 7895.855001350396, 174.15126506500746, 27.578077853100012, 33.96869548379664, 7887.377551150215, 7899.330047439381, 7895.55900118218, 283.68086450737127, 283.4863580317834, 283.79031883849035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9282, 9.122129, 5499.96, 599.3966, 5.505863, 3300.288, 594.0387, 5.551926, 3298.251, 607.2313, 9.05096, 5496.22, 598.7037, 5.512138, 3299.993, 593.5117, 5.556263, 3297.741, 99.99597, 100.0, 99.94561, 99.92998, 99.99837, 99.92982
21416.465920000002, 59.98497819924232, 59.98518110828814, 59.9875223367822, 27.939050546203763, 27.95332272706485, 27.906902371819637, 0.9999927345386843, 0.999989471527508, 0.9999913221224952, 7883.121984766803, 7893.468242644257, 7893.0892516067, 177.6656694355761, 27.295567713489618, 27.109476310095943, 7890.983160757625, 7900.569496722563, 7892.513718241508, 283.72758039893824, 283.5436308150659, 283.84762042601903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.6983, 9.216003, 5499.11, 605.7391, 5.445999, 3298.912, 587.6522, 5.601994, 3292.466, 600.9009, 9.153188, 5500.293, 592.4854, 5.5651, 3296.943, 587.1895, 5.605339, 3291.383, 99.98346, 99.96562, 99.76353, 100.0, 99.91256, 99.73912
21418.91684, 59.98828095813372, 59.98779015286599, 59.98948639046612, 27.941256388605407, 27.99691660874544, 27.926770123923475, 0.999991656972638, 0.9999911367286902, 0.9999924935439203, 7894.633491748576, 7892.95222042557, 7900.651921335842, 170.64502267038068, 31.789531177915705, 31.83251031210193, 7892.920677270511, 7901.338755212645, 7898.409131467583, 283.6966865801886, 283.53987868448564, 283.89572313828705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5499.85, 599.416, 5.506415, 3300.286, 594.0193, 5.552662, 3298.371, 607.2507, 9.051328, 5496.226, 598.7228, 5.511955, 3300.042, 593.5515, 5.555714, 3297.678, 99.99882, 100.0, 99.93732, 99.932, 100.0, 99.93172
21421.40564, 59.992455504273586, 59.99309543036632, 59.99413594129487, 27.931045093753596, 27.966486091333557, 27.91685737611741, 0.9999906883663946, 0.9999880467305399, 0.9999906896838798, 7885.093385374863, 7893.263880393001, 7897.537718141142, 173.98366005840103, 40.28385713853049, 33.93804042785541, 7885.198349964775, 7896.985550120536, 7894.480776873705, 283.7341241890583, 283.50984312559814, 283.92286067525146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5499.908, 599.3771, 5.506415, 3300.455, 594.0969, 5.551926, 3298.542, 607.9886, 9.038274, 5494.033, 601.1072, 5.49004, 3300.38, 596.971, 5.522386, 3299.997, 99.99882, 100.0, 99.95443, 99.90566, 100.0, 99.99086
21423.780400000003, 59.99311057325873, 59.997377897405556, 59.99450403692845, 27.948005633947773, 27.974178645141738, 27.925139172880844, 0.9999914344862912, 0.9999903849157187, 0.9999919527455087, 7890.485817894991, 7897.808077469035, 7896.043286395839, 171.45471462104155, 34.42478947079326, 36.417532426718026, 7898.681374841249, 7898.869141871245, 7896.538388093719, 283.76907079526575, 283.53461743985696, 283.9390041706969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.5074, 9.03932, 5496.051, 595.4471, 5.536439, 3299.754, 596.4263, 5.531678, 3298.819, 608.4158, 9.036251, 5495.674, 598.761, 5.511225, 3299.942, 593.5515, 5.555531, 3297.675, 99.9268, 99.97987, 99.97565, 99.91094, 100.0, 99.9266
21426.2056, 60.00370404037796, 60.00232348566162, 60.00387934251428, 27.930762893140724, 27.978988741324702, 27.93684215939241, 0.9999907390274485, 0.9999911079068987, 0.9999895851415108, 7889.498726105132, 7898.214402321662, 7897.348027649973, 171.82561660512107, 37.31175806792271, 33.18493842436783, 7895.7620617469365, 7895.646452334991, 7899.520546876854, 283.7921454433476, 283.5699124745269, 283.9049493217171, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121773, 5499.908, 599.3771, 5.506231, 3300.454, 594.0775, 5.551558, 3298.197, 607.2313, 9.050776, 5496.226, 598.6465, 5.511955, 3299.939, 599.9135, 5.500778, 3300.304, 99.99692, 100.0, 99.94735, 99.93214, 100.0, 100.0
21428.630360000003, 60.00533229575898, 60.00620515305344, 60.00839645519451, 27.913030302227643, 27.971347058250934, 27.929509915274142, 0.9999954278348608, 0.9999886162478191, 0.9999883606922306, 7886.521505200567, 7893.1501408398535, 7895.0342812136805, 171.3410889319561, 41.8382799143742, 37.513227307220404, 7894.1978263965775, 7900.702784373351, 7900.488062954955, 283.7252677692357, 283.54323288099346, 283.91462459189984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.6786, 9.216003, 5499.11, 605.7391, 5.44563, 3299.138, 587.691, 5.601626, 3292.125, 600.9009, 9.152637, 5500.122, 592.4663, 5.564552, 3296.786, 606.2158, 5.440714, 3298.419, 99.98241, 99.971, 99.76508, 100.0, 99.91111, 99.95749
21431.09184, 60.01511175308144, 60.01326645866196, 60.01319037298488, 27.91525056354176, 27.979107681720794, 27.915656361369578, 0.9999900997225718, 0.9999870445685969, 0.9999906925297337, 7884.292618056119, 7898.686295127089, 7901.15048804355, 168.85629578199155, 40.43724975963437, 36.53752763783223, 7892.153997477783, 7900.23126511582, 7903.397509366464, 283.77016002609787, 283.3897857880743, 283.8890214730202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121237, 5500.065, 599.3577, 5.506047, 3300.342, 594.0775, 5.551926, 3298.423, 607.2507, 9.051144, 5496.226, 598.7228, 5.511955, 3300.256, 599.8538, 5.50151, 3300.252, 99.99588, 100.0, 99.93902, 99.93201, 100.0, 100.0
21433.46884, 60.018670401930585, 60.019013400378604, 60.02143164893601, 27.929840199513258, 27.977993236278557, 27.874435320055923, 0.9999899757896004, 0.999988174065532, 0.999990917183736, 7886.270250624198, 7889.343853537893, 7891.709572768703, 170.79565829961894, 42.47720898332791, 35.57760963806459, 7885.427861063857, 7893.008973739123, 7894.377233276754, 283.7522288499587, 283.4534667038092, 283.8876343640501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121951, 5499.902, 599.3966, 5.506047, 3300.233, 594.0775, 5.55211, 3298.428, 607.2313, 9.051144, 5496.053, 599.524, 5.500268, 3300.152, 597.3488, 5.527147, 3299.12, 99.99978, 100.0, 99.94412, 99.92683, 100.0, 99.98662
21435.88204, 60.02496354262956, 60.02227940024637, 60.02065702223051, 27.92288715231003, 27.9923953375472, 27.921782048353, 0.9999917557985415, 0.9999892187473615, 0.9999909033390593, 7893.952576305655, 7899.691579798835, 7903.601204346538, 175.36600223279947, 33.13314668411931, 31.3000391016908, 7895.645987278955, 7898.45020907348, 7890.009259962914, 283.79206970679843, 283.5511297309392, 283.86824552192644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.2763, 9.016655, 5494.81, 593.8517, 5.54878, 3299.025, 598.0181, 5.523395, 3299.456, 609.4062, 9.020071, 5494.68, 600.058, 5.505016, 3300.07, 599.814, 5.501693, 3300.365, 99.89062, 99.96476, 99.98211, 99.88481, 100.0, 100.0
21438.284040000002, 60.02386420329273, 60.02330898239184, 60.02521376210429, 27.95393716222404, 27.990426041919296, 27.922361319367504, 0.9999917288080078, 0.9999913577055038, 0.9999913446783446, 7896.965796336823, 7890.135135791592, 7894.907818383824, 172.6589857699671, 35.946195429735326, 36.616409787779276, 7891.477583697051, 7893.077260373573, 7904.19606783046, 283.7843702312986, 283.5369612148954, 283.8911639138164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121415, 5499.96, 599.3577, 5.506415, 3300.344, 594.0387, 5.55211, 3298.138, 607.2507, 9.051144, 5496.337, 598.7419, 5.51159, 3300.048, 593.5714, 5.555897, 3297.616, 99.99987, 100.0, 99.94217, 99.93201, 100.0, 99.92635
21440.750880000003, 60.021269657877845, 60.019325972038416, 60.02041249576075, 27.919794236458813, 27.979382536474446, 27.906496729032387, 0.9999925218322951, 0.999991749728053, 0.9999917844981017, 7883.4619509212735, 7896.097005747228, 7892.0658742125415, 179.7541849253571, 30.449345210632146, 31.617749858379284, 7888.368464845163, 7890.558155997453, 7897.0319063245315, 283.8330740713734, 283.43015411850826, 283.79781703270714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.6983, 9.216182, 5499.11, 605.7196, 5.445815, 3298.971, 587.7104, 5.601994, 3292.237, 600.9009, 9.153188, 5500.123, 592.4854, 5.564187, 3297.053, 587.1895, 5.605156, 3291.663, 99.98441, 99.96234, 99.76693, 100.0, 99.90929, 99.7428
21443.181760000003, 60.017457186715106, 60.02025974512884, 60.01599080536502, 27.947513020445697, 27.985508972464334, 27.938484303764934, 0.9999898086897279, 0.9999897116988639, 0.9999873968505083, 7892.977883252894, 7898.560003497058, 7900.1166973923955, 175.95287733599935, 29.105766316794643, 31.923027843862656, 7890.907181277062, 7896.98327531354, 7892.585134859364, 283.75947487762363, 283.377516753434, 283.83827590745614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5499.96, 599.416, 5.505863, 3300.568, 594.0581, 5.551742, 3298.14, 607.2313, 9.051512, 5496.39, 598.6847, 5.511955, 3300.267, 593.5515, 5.556263, 3297.905, 99.99788, 100.0, 99.95093, 99.92891, 100.0, 99.92468
21445.59, 60.012360222492745, 60.01742053820923, 60.01591712012824, 27.942857144274452, 27.980861988843163, 27.92718079862207, 0.9999915182609158, 0.9999898937708749, 0.9999889526226822, 7893.522454801698, 7891.3125930949, 7895.02123238679, 174.99006221107675, 33.59117165081716, 32.89615796128328, 7892.224035693884, 7894.147980059301, 7887.5025906313695, 283.72838129544147, 283.49922398052274, 283.8482150363219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121415, 5499.85, 599.4355, 5.506047, 3300.455, 594.0387, 5.551742, 3298.425, 607.2119, 9.051328, 5496.174, 598.6465, 5.508121, 3300.304, 594.9829, 5.540331, 3299.219, 99.99892, 100.0, 99.94242, 99.93105, 100.0, 99.96199
21447.9866, 60.014855385404196, 60.01222386952727, 60.01460334536795, 27.939222433530496, 27.9927268400836, 27.93835265383374, 0.9999882015084164, 0.9999889582166696, 0.9999901798102071, 7900.015429883932, 7896.068524694971, 7896.220227775074, 173.58596849953437, 30.525434512894208, 35.73775736294175, 7893.751251192483, 7900.526861132622, 7896.485409649842, 283.82115483565235, 283.4750306118421, 283.8331152983623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.2369, 9.01719, 5493.506, 593.0541, 5.557069, 3298.16, 599.0275, 5.509405, 3300.123, 610.9985, 8.995617, 5492.146, 601.069, 5.49625, 3300.118, 594.2274, 5.55022, 3297.683, 99.87957, 99.93876, 100.0, 99.85579, 100.0, 99.9319
21450.41444, 60.01382527260065, 60.011813257410346, 60.01028059036196, 27.93626886933822, 27.998158618662764, 27.928272819704087, 0.9999905633362107, 0.9999894445834883, 0.9999908712278178, 7898.831298602625, 7896.463412030089, 7903.183141679828, 173.31004384775088, 33.866947920802886, 34.32533771985436, 7897.913837953457, 7898.35419955662, 7898.547542637904, 283.8362840382237, 283.4268122869222, 283.75481205695615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9282, 9.121237, 5499.844, 599.3771, 5.505863, 3300.398, 593.9999, 5.551926, 3298.429, 607.2701, 9.050592, 5496.338, 598.7037, 5.511955, 3300.371, 599.8339, 5.501693, 3300.194, 99.99682, 100.0, 99.94579, 99.93201, 99.99829, 100.0
21452.840760000003, 60.010468384018274, 60.01114396135239, 60.01738934052283, 27.910261902766003, 27.97507464035217, 27.935477439582314, 0.999987937087655, 0.9999892899998134, 0.9999882271886202, 7888.653392504861, 7893.069421822812, 7896.414173453853, 176.7148868564018, 34.11268844577626, 34.325609597934545, 7891.283010654964, 7893.18384431404, 7900.7527306025095, 283.77776743601646, 283.4432919466699, 283.9054970025347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 597.0334, 9.214576, 5499.058, 605.7002, 5.445815, 3298.974, 587.6716, 5.602362, 3292.461, 600.9397, 9.152821, 5500.306, 592.5045, 5.564917, 3296.949, 606.1959, 5.441264, 3298.476, 99.98146, 99.96755, 99.76172, 100.0, 99.90615, 99.95749
21455.285320000003, 60.009078857354524, 60.012333360445304, 60.01289605455723, 27.943521972698317, 27.977465842559745, 27.92402018622221, 0.9999887759150171, 0.9999880316142408, 0.9999902476607995, 7892.076376946451, 7900.396294800734, 7895.307916450633, 173.4165760417726, 35.24571620288225, 34.81180338510512, 7897.139711613297, 7898.598374334134, 7901.604525439693, 283.81368616423714, 283.4875667308031, 283.8717475462908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9282, 9.121058, 5500.013, 599.3771, 5.506231, 3300.291, 594.0775, 5.551926, 3298.088, 607.2701, 9.051328, 5496.285, 598.7037, 5.511955, 3300.044, 599.8538, 5.501327, 3300.363, 99.99883, 100.0, 99.94065, 99.93297, 100.0, 100.0
21457.722, 60.0125902837087, 60.00891957608123, 60.011494803226036, 27.94993226921946, 27.9634883749049, 27.933817942848826, 0.9999913401680096, 0.9999897876201338, 0.9999904799914515, 7888.340806081177, 7890.924188192562, 7888.329260050978, 173.03734223452875, 39.898280978731464, 32.78216522431239, 7893.0943222048045, 7891.852502978789, 7882.855941495223, 283.84558888391666, 283.53906027842993, 283.92463012386384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9282, 9.121415, 5499.902, 599.416, 5.505863, 3300.346, 594.0387, 5.551742, 3298.146, 607.2507, 9.051328, 5496.285, 598.6847, 5.511407, 3300.178, 598.9592, 5.515061, 3299.704, 99.99682, 100.0, 99.94579, 99.93105, 100.0, 99.99732
21460.157880000002, 60.00519346009471, 60.00554437308432, 60.00560810204672, 27.931729176730833, 27.982976721569766, 27.946450932125238, 0.9999882065721326, 0.999988739659102, 0.9999904934539104, 7896.031762505392, 7898.318314919994, 7894.902741556679, 173.4405138099587, 39.59269454890682, 37.44109323253588, 7891.687842389328, 7899.481351423902, 7899.690745236406, 283.7851946846122, 283.4286249573485, 283.90163945688437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.2763, 9.016655, 5493.673, 593.0541, 5.559832, 3298.05, 599.5128, 5.509037, 3300.03, 610.9791, 8.995801, 5492.25, 601.0881, 5.490223, 3300.121, 598.6411, 5.506821, 3300.29, 99.88357, 99.93709, 99.9995, 99.84116, 100.0, 100.0
21462.560800000003, 60.002216938093454, 59.99829067634992, 60.00273014041364, 27.919348477682984, 27.980538757435816, 27.948602793561918, 0.9999918897805292, 0.9999921730631187, 0.9999920279401987, 7890.258155371233, 7898.937204261575, 7897.128458979357, 175.17926269547024, 33.2253207120072, 34.596623962671856, 7891.188530932884, 7900.2059671422585, 7896.744520262532, 283.82946978627666, 283.4083168290083, 283.8644070733887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121773, 5500.013, 599.416, 5.505494, 3300.233, 593.9805, 5.552478, 3298.137, 607.1924, 9.05096, 5496.22, 598.6084, 5.511407, 3300.042, 593.5316, 5.555531, 3297.845, 99.99777, 100.0, 99.94583, 99.92986, 100.0, 99.9333
21464.991240000003, 59.99769092554879, 59.99686902673716, 59.998485521614, 27.928435559657334, 27.948161908927517, 27.93132869593498, 0.9999940471408258, 0.9999924646752044, 0.999993609569068, 7888.302757446778, 7891.188121047318, 7894.794855095155, 181.54218225414752, 30.98337814544925, 34.67868948507203, 7890.069474916531, 7888.448923165833, 7894.9935748643165, 283.74230287001734, 283.41667271211867, 283.8036227120043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 597.0334, 9.214218, 5499.168, 605.7585, 5.445999, 3298.803, 587.6716, 5.601994, 3292.071, 600.9397, 9.152821, 5500.293, 592.4282, 5.564734, 3296.894, 587.2094, 5.605156, 3291.384, 99.98388, 99.96232, 99.76353, 100.0, 99.90447, 99.74421
21467.453080000003, 59.999068093311244, 59.997554455300225, 59.99921574702717, 27.936161338013516, 27.977615741418404, 27.949198356956863, 0.9999894025847018, 0.9999919774102752, 0.9999892781170767, 7898.333875550718, 7900.741350089116, 7890.9679567343255, 173.60774346535072, 31.99444597596778, 33.43163584167996, 7900.193699123733, 7899.593609500163, 7898.248507177749, 283.84017560909615, 283.43238782215417, 283.796805936812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121773, 5499.96, 599.3771, 5.506047, 3300.51, 594.0581, 5.551926, 3298.198, 607.2313, 9.051328, 5496.286, 598.7228, 5.511955, 3300.098, 593.5117, 5.555347, 3297.845, 99.99788, 100.0, 99.94242, 99.93107, 100.0, 99.9333
21469.88156, 59.989476683684465, 59.991149666462306, 59.98856461587188, 27.938845894863885, 27.966698342866433, 27.912760709808335, 0.9999937244220928, 0.9999918680971711, 0.9999914712555242, 7891.412180781704, 7887.723829562698, 7892.505155419732, 173.1101186225278, 35.77488054449066, 34.179794765662336, 7896.664971824439, 7892.752137474729, 7894.267271173936, 283.81326325596825, 283.4178736325543, 283.8566861260736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121415, 5499.85, 599.3966, 5.506231, 3300.231, 594.0387, 5.551558, 3298.144, 607.2119, 9.050776, 5496.396, 598.6847, 5.51159, 3300.096, 594.0684, 5.551319, 3298.486, 99.99587, 100.0, 99.94586, 99.93091, 100.0, 99.9484
21472.248760000002, 59.98857831636533, 59.98797731224197, 59.98779803805799, 27.918271431270206, 27.998210913154647, 27.93875490600836, 0.9999901311025471, 0.9999895716382668, 0.9999891268176743, 7894.897335929896, 7890.693314298663, 7895.002222997095, 170.4193205985066, 37.00821234420448, 37.401784306558056, 7889.131060547988, 7892.800613604858, 7898.83662580024, 283.7213126817973, 283.3664696549103, 283.82714556297447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.2566, 9.016833, 5493.725, 593.0346, 5.560017, 3297.5, 599.9787, 5.50057, 3300.221, 612.0083, 8.977782, 5490.225, 602.08, 5.480726, 3300.068, 595.7781, 5.54143, 3298.483, 99.88357, 99.92792, 100.0, 99.80518, 99.99997, 99.95263
21474.650520000003, 59.985409434242904, 59.989871749186, 59.98553421235337, 27.941320900884694, 27.982356184355577, 27.943257415851036, 0.9999921862812768, 0.9999902123758547, 0.9999911373372637, 7897.125280583584, 7897.435432690904, 7895.0053340242575, 170.82375561026674, 38.84461291335674, 34.543921023092935, 7897.136627892148, 7901.644304047769, 7895.90889132662, 283.7269594946165, 283.43130017011606, 283.8271260326644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121593, 5500.018, 599.3771, 5.506231, 3300.455, 594.1163, 5.55211, 3298.204, 607.2507, 9.051144, 5496.338, 598.7037, 5.512321, 3300.042, 593.4918, 5.555897, 3297.451, 99.99682, 100.0, 99.94398, 99.93, 99.99988, 99.92135
21477.13492, 59.98254209023304, 59.98738326807939, 59.98698859453964, 27.921495447316858, 27.971051719458572, 27.933096538248005, 0.9999930748592164, 0.9999913730063119, 0.9999928839185308, 7885.799068012037, 7890.070616243097, 7893.281943070979, 176.22713194126447, 35.347828544576714, 32.99593872843707, 7891.966026678447, 7890.559993626353, 7893.1795038686905, 283.7352303429502, 283.42784738980356, 283.81950976450327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 598.0586, 9.195836, 5499.283, 605.4278, 5.445999, 3298.912, 587.691, 5.602178, 3292.411, 600.9203, 9.153004, 5500.234, 592.4473, 5.564552, 3296.889, 587.1696, 5.605705, 3291.323, 99.99014, 99.96733, 99.76013, 100.0, 99.89942, 99.73743
21479.513440000002, 59.985311376874776, 59.98618857345573, 59.9883019989821, 27.952793984295013, 27.97639258952824, 27.944803111030442, 0.9999906688411424, 0.9999913930932927, 0.9999900698824558, 7898.668419867371, 7895.516696458537, 7898.624824946144, 172.20795209298245, 32.67107294736206, 32.46109743531906, 7889.258993699654, 7892.387814436302, 7897.532255941216, 283.78967203598563, 283.42262792631857, 283.8560395251909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121593, 5499.908, 599.3771, 5.506231, 3300.349, 594.0775, 5.551926, 3298.366, 607.1924, 9.051328, 5496.232, 598.7037, 5.511955, 3300.042, 593.5316, 5.555531, 3297.615, 99.99787, 100.0, 99.94908, 99.93307, 99.99988, 99.92827
21481.98124, 59.98676917417065, 59.98558361078735, 59.98471322868512, 27.941760117593745, 27.98833573050564, 27.950654972610145, 0.9999900909854793, 0.9999906033676657, 0.9999891151545093, 7889.173636434197, 7890.463234137556, 7889.999592785898, 171.97422142549203, 37.50912294612999, 32.95167820661618, 7893.6766842290135, 7894.97043354226, 7894.22521567146, 283.7009906876551, 283.3639323055028, 283.8272689189018, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.122129, 5499.851, 599.4355, 5.505494, 3300.291, 594.0581, 5.551926, 3298.37, 607.2507, 9.051144, 5496.22, 598.761, 5.511955, 3300.048, 593.5515, 5.555897, 3297.979, 99.99776, 100.0, 99.94919, 99.92986, 100.0, 99.92821
21484.3774, 59.98940622280227, 59.98729389104309, 59.98941791055306, 27.934887428664123, 27.983796818589425, 27.920750956919523, 0.9999884680615878, 0.9999868252757373, 0.9999836593340575, 7886.501681711489, 7903.876391643336, 7892.372188820147, 172.65664273173752, 33.90512102747289, 31.979583208653366, 7900.4696386466385, 7897.465029746223, 7903.045745093396, 283.7641056856743, 283.4683417602331, 283.8121667560502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.2566, 9.016477, 5493.563, 593.0346, 5.560385, 3297.444, 600.4058, 5.496888, 3300.388, 612.4549, 8.959028, 5489.303, 603.1863, 5.477074, 3299.975, 596.3746, 5.532091, 3298.673, 99.88157, 99.92113, 100.0, 99.77907, 100.0, 99.9697
21486.746720000003, 59.98895764359601, 59.99107372168882, 59.992769398165535, 27.953947396998515, 27.960405508146145, 27.945302282992174, 0.9999888607819806, 0.999991440445889, 0.9999898347250009, 7890.125566674184, 7891.40280767705, 7894.5142005604, 169.94152009860363, 33.40889353562761, 34.3413287775671, 7897.978304369398, 7902.422692385992, 7896.340505893305, 283.7174700521049, 283.4058159696465, 283.76768814109045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9282, 9.121773, 5500.07, 599.4355, 5.506047, 3300.119, 594.0581, 5.55211, 3298.261, 607.2507, 9.051144, 5496.279, 598.7801, 5.511407, 3300.098, 593.5316, 5.556629, 3297.507, 99.99987, 100.0, 99.9459, 99.93211, 100.0, 99.92304
21489.23848, 59.994380451324425, 59.992919654144515, 59.99370257118729, 27.918530296398878, 27.968165453471087, 27.938012345627666, 0.9999926414818551, 0.9999918788100417, 0.9999929331952727, 7888.185222106981, 7891.850122843429, 7891.331439408005, 177.14371206034593, 31.743962402579655, 27.587015189822864, 7894.188712133633, 7891.278927083173, 7896.83781531283, 283.77165205937075, 283.37563207292504, 283.8658243558403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 599.0641, 9.18959, 5499.758, 604.9414, 5.448209, 3299.02, 587.7493, 5.601258, 3292.124, 600.8814, 9.153004, 5500.241, 592.5045, 5.5651, 3297.06, 587.1497, 5.605522, 3291.382, 99.9942, 99.96529, 99.77033, 100.0, 99.90952, 99.73746
21491.69464, 60.000203802554324, 59.99677381115515, 59.99708903019344, 27.93851803118463, 27.998605443826627, 27.938623299353857, 0.9999903140635994, 0.9999920532315013, 0.999991558899085, 7887.509862971863, 7893.37573653764, 7906.569585408264, 172.13346926723761, 32.20760148759564, 33.2779511462046, 7892.801967965272, 7896.67625953038, 7900.286050082836, 283.71098290450544, 283.3520452846623, 283.8840911649151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9479, 9.121415, 5499.902, 599.3966, 5.505863, 3300.288, 594.0581, 5.551374, 3298.364, 607.2119, 9.051144, 5496.338, 598.761, 5.511773, 3300.152, 593.5117, 5.55608, 3297.961, 99.99902, 100.0, 99.94901, 99.92998, 100.0, 99.9368
21494.156840000003, 60.00193834482729, 60.00131586689539, 60.003050210928784, 27.942459992652896, 27.991551207545818, 27.933139236272147, 0.9999907669239751, 0.9999927533043327, 0.999991680337832, 7888.802840196695, 7895.771903359718, 7897.603314656345, 171.94335575202876, 35.210647324257025, 35.44134623363175, 7892.221743977244, 7891.43698987301, 7891.137399217614, 283.761287817591, 283.4910683612566, 283.8471064500885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9676, 9.121593, 5500.018, 599.3966, 5.505863, 3300.231, 594.1163, 5.552662, 3298.208, 607.2313, 9.051512, 5496.226, 598.6656, 5.512503, 3300.203, 593.4321, 5.556263, 3297.447, 99.99682, 100.0, 99.9443, 99.92998, 100.0, 99.92123
21496.61172, 60.002695774213606, 60.00152429946014, 60.005022629929314, 27.946800009314305, 27.96866278794613, 27.927009023264922, 0.9999925702381585, 0.9999919095467554, 0.9999893340324713, 7887.932236321981, 7897.64915124207, 7895.829199295521, 175.27625248365894, 37.03605328123058, 41.91811936673173, 7892.273604941566, 7894.213609556582, 7892.258672690586, 283.7288779661002, 283.48486616218986, 283.8653183247318, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 609.2369, 9.017012, 5493.505, 593.1124, 5.560201, 3297.55, 600.3475, 5.496888, 3300.188, 612.4549, 8.966383, 5489.303, 602.5569, 5.476526, 3300.213, 596.3149, 5.536303, 3298.903, 99.88271, 99.92277, 100.0, 99.80411, 100.0, 99.96534
21499.043680000002, 60.00316084664759, 60.0032399449429, 60.00528966335686, 27.934423259234027, 27.966426304636496, 27.942856734321104, 0.9999914344279107, 0.9999900265740986, 0.9999910728378496, 7894.011111015853, 7896.656597192026, 7897.414604555385, 170.81368550093794, 34.095763374087255, 37.73316417812396, 7896.452465216137, 7893.889740288035, 7896.848856198467, 283.81313480322166, 283.470883499038, 283.9170946937771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 602.9873, 9.121058, 5500.012, 599.416, 5.505494, 3300.344, 594.0775, 5.552294, 3298.202, 607.2313, 9.05096, 5496.226, 598.761, 5.512321, 3300.213, 593.4918, 5.556263, 3297.621, 99.99482, 100.0, 99.94912, 99.92998, 100.0, 99.9333
21501.44868, 60.00568133250034, 60.00574392938626, 60.002338346943574, 27.92130435230796, 27.950761278639373, 27.929421795068, 0.9999926865026822, 0.9999907991159713, 0.9999924749432414, 7884.301160960352, 7887.993302744273, 7893.602099659034, 173.752258012119, 37.214411973910046, 30.40305917231217, 7890.542315170794, 7895.515779594526, 7895.492637582615, 283.6649016098651, 283.4042424349483, 283.84847611815695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 600.0, 598.512, 9.18959, 5499.758, 604.9025, 5.448209, 3299.192, 587.7493, 5.601442, 3292.405, 600.862, 9.153004, 5500.293, 592.4663, 5.564734, 3296.946, 587.1895, 5.605156, 3291.445, 99.9942, 99.96721, 99.76846, 100.0, 99.91092, 99.73935
