TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22334.846120000002, 59.99704822168578, 59.99900162797243, 59.99621921220334, 32.90954399501536, 32.94184357886493, 32.892625303332565, 0.9999836347063448, 0.9999725342230099, 0.9999826585613962, 9316.915820410351, 9319.85088343387, 9322.233142925932, 227.38820426385973, 73.90871921641974, 52.661853604834505, 9313.38482552516, 9324.10836433714, 9318.401876680287, 284.2278510299066, 283.9181798549942, 284.4402498025566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.4266, 3297.818, 600.1748, 9.164747, 5500.472, 592.1752, 9.278485, 5494.45, 606.7847, 9.058498, 5496.749, 604.9221, 5.454246, 3299.38, 586.7918, 9.347399, 5484.84, 99.9293, 100.0, 99.89768, 99.93748, 99.97171, 99.72297
22337.30884, 60.00188831159747, 60.00511781820207, 60.00198404751279, 32.874105006171916, 32.91013605077559, 32.87580921057414, 0.9999829111274636, 0.9999725101415811, 0.9999801584040829, 9308.220030221439, 9315.870666397292, 9316.908523275973, 222.2235276935894, 65.66933361888982, 54.66904279950904, 9304.845254935939, 9313.249101896603, 9312.538759918152, 284.2802257269885, 283.9361576079658, 284.4446614972626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 601.765, 5.484245, 3300.34, 593.9101, 9.255188, 5496.615, 598.5811, 9.18829, 5500.058, 612.8239, 8.952593, 5486.171, 598.6656, 5.511773, 3299.77, 580.4696, 9.421013, 5468.791, 100.0, 99.93705, 99.99963, 99.74717, 100.0, 99.43116
22339.740400000002, 60.00164670177568, 60.002126608912654, 60.00291695166132, 32.89178107533677, 32.93846200299537, 32.88411907107148, 0.9999800432247424, 0.9999744507447864, 0.9999818793195362, 9317.56056889196, 9324.249177552745, 9317.483716534023, 227.79383499590904, 67.06648889722328, 55.16330045377708, 9318.446495107084, 9320.114009723635, 9319.911184312554, 284.29748675979494, 283.9647983441053, 284.41453901140164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.427314, 3297.88, 600.1165, 9.165115, 5500.295, 592.1946, 9.278117, 5494.572, 606.7653, 9.058498, 5496.69, 604.9794, 5.453515, 3299.377, 586.7322, 9.347948, 5484.773, 99.9293, 100.0, 99.8999, 99.93842, 99.97312, 99.72175
22342.15028, 60.007851605492775, 60.00433714020398, 60.008010643297716, 32.90176381942086, 32.96111422799023, 32.9048108981017, 0.9999827688745849, 0.9999725443872983, 0.9999820617594898, 9309.619799506261, 9326.20883884683, 9319.4486683495, 223.9078013983035, 67.55763607594356, 57.272420939920266, 9312.38641230411, 9316.337611497154, 9322.225097188744, 284.21738358431827, 283.94539373745386, 284.45861336710254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6794, 5.426422, 3297.655, 600.1553, 9.164931, 5500.413, 592.1946, 9.278117, 5494.512, 606.7847, 9.058867, 5496.75, 598.6465, 5.512321, 3299.987, 586.8515, 9.346299, 5485.48, 99.93087, 100.0, 99.89977, 99.94046, 99.99979, 99.73461
22344.577360000003, 60.00861980799381, 60.01061678073997, 60.01129459782127, 32.89415500651291, 32.927596132719216, 32.89959899615748, 0.999982398460939, 0.9999743559424246, 0.9999841428360245, 9317.507466497444, 9318.902043929393, 9321.344408717252, 225.62680976027968, 71.34783825504337, 57.788789654824086, 9317.671717610077, 9322.921872736593, 9328.558605884153, 284.2907465111459, 283.9724579925099, 284.504786233247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.8896, 5.359139, 3290.378, 606.42, 9.065281, 5497.394, 586.1769, 9.354876, 5485.751, 602.1825, 9.133514, 5499.657, 595.3657, 5.537706, 3299.085, 588.9788, 9.324509, 5487.418, 99.70704, 99.95119, 99.7166, 99.99873, 99.97156, 99.79087
22346.93692, 60.01185175552674, 60.01236991947321, 60.01283396712655, 32.93554384787708, 32.964505915668504, 32.90186235867576, 0.9999832098013095, 0.9999724106380085, 0.9999824625804655, 9315.517882543474, 9321.417141498445, 9322.744011821598, 226.29813904216826, 64.60474429609394, 57.611841056444746, 9321.106003042873, 9325.705418202013, 9328.177220097808, 284.28474524929135, 284.0178642077648, 284.4891057484599, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6597, 5.426957, 3297.598, 600.1553, 9.164747, 5500.353, 592.2334, 9.277565, 5494.579, 606.7847, 9.058682, 5496.749, 598.7037, 5.511773, 3300.254, 593.0743, 9.265544, 5495.594, 99.92581, 100.0, 99.90003, 99.94056, 100.0, 99.91738
22349.313400000003, 60.01345511044606, 60.01404162129695, 60.0134197081363, 32.925373543163275, 32.954768808979985, 32.88573396848308, 0.9999775383664252, 0.9999666983628105, 0.9999756893652894, 9317.671326573221, 9326.761908916347, 9325.040662097206, 218.39307340402092, 76.37707735499134, 62.10563249567224, 9314.038607554037, 9320.986529945652, 9327.54701003089, 284.210096029324, 284.07332419240475, 284.41323227480257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 603.1844, 5.4755, 3300.186, 594.2408, 9.250215, 5496.77, 598.484, 9.18829, 5500.169, 612.8239, 8.952226, 5486.388, 604.9031, 5.453698, 3299.374, 599.3369, 9.176913, 5500.248, 100.0, 99.93987, 100.0, 99.75122, 99.97962, 100.0
22351.747040000002, 60.01533189376764, 60.0153210473567, 60.01567768693888, 32.92535661746478, 32.97216891238295, 32.921597734319334, 0.9999813637038387, 0.9999699789428996, 0.9999802840676753, 9319.25683132509, 9315.11611059473, 9329.509146354656, 223.82168625581312, 70.71534117981537, 57.69306215247343, 9320.004225731325, 9325.309517211286, 9335.610638150585, 284.16264864149514, 283.9307399384185, 284.43245083998977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6203, 5.426779, 3297.713, 600.1359, 9.164378, 5500.465, 592.1752, 9.278301, 5494.512, 606.8041, 9.058682, 5496.912, 598.7228, 5.512138, 3300.259, 593.0942, 9.26591, 5495.594, 99.93277, 100.0, 99.89879, 99.94245, 99.99997, 99.91848
22354.16096, 60.017366982995135, 60.01858595387514, 60.01922464645484, 32.90290978791826, 32.962489439343635, 32.91014658647616, 0.9999802377762946, 0.9999721904546777, 0.9999820584464169, 9319.313700983574, 9318.85982331149, 9321.146958938054, 227.010976244532, 69.69193931092605, 60.131931307550076, 9310.919874768535, 9318.14571492941, 9324.231500163865, 284.2441675649663, 284.0947909996456, 284.53769019189707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.5809, 5.4266, 3297.713, 600.1553, 9.164931, 5500.465, 592.1946, 9.278117, 5494.518, 606.7653, 9.058498, 5496.971, 598.6465, 5.512138, 3300.103, 593.0942, 9.265727, 5495.595, 99.92755, 100.0, 99.89893, 99.94058, 99.99997, 99.9185
22356.573320000003, 60.016158023817354, 60.01925664878113, 60.02028747709144, 32.91009548532553, 32.962837083916234, 32.92256749549135, 0.999981583611958, 0.999972414642865, 0.9999854383260941, 9323.850724564474, 9318.855909937804, 9332.691303347969, 228.09814858817572, 68.90455236576327, 55.40817118639552, 9318.352609285363, 9315.114702754556, 9326.268954905207, 284.252448451385, 284.0652817945587, 284.4142024759358, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 614.0079, 5.358782, 3290.483, 606.4395, 9.065465, 5497.275, 585.9245, 9.357637, 5483.053, 600.4348, 9.1576, 5500.408, 593.2866, 5.55542, 3298.261, 588.5016, 9.31993, 5490.522, 99.70355, 99.94906, 99.69275, 100.0, 99.94589, 99.80482
22359.054440000004, 60.018758225608934, 60.017529001239, 60.01841019335727, 32.9076386380157, 32.959876422254375, 32.89680132050469, 0.9999818701546271, 0.9999737107824294, 0.9999841155157687, 9320.046617218435, 9323.139599241054, 9329.50973004912, 223.09117577785764, 68.36031771311787, 52.26212236819674, 9320.175154427452, 9322.381132758865, 9322.436197804056, 284.2207940580193, 284.0533716982372, 284.49205523897297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6794, 5.426957, 3297.985, 600.1359, 9.165115, 5500.518, 592.1752, 9.278117, 5494.517, 606.7653, 9.058867, 5496.914, 598.6465, 5.512503, 3300.095, 593.0942, 9.26591, 5495.587, 99.92929, 100.0, 99.89664, 99.94152, 99.9982, 99.91937
22361.462600000003, 60.01470397299022, 60.0158214188875, 60.01427492175313, 32.91968582688821, 32.95505436503207, 32.90557447002269, 0.9999760699425472, 0.9999693456840778, 0.999976797803797, 9317.9089573875, 9328.422378148738, 9323.371243159425, 214.75654124519133, 70.41627668845013, 65.2517526711016, 9325.05913030763, 9323.513651425868, 9326.080199789572, 284.2881500590955, 283.9601472827929, 284.3676500649158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 604.1505, 5.465506, 3300.254, 595.2136, 9.241925, 5496.983, 598.4064, 9.190866, 5500.048, 612.785, 8.952593, 5486.393, 604.9794, 5.453515, 3299.107, 599.3568, 9.177096, 5500.303, 100.0, 99.94374, 99.99828, 99.7512, 99.9748, 100.0
22363.85872, 60.015523034543186, 60.01876933486771, 60.019741943610725, 32.919796632513204, 32.9457016946321, 32.892456730263575, 0.9999807906202224, 0.9999729112138381, 0.9999788823052111, 9324.128825091764, 9321.749409512515, 9330.932557529364, 222.9444651259023, 66.30641201935487, 55.9000797120234, 9322.335440462242, 9323.727703789453, 9322.069741364003, 284.3144773111372, 284.08452749929177, 284.37074549080967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.426779, 3297.818, 600.1359, 9.164931, 5500.347, 592.1946, 9.278485, 5494.459, 606.8041, 9.059234, 5496.919, 598.6847, 5.511773, 3299.938, 593.0942, 9.265727, 5495.467, 99.93246, 100.0, 99.89881, 99.94259, 100.0, 99.91618
22366.26596, 60.017112503381234, 60.01426306437777, 60.018675115684914, 32.931968491179326, 32.967129861314, 32.88919121172333, 0.9999819943218646, 0.9999725822588791, 0.9999816235442798, 9317.065805465389, 9324.458951490698, 9317.788975888607, 227.07799779094432, 67.47619984278845, 55.004016516179036, 9319.377379014448, 9327.796828919867, 9320.663936412466, 284.21378319140194, 284.04307003736835, 284.4147111518294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6203, 5.427135, 3297.713, 600.1165, 9.165115, 5500.295, 592.1946, 9.278301, 5494.63, 606.7458, 9.059234, 5496.854, 598.6465, 5.512868, 3300.096, 593.0942, 9.265727, 5495.64, 99.92929, 100.0, 99.89879, 99.94354, 100.0, 99.91728
22368.71812, 60.01550560328285, 60.011960033973686, 60.0119989149458, 32.88517996088652, 32.95903614124895, 32.88687518064823, 0.9999836018720873, 0.9999721719886407, 0.9999844594482633, 9322.750759465143, 9320.989163248934, 9325.821710377542, 233.04404774653676, 68.04000927427228, 56.3274336612385, 9318.061307557022, 9325.670869092659, 9324.643623990503, 284.1743463828372, 283.9315570643476, 284.33323979031485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.8699, 5.359318, 3290.483, 606.42, 9.065281, 5497.395, 585.9245, 9.358006, 5483.06, 600.4154, 9.160542, 5500.295, 592.6952, 5.55816, 3297.841, 587.8853, 9.32579, 5489.403, 99.71022, 99.94813, 99.6906, 100.0, 99.93316, 99.7894
22371.122560000003, 60.0147133325258, 60.01182434400307, 60.01513395770746, 32.921113213047896, 32.956009843327635, 32.91979235496605, 0.9999832877034599, 0.9999727045097748, 0.9999783255344076, 9315.752277798507, 9322.707983973716, 9329.009756020196, 223.44473573780306, 69.14151303493259, 54.82040929790219, 9319.793966982079, 9316.3438782951, 9327.570090850624, 284.24435629060645, 284.0149575663341, 284.45804354284724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.427135, 3297.823, 600.1553, 9.165299, 5500.406, 592.1946, 9.278301, 5494.512, 606.7847, 9.058867, 5496.75, 598.6274, 5.512686, 3299.989, 593.0544, 9.266276, 5495.587, 99.92928, 100.0, 99.89879, 99.94247, 100.0, 99.91716
22373.607000000004, 60.008079789823036, 60.01281726086031, 60.01156651998926, 32.90837727161629, 32.95036257571393, 32.90924812614737, 0.9999787211970291, 0.9999693000425659, 0.9999771772329672, 9315.343416821583, 9321.9397131017, 9327.452528136711, 220.82567194504827, 75.78905275376565, 65.21483978413562, 9318.242896768726, 9321.211603895686, 9321.923580478346, 284.36568288107145, 283.99647510046947, 284.45580197661656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 604.6828, 5.456404, 3299.873, 596.1864, 9.228848, 5497.28, 597.5717, 9.196389, 5499.964, 612.785, 8.952777, 5486.276, 604.9603, 5.453515, 3299.271, 599.3369, 9.17673, 5500.187, 99.9949, 99.96009, 99.99731, 99.75122, 99.97649, 100.0
22375.985760000003, 60.01061927645737, 60.011589697384146, 60.01044542166407, 32.90946133103465, 32.96887443335947, 32.91293075763084, 0.9999782089443385, 0.9999740937270173, 0.9999788985844911, 9322.093736948675, 9323.658576768012, 9326.619473436946, 225.95143978926535, 70.17059402267614, 59.53154309533306, 9319.17206457934, 9332.784777972014, 9329.239710526774, 284.17596793031294, 283.98070426153197, 284.43091670686556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.426957, 3297.766, 600.097, 9.164747, 5500.292, 592.1752, 9.278301, 5494.511, 606.7847, 9.05905, 5496.808, 598.6274, 5.512868, 3300.152, 593.0942, 9.265727, 5495.528, 99.93089, 100.0, 99.89869, 99.94056, 99.99997, 99.91728
22378.46912, 60.01190220466914, 60.01023625671828, 60.013317864655825, 32.897311867394784, 32.96631756731347, 32.90794007567898, 0.9999820657605553, 0.9999725117509757, 0.9999846843775858, 9314.271841943459, 9318.073757460457, 9320.209873812719, 228.69643763435988, 67.76453864302766, 57.932052357308976, 9315.632825085413, 9323.034094949644, 9319.034416446508, 284.3251868080083, 284.06757226828114, 284.4684420649653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6597, 5.426779, 3297.933, 600.1165, 9.165483, 5500.344, 592.1752, 9.278301, 5494.452, 606.7653, 9.059234, 5496.86, 598.6847, 5.512138, 3300.095, 593.0743, 9.265544, 5495.528, 99.93596, 100.0, 99.89879, 99.94248, 100.0, 99.91923
22380.897040000003, 60.01202915246147, 60.00735624435957, 60.01077101152559, 32.913326203581015, 32.960379129356205, 32.91081657200003, 0.9999853383822064, 0.9999709853467259, 0.9999804901949424, 9321.190360146824, 9323.302039535902, 9326.095611016412, 229.02645830117672, 72.121514723568, 55.13985569228089, 9325.532945850247, 9326.181723871085, 9325.021759270572, 284.2668834191469, 284.04896397333715, 284.47721792191714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.9487, 5.358961, 3290.483, 606.42, 9.065281, 5497.28, 585.9245, 9.357821, 5483.0, 600.4154, 9.160727, 5500.469, 592.4282, 5.562726, 3297.651, 587.4877, 9.333481, 5488.562, 99.70689, 99.94914, 99.68962, 100.0, 99.92741, 99.79063
22383.386000000002, 60.0097623879946, 60.01044295748315, 60.01028425402279, 32.9004516176387, 32.97525848082386, 32.89628199554885, 0.9999833299835189, 0.9999718393468109, 0.9999813476637143, 9311.660082306005, 9323.834610650509, 9325.491174814719, 226.5584784582772, 67.84258332990203, 52.746613045306276, 9316.685920705037, 9325.560530333318, 9327.56359673669, 284.29028546652256, 284.1010790773179, 284.5193052848353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.7189, 5.426422, 3297.932, 600.097, 9.164563, 5500.347, 592.1752, 9.278485, 5494.505, 606.7458, 9.059234, 5496.802, 598.6465, 5.511955, 3300.203, 593.0942, 9.266459, 5495.522, 99.93087, 100.0, 99.89869, 99.94045, 100.0, 99.91813
22385.814240000003, 60.00110598565979, 60.005120896525405, 60.007308335148835, 32.924772978485514, 32.93260458246999, 32.90943888553087, 0.9999804663305074, 0.9999701890140862, 0.9999809218476806, 9319.730492618108, 9320.721111171159, 9327.957837619624, 217.87398595423815, 77.92554970354377, 66.01070210740181, 9317.661410897615, 9325.774572828075, 9324.132259108193, 284.2099878639285, 283.9914388877356, 284.4443797899544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 604.6828, 5.462115, 3299.873, 595.739, 9.229032, 5497.333, 597.6299, 9.195837, 5499.906, 612.7462, 8.953145, 5486.447, 604.9603, 5.45315, 3299.267, 599.3568, 9.177096, 5500.242, 99.99666, 99.9602, 99.99844, 99.75216, 99.97639, 100.0
22388.24548, 60.00045428844683, 60.00010230284722, 60.00187030357575, 32.935232793480736, 32.95064126784125, 32.9110401798929, 0.9999802632670625, 0.9999707645037759, 0.9999820962505904, 9317.320360526326, 9324.483394851275, 9326.239137629065, 224.4916148378902, 65.28304110175986, 58.22480578629438, 9324.238980712182, 9322.820925281316, 9322.506814810438, 284.27728115907985, 283.9889361617353, 284.45207022639266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.427135, 3297.933, 600.1553, 9.165483, 5500.458, 592.1946, 9.278301, 5494.505, 606.7653, 9.058867, 5496.802, 598.7037, 5.512321, 3300.096, 593.0942, 9.266093, 5495.587, 99.93087, 100.0, 99.89569, 99.94247, 100.0, 99.91837
22390.683680000002, 59.99788085659014, 59.99543441908904, 59.9994452734544, 32.882986074725, 32.96675200758459, 32.90902393894769, 0.9999821877070774, 0.9999720096228198, 0.9999823759953033, 9318.270936044171, 9321.095453017384, 9327.395531848819, 226.13361285190695, 67.34183483000152, 54.78694687467396, 9312.922852008875, 9322.574745524073, 9322.554285981952, 284.20578790417846, 283.9745564060758, 284.36977863758307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.426957, 3297.66, 600.1359, 9.165115, 5500.458, 592.1558, 9.278485, 5494.459, 606.7847, 9.059418, 5496.861, 598.6274, 5.512868, 3299.987, 593.0544, 9.26591, 5495.574, 99.93754, 100.0, 99.89881, 99.94152, 100.0, 99.91727
22393.145920000003, 59.99140304201135, 59.99448003008813, 59.99238456807049, 32.91415960090217, 32.95963331982388, 32.931725291328874, 0.9999854384893958, 0.999973431300108, 0.9999826511806308, 9317.36349059792, 9323.483032514292, 9325.466692462964, 226.23309957624133, 72.44506641806674, 52.42081760165638, 9321.275705425925, 9321.562826822732, 9326.867090581338, 284.15778172960194, 283.98666746953666, 284.4476412962497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.9684, 5.359496, 3290.264, 606.42, 9.065465, 5497.282, 585.9245, 9.358006, 5483.113, 600.4348, 9.161278, 5500.423, 592.6952, 5.557612, 3298.256, 588.5215, 9.325607, 5489.404, 99.71196, 99.95312, 99.69156, 100.0, 99.93471, 99.80594
22395.62624, 59.99256106603879, 59.993719572834436, 59.987480364594724, 32.93863173850909, 32.95062590682576, 32.921526469457426, 0.9999786950539701, 0.999972615518945, 0.9999828507662661, 9326.071198936163, 9316.622367052607, 9327.73060258411, 228.22340675768123, 69.9092449437494, 56.250587615202676, 9318.29925854685, 9326.034520069155, 9328.756704836229, 284.3221082441208, 283.991797130619, 284.348618895529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6794, 5.4266, 3297.713, 600.1359, 9.165115, 5500.474, 592.1558, 9.278485, 5494.393, 606.7653, 9.058867, 5496.75, 598.7037, 5.512138, 3300.092, 593.0743, 9.266093, 5495.527, 99.93418, 100.0, 99.89771, 99.93842, 100.0, 99.91937
22398.0112, 59.99277639094524, 59.989982086732816, 59.99150011261784, 32.90314173554437, 32.9555777183659, 32.91315145304653, 0.9999799639240462, 0.9999679797507339, 0.999977952901929, 9318.650369279247, 9326.117417569385, 9330.14158485868, 221.94434212352965, 76.4527988674131, 62.63266441549558, 9325.992937105302, 9320.538558956727, 9329.523591599343, 284.2621589968928, 284.0136322943815, 284.4971133875096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 604.1702, 5.461758, 3300.145, 595.7973, 9.237321, 5497.273, 598.0958, 9.191051, 5500.043, 612.7656, 8.952777, 5486.335, 604.9603, 5.45388, 3299.164, 599.3766, 9.17673, 5500.241, 99.9965, 99.94901, 99.99938, 99.75015, 99.97326, 100.0
22400.403440000002, 59.98258833095076, 59.98444100118655, 59.983568096915, 32.91275761451332, 32.96874265874085, 32.90899835694674, 0.9999790991088116, 0.999976707570168, 0.9999797789092294, 9319.377770563553, 9316.720264029042, 9327.421006177976, 227.63489459039897, 70.90267373723691, 58.88463277095752, 9321.236187703204, 9325.417919388587, 9321.209489073743, 284.2422043076083, 283.9873085846427, 284.40735139540277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.426779, 3297.933, 600.1165, 9.165115, 5500.294, 592.1946, 9.277933, 5494.512, 606.7653, 9.058682, 5496.971, 598.6084, 5.512138, 3300.146, 593.0942, 9.266459, 5495.522, 99.93089, 100.0, 99.89893, 99.94056, 100.0, 99.91718
22402.766040000002, 59.98102040121548, 59.977608702293736, 59.981335727412564, 32.93204014746592, 32.95445899243881, 32.89887399141572, 0.9999832518673275, 0.999972239674029, 0.999982503941434, 9322.03157266602, 9318.831673584491, 9324.829902373578, 228.18735960827098, 66.01802554556161, 54.196567865805264, 9328.15566215782, 9312.891294663841, 9323.215999519498, 284.19893328434955, 283.8453335447488, 284.3369639939285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6597, 5.427135, 3297.985, 600.1165, 9.165115, 5500.294, 592.1946, 9.278485, 5494.452, 606.7653, 9.058867, 5496.966, 598.6465, 5.512503, 3300.096, 593.0544, 9.266276, 5495.52, 99.92755, 100.0, 99.89762, 99.94343, 100.0, 99.91935
22405.175040000002, 59.980634975644165, 59.97428216138571, 59.97862502832216, 32.914814807788304, 32.940470272366156, 32.89231533466313, 0.9999868770674077, 0.9999730210917037, 0.9999832572987488, 9313.516980413933, 9323.99738607069, 9326.75035180684, 229.3344533399022, 74.80459454103357, 53.36992015551186, 9315.151457179561, 9324.883226077245, 9327.782746091907, 284.1032292088849, 283.9135580345214, 284.2692000464606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.9487, 5.358961, 3290.321, 606.42, 9.065465, 5497.334, 585.9051, 9.35819, 5483.113, 600.3765, 9.160911, 5500.247, 592.4091, 5.5651, 3297.0, 586.8117, 9.344834, 5486.186, 99.70863, 99.95012, 99.69156, 100.0, 99.9077, 99.73008
22407.6912, 59.97736665302903, 59.9758999618503, 59.979554654810215, 32.925581927278294, 32.9629029008775, 32.90272266414768, 0.9999825861284443, 0.9999720674558358, 0.9999829734292062, 9324.75548597045, 9318.42354806153, 9328.009162842327, 226.9645580405022, 70.5381562085056, 56.45550694792155, 9318.316846198702, 9323.138052572729, 9329.223936069733, 284.2474188624529, 283.9542407475342, 284.4407107298357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6597, 5.426957, 3297.708, 600.1359, 9.165668, 5500.345, 592.1752, 9.278301, 5494.452, 606.7264, 9.059234, 5496.749, 598.6465, 5.512503, 3300.104, 593.0743, 9.26591, 5495.466, 99.92928, 100.0, 99.89977, 99.93949, 100.0, 99.91617
22410.092080000002, 59.98348867496939, 59.98252008155084, 59.979486223365356, 32.90722722792393, 32.9509920899144, 32.88029913769144, 0.9999799300459982, 0.9999668236211333, 0.9999785747455967, 9317.575427955757, 9321.55811634119, 9322.561649992838, 220.60110916041504, 74.9142535319877, 59.45242278671412, 9327.432490452855, 9322.702614479493, 9319.554526664415, 284.27141852695445, 283.83456222076256, 284.38421285608365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 605.8657, 5.451942, 3299.612, 596.8284, 9.213927, 5498.434, 596.9116, 9.212587, 5499.818, 612.4549, 8.954432, 5486.335, 604.9984, 5.45315, 3299.272, 599.3369, 9.176913, 5500.239, 99.98685, 99.97294, 99.99528, 99.75489, 99.9829, 100.0
22412.493240000003, 59.98536992900778, 59.986383815629786, 59.98875954840747, 32.907781511311825, 32.93934881271281, 32.91910279521579, 0.9999791443262395, 0.9999736399848058, 0.9999823039065207, 9318.099514649506, 9325.584833847006, 9322.550637831819, 228.63154952765672, 67.66320470401615, 56.21273137681783, 9324.623798103717, 9322.529044399766, 9320.85550633686, 284.18310934936466, 283.9313223584724, 284.38993606748016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.4034, 5.427849, 3297.656, 600.1359, 9.165299, 5500.577, 592.1752, 9.278485, 5494.505, 606.7653, 9.05905, 5496.794, 598.6274, 5.512321, 3300.308, 593.0743, 9.266276, 5495.634, 99.92755, 100.0, 99.89869, 99.94031, 99.99993, 99.91921
22414.887280000003, 59.995339658220914, 59.99359806674919, 59.99231729414618, 32.91007267349905, 32.941576360835285, 32.912815324459565, 0.9999808557445653, 0.9999729419149934, 0.9999807554298606, 9319.455084408744, 9324.227658868354, 9326.771100592934, 227.63299701196945, 67.62685724753692, 55.2240872487273, 9318.713743296372, 9325.930053101816, 9321.521389841448, 284.20587181036115, 283.94550268377026, 284.46732933329173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6597, 5.426957, 3297.713, 600.1165, 9.164931, 5500.286, 592.1752, 9.278485, 5494.503, 606.7458, 9.059234, 5496.86, 598.6274, 5.513051, 3299.987, 593.0942, 9.265727, 5495.634, 99.93262, 100.0, 99.89877, 99.94151, 99.9982, 99.91728
22417.289, 59.99508665682744, 59.99594432285051, 59.99327290257858, 32.895672871777315, 32.94065961938184, 32.8763761389872, 0.9999839782575937, 0.9999725202299121, 0.9999837421564454, 9315.453070551202, 9320.324838433298, 9320.83627655137, 235.97155235660333, 70.73313993495412, 48.73334583877113, 9320.191855978395, 9323.954470755842, 9321.246667507745, 284.3055711691444, 283.98050445479595, 284.4550192962912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.9684, 5.359496, 3290.315, 606.42, 9.064913, 5497.282, 585.9245, 9.357821, 5483.117, 600.3765, 9.160911, 5500.123, 592.3519, 5.564734, 3296.784, 586.6725, 9.348497, 5484.84, 99.70513, 99.95228, 99.69164, 100.0, 99.90115, 99.71846
22419.75068, 59.99884814267139, 59.99908809765668, 59.99444027473149, 32.91503689116134, 32.95197858484868, 32.90300736759526, 0.9999863663298297, 0.9999718167719261, 0.9999802327868927, 9314.742708455518, 9325.361121130702, 9325.331888259947, 229.68506698938074, 67.30007765823393, 57.83732234160061, 9316.188168421357, 9323.379933373642, 9326.510829309958, 284.29140321854567, 283.99307742211187, 284.4365857938837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.427493, 3297.712, 600.1553, 9.165115, 5500.347, 592.1752, 9.278301, 5494.512, 606.7653, 9.059234, 5496.749, 598.6084, 5.512503, 3299.927, 593.0544, 9.266826, 5495.583, 99.92928, 100.0, 99.89773, 99.9395, 100.0, 99.91828
22422.2366, 60.000963614604935, 59.99629735393008, 59.99638749964724, 32.91643880423716, 32.95105344167579, 32.91260473385535, 0.9999777712962794, 0.9999644212820319, 0.999980263460647, 9308.786632355288, 9321.68744915253, 9325.52097551954, 219.52880815050537, 71.27368428408954, 63.73700778461489, 9316.188009077181, 9319.873591843892, 9324.137071871643, 284.15231922618847, 284.00887882766085, 284.50554519505346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.7725, 5.435702, 3298.855, 597.8985, 9.20748, 5499.128, 595.8052, 9.228601, 5499.326, 611.3869, 8.971715, 5487.218, 604.884, 5.454063, 3299.378, 599.317, 9.177279, 5500.187, 99.9623, 99.98753, 99.98041, 99.7662, 99.97976, 100.0
22424.65956, 59.997235473889496, 59.997577681873466, 59.995946832941755, 32.90314791904843, 32.94938861099897, 32.93340746648511, 0.9999787401120133, 0.9999699261648096, 0.9999763936335929, 9319.909770067401, 9321.220647032475, 9329.623814596896, 224.0806865451516, 67.9819762710531, 58.63369838567269, 9323.79851118896, 9325.74231456116, 9325.027162509563, 284.23241819092203, 283.9609625860913, 284.3955527790849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 606.8711, 5.429812, 3297.655, 600.1165, 9.165299, 5500.234, 592.214, 9.278117, 5494.453, 606.7458, 9.059418, 5496.802, 598.6465, 5.512503, 3300.038, 593.0544, 9.266643, 5495.634, 99.93594, 100.0, 99.89774, 99.94034, 99.99976, 99.91714
22427.07572, 59.9947601721349, 59.999675589681516, 59.998320259519474, 32.91776754447472, 32.95957993880587, 32.897927101141974, 0.99998198511545, 0.9999745572266152, 0.9999798559141665, 9316.754882743111, 9324.313963130167, 9321.197673850224, 229.46421514568942, 69.41883633038378, 54.98540868005966, 9323.33941948989, 9323.293302927545, 9331.416345834132, 284.24924897167665, 284.0313474990958, 284.45098086593845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6006, 5.427314, 3297.655, 600.1359, 9.164931, 5500.464, 592.1558, 9.278301, 5494.451, 606.7458, 9.059418, 5496.854, 598.6847, 5.512321, 3300.09, 593.0743, 9.266093, 5495.634, 99.93579, 100.0, 99.89773, 99.94031, 100.0, 99.91824
22429.50084, 59.99827132793495, 60.00018848598171, 60.00277337274507, 32.90097950300502, 32.93418142769217, 32.876384703679044, 0.9999828267001928, 0.9999738646020847, 0.9999843182918129, 9307.393652913079, 9323.473174674926, 9320.036435468188, 228.04540744627133, 69.97629265649812, 53.294389613498424, 9322.030585092485, 9316.766198804818, 9326.284810254478, 284.3074660628104, 284.07686404934555, 284.45837939783394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.9487, 5.359139, 3290.263, 606.42, 9.065097, 5497.394, 585.9051, 9.35819, 5483.17, 600.3765, 9.160542, 5500.299, 592.39, 5.565282, 3296.943, 586.6924, 9.348131, 5484.846, 99.71528, 99.95122, 99.68938, 100.0, 99.90261, 99.72308
22431.93284, 59.996312702008225, 59.9998896678867, 59.99909723166087, 32.92354231644335, 32.95662080215972, 32.908013577424484, 0.9999823229478101, 0.9999757769030306, 0.999982075827163, 9314.397841604707, 9325.638689159292, 9328.435236336803, 223.42409038488472, 65.8404897979608, 55.442336254838665, 9315.54273426891, 9327.607379816032, 9328.699495607465, 284.21775712001823, 283.998216512614, 284.4369275081659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.427314, 3297.655, 600.1359, 9.164747, 5500.353, 592.1946, 9.278301, 5494.51, 606.7847, 9.058867, 5496.854, 598.6084, 5.512686, 3300.037, 593.0743, 9.266276, 5495.641, 99.92754, 100.0, 99.89773, 99.94042, 100.0, 99.91923
22434.35696, 59.99846617055442, 59.99888677723195, 59.99859616002658, 32.896295049691375, 32.95579136958507, 32.89413480652273, 0.9999781902431794, 0.9999687920559961, 0.9999790361536007, 9308.459538414656, 9324.562420813498, 9323.622774726819, 219.94431945222175, 74.60840429787777, 59.07833855118315, 9318.789685638514, 9322.741854946264, 9325.022971715172, 284.2377952834178, 284.04344936734924, 284.4713648915077, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.226, 5.434453, 3298.964, 598.3265, 9.197719, 5499.438, 595.2811, 9.235781, 5498.993, 610.7849, 8.979253, 5488.765, 604.6932, 5.456254, 3299.21, 599.2772, 9.178012, 5500.119, 99.94252, 99.99245, 99.97146, 99.81002, 99.98126, 100.0
22436.72876, 60.00041981711754, 60.00227244509385, 59.997706848731085, 32.89045903419973, 32.94813348467343, 32.89795529225706, 0.9999757779159917, 0.9999722180016287, 0.9999782762767607, 9321.516389765278, 9322.245867664822, 9324.14998874176, 226.79895817273155, 66.96937181597286, 61.214078480051285, 9324.710300671612, 9327.636321629483, 9321.853784072951, 284.2848755017289, 283.9911967259693, 284.43296504067445, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 605.8262, 5.441056, 3298.475, 599.8635, 9.167142, 5500.45, 592.3887, 9.276277, 5494.699, 606.7653, 9.059418, 5496.795, 598.6274, 5.512321, 3299.935, 593.0544, 9.266459, 5495.581, 99.95238, 100.0, 99.90222, 99.94033, 100.0, 99.92021
22439.196040000003, 60.00118277859659, 60.00179629864141, 59.999165781902995, 32.90789042123957, 32.98138503191492, 32.90231292829142, 0.9999832113619961, 0.9999753537670192, 0.9999782855761676, 9318.799605200278, 9323.129106575458, 9321.358504888416, 222.34563570596947, 66.99880567616356, 53.23086463466461, 9313.633121373256, 9322.421817922424, 9323.178873341629, 284.3157628162103, 284.1052401275917, 284.43326783222136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.426957, 3297.99, 600.1359, 9.164747, 5500.406, 592.1558, 9.278485, 5494.446, 606.7847, 9.059234, 5496.912, 598.6274, 5.512868, 3300.257, 593.0544, 9.266276, 5495.635, 99.92913, 100.0, 99.89771, 99.94245, 99.99647, 99.91923
22441.590360000002, 59.99252461973138, 60.00064379140566, 60.00102628522992, 32.86092747845083, 32.92614645771811, 32.90213361014277, 0.9999831939415001, 0.9999722463470976, 0.9999835762186028, 9312.271924006409, 9320.513455929411, 9326.217936428544, 227.58553871785716, 69.50319641477381, 49.57074392557115, 9322.77525111212, 9307.850304369686, 9325.441191094123, 284.3142853867613, 283.94264568189595, 284.39980994350987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.9684, 5.358782, 3290.32, 606.4006, 9.065281, 5497.334, 585.8857, 9.35819, 5483.046, 600.396, 9.161278, 5500.239, 592.4091, 5.5651, 3296.732, 586.6725, 9.348314, 5484.652, 99.71023, 99.95012, 99.69034, 100.0, 99.89956, 99.71848
22444.046240000003, 59.99928467097211, 59.999543128389874, 59.996862145051146, 32.92008432514006, 32.94517750935153, 32.910330817215225, 0.9999829728711932, 0.9999741119744469, 0.9999824889069083, 9321.158724916573, 9325.608383844961, 9323.532461243987, 226.9898663306799, 77.6959606538071, 53.02389706827307, 9325.036088486653, 9327.505684756949, 9327.920111683083, 284.28876621541514, 283.9964606692499, 284.43693545442005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.426779, 3297.66, 600.1359, 9.165115, 5500.347, 592.1946, 9.278117, 5494.444, 606.7264, 9.059418, 5496.914, 598.6465, 5.512686, 3300.257, 593.0544, 9.266459, 5495.405, 99.93263, 100.0, 99.89877, 99.94033, 100.0, 99.91506
22446.453800000003, 59.99705018566724, 59.99484341316634, 59.99590519787156, 32.90595613726066, 32.93150363271681, 32.93626673905445, 0.99998050279528, 0.9999655558816565, 0.9999810345698267, 9319.61217307075, 9319.138351460573, 9323.870850590545, 223.27465936739645, 84.29143798630685, 63.17766557531013, 9318.175068560216, 9319.81012018831, 9325.556420989446, 284.220268903955, 283.9688155790337, 284.4504319723292, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.64, 5.426957, 3298.148, 599.2993, 9.182982, 5499.916, 594.2134, 9.250875, 5498.169, 609.9693, 8.997824, 5490.506, 603.5678, 5.461916, 3299.254, 599.2176, 9.179111, 5500.119, 99.94247, 100.0, 99.95335, 99.82598, 99.99325, 100.0
22448.94552, 59.996983117236375, 59.99696975040868, 59.99677431161794, 32.8995490132111, 32.96892794678561, 32.90725458919805, 0.9999780260511012, 0.9999719822865413, 0.9999815644906582, 9323.744896131844, 9323.49280966973, 9324.719926923408, 226.53108392528156, 71.01861054348001, 58.376459526804865, 9321.946149687017, 9323.098736982254, 9322.37263946845, 284.2371233788952, 283.95484896336825, 284.3533115206879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 605.2939, 5.450693, 3298.802, 598.7935, 9.178562, 5500.499, 592.5245, 9.273516, 5494.655, 606.7264, 9.059786, 5496.8, 598.6847, 5.512321, 3300.202, 593.0345, 9.26591, 5495.642, 99.97547, 100.0, 99.90265, 99.94042, 99.99488, 99.91935
22451.34084, 59.99945503297357, 60.00073410256775, 59.99913530833495, 32.923278972379315, 32.97160436490979, 32.909032532498706, 0.9999806617267041, 0.9999708187840145, 0.9999819664719064, 9325.375689020999, 9327.090828386918, 9321.606600414578, 232.31112185434495, 69.91616724523965, 53.70358523658433, 9324.113609855125, 9326.079051067589, 9332.335634115005, 284.1740594743119, 283.92466025319135, 284.4170584125952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 607.6203, 5.427314, 3297.875, 600.1553, 9.164931, 5500.458, 592.1752, 9.278669, 5494.452, 606.7653, 9.059418, 5496.913, 598.6465, 5.512138, 3299.875, 593.0345, 9.266459, 5495.636, 99.92928, 100.0, 99.89773, 99.94247, 100.0, 99.91925
22453.734800000002, 60.0037713149479, 60.00484938561982, 60.003986162363994, 32.88750684459706, 32.934458497283906, 32.89014617045836, 0.9999846343495765, 0.9999716537691312, 0.9999837114488364, 9311.785784705939, 9322.444611461431, 9318.08046069427, 234.97794104168497, 67.75893416343206, 53.118177010677755, 9317.169507571864, 9323.226374975084, 9327.702211064154, 284.2271891678484, 283.9937573841537, 284.4588059987224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 600.0, 613.929, 5.360032, 3290.536, 606.42, 9.065097, 5497.445, 585.9051, 9.35819, 5483.053, 600.3765, 9.161094, 5500.357, 592.4663, 5.564369, 3297.054, 586.6725, 9.34868, 5484.713, 99.7086, 99.95012, 99.69153, 100.0, 99.90933, 99.71944
