TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22470.29836, 60.012742995284576, 60.00944391594468, 60.01006615863616, 30.415294870895245, 30.442850310688254, 30.390675488309917, 0.9999823682537211, 0.9999773778444208, 0.9999789312624138, 8602.32289099556, 8609.087057157845, 8608.758075304286, 193.89382589133675, 59.50526773374895, 50.41252854396953, 8608.353501309888, 8604.145659918815, 8608.578327340867, 284.15906376516915, 283.93466107349195, 284.38579648661124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1559, 5.451942, 3299.398, 600.1943, 9.164194, 5500.414, 592.0587, 9.279958, 5494.375, 606.6876, 9.060337, 5496.893, 598.6465, 5.512503, 3300.277, 591.0067, 5.57311, 3296.457, 99.98192, 100.0, 99.89514, 99.9421, 100.0, 99.89123
22472.699320000003, 60.00944762427659, 60.0064497057533, 60.009289769015304, 30.418876924523314, 30.467411703282252, 30.417940047659485, 0.9999773457343009, 0.9999746577233416, 0.9999821314718808, 8609.805966137426, 8607.635039959194, 8600.441920832718, 191.61997713590642, 58.09726548233493, 55.94670910291097, 8607.44454835975, 8612.001055473858, 8609.946784891456, 284.1716581551323, 283.91268495395707, 284.2967404760686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 598.8275, 5.511015, 3300.202, 593.9101, 9.254819, 5496.908, 597.7657, 9.200438, 5499.338, 610.882, 8.998007, 5492.236, 601.584, 5.485657, 3300.159, 592.4381, 5.568532, 3295.978, 100.0, 99.9373, 99.98657, 99.84364, 100.0, 99.87671
22475.1656, 60.0107714531495, 60.01198601701141, 60.015343130191496, 30.41602281898468, 30.447655686002687, 30.4055942759227, 0.9999781456820097, 0.9999821743311123, 0.9999822631228751, 8603.81783219715, 8612.875397993383, 8614.422323599629, 194.3545633358499, 56.22471396234323, 53.046188764259114, 8605.18923609514, 8612.725608340943, 8610.203878631786, 284.18891523657743, 283.9354608820673, 284.3547950609308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.451942, 3299.502, 600.1748, 9.164563, 5500.591, 592.0198, 9.280327, 5494.258, 606.6876, 9.060704, 5497.004, 598.6274, 5.512686, 3300.042, 596.9313, 5.527513, 3299.772, 99.98352, 100.0, 99.89419, 99.94422, 100.0, 99.98145
22477.61904, 60.017746553813794, 60.013490819414585, 60.01336895832583, 30.37917391443419, 30.427648963272098, 30.380690709365968, 0.9999838971267428, 0.9999795916469005, 0.9999822433578444, 8605.146706228423, 8607.418139249448, 8596.545831681542, 204.84853108459765, 55.42990804356168, 49.83308031918568, 8600.60841152168, 8605.775614442644, 8604.26686067658, 284.3103977141578, 284.02273122557745, 284.3873472362814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.4449, 5.386623, 3293.886, 606.5367, 9.062886, 5497.083, 585.8275, 9.35911, 5482.754, 600.396, 9.160911, 5500.241, 592.4663, 5.564917, 3296.94, 603.2734, 5.469281, 3299.772, 99.81332, 99.94556, 99.68495, 100.0, 99.90434, 100.0
22480.194760000002, 60.01207123312453, 60.01076175529931, 60.00906501100581, 30.412703741825187, 30.431633700348026, 30.40102886751703, 0.999982708123062, 0.999982902651742, 0.999983422278752, 8599.17560291757, 8611.341580834434, 8608.055046655989, 194.02701648829134, 47.46317326284131, 51.036939027007975, 8609.83943257648, 8606.58060913861, 8610.696276483288, 284.19553764894954, 283.9356767418286, 284.3592162562307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1362, 5.452656, 3299.559, 600.1748, 9.164563, 5500.361, 592.0587, 9.280143, 5494.264, 606.6876, 9.060337, 5496.951, 598.6274, 5.512503, 3300.253, 596.9511, 5.527513, 3299.543, 99.97682, 100.0, 99.8961, 99.9422, 100.0, 99.98823
22482.656000000003, 60.01270910093611, 60.01117116605008, 60.01030625062152, 30.39253541315717, 30.448941405074997, 30.40504253257504, 0.9999838573584423, 0.9999794456744652, 0.9999833411313116, 8600.371042718938, 8609.445178804888, 8608.928671334423, 195.3518760410543, 54.15738084512691, 52.26890730678815, 8607.697301814895, 8613.767633719312, 8610.504731381418, 284.24738934608905, 283.9216421906372, 284.29105252359824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0377, 5.452656, 3299.617, 600.1748, 9.164378, 5500.368, 592.0587, 9.280143, 5494.427, 606.707, 9.059969, 5496.434, 599.5621, 5.504285, 3300.262, 595.1817, 5.548755, 3298.272, 99.98698, 100.0, 99.89632, 99.94719, 100.0, 99.94623
22485.14112, 60.00988812087279, 60.01078458504429, 60.00745883934481, 30.406836368914146, 30.451067594929885, 30.393877994090175, 0.9999800656576284, 0.9999743468403334, 0.9999798845402226, 8611.049908699086, 8609.69931787307, 8612.966562585554, 191.17263439294356, 52.74508019136965, 53.304077541207334, 8606.763062766366, 8614.31184773068, 8609.268325707917, 284.16901475508644, 284.05323736114985, 284.3653144193085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 598.8472, 5.506554, 3300.484, 595.1358, 9.237873, 5498.692, 595.8246, 9.228049, 5497.545, 608.8625, 9.033677, 5496.09, 598.8754, 5.510312, 3299.989, 596.9511, 5.527696, 3299.774, 100.0, 99.96985, 99.95877, 99.91531, 100.0, 99.99176
22487.54936, 60.00803560862502, 60.00347566497692, 60.00808629836638, 30.407540280496857, 30.435099702561203, 30.362902214911735, 0.9999824248198909, 0.9999815206568595, 0.9999820429010742, 8594.229213745304, 8611.903619654287, 8603.237256864444, 195.02891873595036, 52.908651020267826, 51.3319823127614, 8608.583996499685, 8609.290275007372, 8603.817574723122, 284.30817103449823, 284.04953512184954, 284.3416535413098, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1757, 5.452478, 3299.56, 600.1943, 9.16401, 5500.479, 592.214, 9.278485, 5494.451, 606.707, 9.060521, 5497.01, 598.6465, 5.512503, 3300.313, 590.5892, 5.579336, 3295.421, 99.97682, 100.0, 99.89771, 99.94423, 100.0, 99.85984
22490.006680000002, 60.00697537850693, 60.00697870377714, 60.00892916943246, 30.360920003023416, 30.39470244294361, 30.36510860799595, 0.9999858636879231, 0.9999865397970338, 0.9999860260229885, 8600.659733261924, 8603.121513876395, 8598.21324250653, 201.21269927633125, 41.505607563049125, 45.642934322461315, 8601.759690198425, 8603.166859669313, 8602.137221418323, 284.2222893123864, 284.004752782556, 284.4257833975845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.5041, 5.386623, 3293.833, 606.5757, 9.062518, 5497.077, 585.808, 9.359478, 5482.918, 600.4154, 9.161278, 5500.41, 592.4091, 5.5651, 3296.999, 584.3067, 5.626215, 3287.589, 99.81838, 99.94977, 99.68802, 100.0, 99.90593, 99.62596
22492.4694, 60.00895083698235, 60.00608468388723, 60.002998847186916, 30.387250901125693, 30.45826168921349, 30.39149115070985, 0.9999849673002941, 0.9999841056673755, 0.9999828149799208, 8605.847295930756, 8615.401918319047, 8608.69575164212, 190.25801731758577, 48.52379314948848, 49.93454217946419, 8613.571683827433, 8610.257412626594, 8612.701042086435, 284.24913475690016, 283.97156260052463, 284.30940464269395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.452121, 3299.397, 600.1943, 9.164563, 5500.415, 592.0392, 9.279774, 5494.25, 606.6682, 9.060337, 5496.951, 598.6656, 5.512503, 3300.308, 590.5892, 5.579702, 3295.536, 99.97858, 100.0, 99.89404, 99.94114, 100.0, 99.85659
22494.984640000002, 60.00865899146909, 60.00495358291054, 60.00848781070772, 30.389135760001736, 30.433229599567237, 30.38291184087135, 0.9999855432084604, 0.9999828487265325, 0.9999843390128205, 8604.5788867217, 8610.965869216841, 8606.994684745376, 193.86764513946758, 56.92766831052131, 50.07180899089326, 8608.306588800602, 8610.123294206775, 8604.169677134596, 284.23731840022094, 283.87170045414103, 284.4051815826464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.451764, 3299.282, 600.1748, 9.164194, 5500.25, 592.0392, 9.280143, 5494.315, 607.1148, 9.046915, 5495.232, 600.6494, 5.490771, 3300.382, 594.2473, 5.54729, 3298.834, 99.97701, 100.0, 99.89523, 99.9119, 100.0, 99.94864
22497.386440000002, 60.00607507728787, 60.007239736023635, 60.00382328222217, 30.38651337978991, 30.422637480245598, 30.37559994389131, 0.9999804509408279, 0.9999794291598081, 0.9999786632952642, 8606.856550551302, 8609.788248938201, 8605.858523252067, 190.65469723415458, 56.63460853338984, 54.527105114462756, 8610.42141718127, 8611.25393793847, 8605.855024100056, 284.2936881720925, 284.03259359120227, 284.39402626862017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 599.6555, 5.497095, 3300.5, 596.2253, 9.222769, 5499.735, 595.2228, 9.242408, 5496.964, 607.9304, 9.04857, 5496.51, 598.7991, 5.512321, 3300.311, 590.6488, 5.579519, 3295.309, 100.0, 99.98381, 99.9434, 99.92442, 100.0, 99.85645
22499.852440000002, 60.00558420679962, 60.005114910690715, 60.00469342637601, 30.41745765955231, 30.454282742649895, 30.396946070090817, 0.9999823559365986, 0.9999837847566643, 0.9999797617714837, 8610.945212517472, 8610.855279370042, 8611.87510928692, 194.64803621367355, 53.86442286409988, 55.3316734721011, 8607.212156673007, 8612.456774305485, 8608.228620735894, 284.32396889039006, 284.08017670677475, 284.4099938377073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.451942, 3299.449, 600.1748, 9.164378, 5500.585, 592.0198, 9.280327, 5494.25, 606.707, 9.060521, 5496.951, 598.5893, 5.512503, 3300.091, 596.8517, 5.52733, 3299.6, 99.9819, 100.0, 99.89513, 99.94436, 100.0, 99.98647
22502.337880000003, 60.00665724760368, 60.00167048909844, 60.0043302338985, 30.36847859558407, 30.42977138160045, 30.378471129819346, 0.9999841947161845, 0.999979726341672, 0.9999847738070129, 8595.854046495951, 8601.248471789999, 8605.007797235045, 199.5911942472967, 59.19421838352628, 50.93869256550306, 8604.812341169454, 8611.15482897511, 8609.127055958892, 284.2112113284199, 283.8852634010764, 284.3937673978291, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.5041, 5.387337, 3293.776, 606.5562, 9.062518, 5497.257, 585.7886, 9.359478, 5482.801, 600.4154, 9.161094, 5500.352, 592.39, 5.564917, 3296.891, 603.174, 5.470746, 3299.943, 99.81, 99.94881, 99.68491, 100.0, 99.90611, 99.99333
22504.75904, 60.00630215666864, 60.002697763619544, 60.00317315320213, 30.407359902398, 30.450019397694184, 30.396351582409228, 0.9999849453019573, 0.9999823061352977, 0.9999850544113942, 8603.809090163184, 8614.436207781559, 8609.784555158967, 196.85988990279384, 53.88405016628154, 51.073966672344795, 8606.259542959422, 8609.74564652681, 8606.05640817777, 284.3097878689652, 283.9891986505474, 284.33717293306495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.4523, 3299.229, 600.1943, 9.164378, 5500.414, 592.0392, 9.280143, 5494.309, 606.7264, 9.060153, 5496.957, 598.6465, 5.512503, 3299.927, 596.8517, 5.528062, 3299.543, 99.98033, 100.0, 99.89513, 99.94114, 99.99638, 99.98469
22507.2262, 60.00189786296123, 60.003076230872644, 60.00109609679467, 30.38304012274134, 30.429017015496633, 30.369697021062564, 0.9999810266588117, 0.9999800588748018, 0.9999830101472112, 8592.284629193557, 8606.943745688382, 8604.288106356931, 194.90323880764208, 52.38251389251286, 53.58255291738169, 8605.11182643005, 8608.898080189125, 8600.425181031362, 284.2109985972267, 283.95434656700655, 284.3819325786293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0968, 5.452478, 3299.339, 600.1943, 9.164563, 5500.472, 592.0392, 9.279774, 5494.782, 607.542, 9.036067, 5494.687, 601.069, 5.490771, 3300.246, 592.9948, 5.560292, 3296.459, 99.98191, 100.0, 99.89419, 99.90988, 100.0, 99.90236
22509.632800000003, 59.99562598604406, 60.002520677004064, 60.00000817382124, 30.407204468194696, 30.434421604429073, 30.386793142022437, 0.9999770878041676, 0.9999760403507343, 0.9999795273928724, 8606.024757471163, 8610.234110385549, 8610.634407388465, 192.4178670954061, 55.971003768880564, 57.24996932171689, 8606.906855166308, 8613.40130560352, 8610.698104540272, 284.31240729336537, 283.98941653471474, 284.38726680414567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 599.7147, 5.497808, 3300.443, 596.2253, 9.213191, 5499.57, 594.7958, 9.250138, 5496.411, 607.3284, 9.055924, 5496.847, 598.6465, 5.512503, 3300.096, 596.8915, 5.527696, 3299.485, 100.0, 99.99078, 99.93334, 99.93608, 100.0, 99.98486
22512.058240000002, 59.99869015691311, 59.99863133750199, 59.99605676007808, 30.40114708304557, 30.442742921683397, 30.419140747230202, 0.9999785592434968, 0.9999800992817365, 0.9999801595695024, 8608.338590396264, 8611.923670269076, 8606.347500227785, 193.6219101113279, 58.00975570124888, 58.877130118471996, 8611.053381959553, 8613.640162900432, 8615.239010122328, 284.1886113541272, 283.8977000282753, 284.37314346881215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.452478, 3299.398, 600.1943, 9.164378, 5500.42, 592.0392, 9.27959, 5494.317, 606.6682, 9.060337, 5496.84, 598.6465, 5.512321, 3299.989, 596.8915, 5.527696, 3299.544, 99.97858, 100.0, 99.89528, 99.94424, 100.0, 99.98478
22514.704, 59.995522735144164, 59.997502088455285, 59.99545595509832, 30.396796663833786, 30.42514554908613, 30.393358958936336, 0.9999843042277113, 0.9999807180649251, 0.9999839261855111, 8605.477256724856, 8604.448106797034, 8605.272779299323, 202.6900641728862, 54.59195631546652, 50.534747980769225, 8607.830105623021, 8603.19295172623, 8612.866965025461, 284.26664043524653, 283.9448922060108, 284.34215127889803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.4252, 5.386266, 3293.885, 606.5562, 9.063254, 5497.248, 585.7886, 9.359294, 5482.747, 600.396, 9.160542, 5500.351, 592.39, 5.565282, 3296.891, 603.2336, 5.470014, 3299.837, 99.8133, 99.94962, 99.68491, 100.0, 99.90438, 99.99365
22517.073800000002, 59.999557410318346, 59.99980924539873, 59.99860736672959, 30.402582842550704, 30.43497912926285, 30.415530865413935, 0.9999829033397339, 0.9999838186098693, 0.9999833326284394, 8610.960073326207, 8608.978555840808, 8612.108824936566, 196.9564887687079, 49.83936056864809, 51.836963816238494, 8607.592223281852, 8609.556761268313, 8608.729618165089, 284.23777142795313, 283.941763219247, 284.3439251112784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1362, 5.452121, 3299.339, 600.1553, 9.164747, 5500.415, 592.0392, 9.279958, 5494.252, 606.707, 9.060337, 5497.01, 598.6084, 5.513051, 3299.979, 596.8915, 5.528062, 3299.542, 99.97858, 100.0, 99.89409, 99.94114, 99.99797, 99.983
22519.560200000004, 60.004666372191586, 59.99931788709683, 60.00517273772888, 30.38715746055702, 30.45409194410355, 30.384451974690645, 0.9999825691761403, 0.9999805138263415, 0.9999820001766168, 8603.436588435903, 8608.223696356885, 8605.703813488952, 195.76536133551872, 57.184076018581436, 52.934101283979544, 8610.085943928485, 8605.028285097933, 8608.91030166541, 284.28806514565565, 283.9753436345996, 284.4126385188282, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0771, 5.452656, 3299.391, 600.2137, 9.16401, 5500.275, 592.6605, 9.272043, 5495.102, 608.4547, 9.021726, 5492.256, 602.6713, 5.47543, 3299.697, 591.8814, 5.574209, 3295.495, 99.98014, 100.0, 99.89472, 99.87608, 99.99956, 99.86209
22521.9274, 60.004658656089674, 60.003257823097826, 60.00426637382089, 30.40329486418355, 30.43756572941002, 30.40015971791197, 0.9999775837033374, 0.9999767565088409, 0.9999777281319241, 8604.882552368817, 8607.195646312935, 8609.94903011481, 193.63035845994546, 58.95399547999932, 51.36958308673775, 8607.830203115049, 8614.93678654112, 8611.188409545448, 284.1651793121239, 283.9161437540825, 284.4126795612124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 601.765, 5.484245, 3300.294, 597.918, 9.191824, 5500.364, 593.3204, 9.262839, 5495.301, 606.7264, 9.060153, 5496.886, 598.6847, 5.512321, 3300.094, 596.8915, 5.528245, 3299.433, 100.0, 100.0, 99.91317, 99.94541, 100.0, 99.98644
22524.32848, 60.00935853974871, 60.00909168100898, 60.00624581897204, 30.407541945435664, 30.455701928155772, 30.40538764602582, 0.9999792795752503, 0.9999769950706796, 0.9999797267739058, 8604.976388389132, 8609.67988847752, 8609.168580686945, 194.57051108722317, 57.71685320961387, 54.40638239196005, 8607.39415406728, 8609.246937791248, 8610.501262336757, 284.27125724480373, 283.8962114540188, 284.41293735855294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.4523, 3299.507, 600.1748, 9.164563, 5500.526, 592.0198, 9.280143, 5494.192, 606.6682, 9.060888, 5496.951, 598.5893, 5.512868, 3299.978, 596.8517, 5.528062, 3299.543, 99.98365, 100.0, 99.893, 99.94114, 99.99794, 99.98656
22526.713480000002, 60.00886383363701, 60.00916248297511, 60.00844762608779, 30.386694043462427, 30.420019646819647, 30.365543234845486, 0.9999798529991178, 0.9999781051288079, 0.9999828027655568, 8601.835885849441, 8596.104722823184, 8602.014447883948, 201.41379991998883, 55.929870221287274, 51.5671074804967, 8605.842422404714, 8603.562059981687, 8604.47251698064, 284.24363440177405, 283.9451802781223, 284.3758767502233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.4647, 5.38698, 3293.996, 606.5562, 9.06307, 5497.253, 585.7886, 9.359294, 5482.636, 600.3571, 9.160911, 5500.299, 592.39, 5.565465, 3296.777, 603.2933, 5.469647, 3299.83, 99.80822, 99.94964, 99.68693, 100.0, 99.90425, 100.0
22529.157120000003, 60.01062045779184, 60.01258011062608, 60.01466205830904, 30.390776239744493, 30.445554138381713, 30.390483398646968, 0.9999824599079007, 0.9999803883484596, 0.9999827414235245, 8600.266950593385, 8613.248986361574, 8607.39042895023, 196.90962420347773, 52.003422562433116, 45.50919582191818, 8608.725391353077, 8610.732521069529, 8605.533565877784, 284.32176088255557, 283.91321407798176, 284.3472315131466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0574, 5.4523, 3299.339, 600.1748, 9.164378, 5500.355, 592.0392, 9.280143, 5494.308, 606.6682, 9.060521, 5497.003, 598.6274, 5.512868, 3300.257, 596.971, 5.527513, 3299.487, 99.97858, 100.0, 99.89511, 99.9422, 99.9982, 99.98306
22531.558800000003, 60.013140344820954, 60.00774819823616, 60.01189092865674, 30.388862727316333, 30.40491277585859, 30.388034914893773, 0.9999804299281091, 0.9999775295028925, 0.9999828549014155, 8604.501837375505, 8604.52062484234, 8605.30681153642, 193.38891518324067, 54.97241950037778, 53.05894905128025, 8608.68951714927, 8603.160530993126, 8602.1085148329, 284.2045463968149, 284.0033073064817, 284.3858090872095, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0771, 5.452478, 3299.554, 600.1943, 9.164378, 5500.301, 592.0392, 9.280143, 5494.663, 607.5614, 9.045996, 5495.122, 600.6303, 5.490588, 3300.277, 593.3725, 5.557178, 3297.364, 99.97858, 100.0, 99.89619, 99.9099, 100.0, 99.91872
22533.99668, 60.014057892876124, 60.01276056330492, 60.016406712877206, 30.396679718222295, 30.46792092112303, 30.39668129551578, 0.9999795175499568, 0.999975329328032, 0.9999809129379944, 8604.831783618818, 8606.4122961894, 8605.548565175046, 195.30532890902145, 58.23694450454377, 55.953662042781616, 8611.45532531131, 8604.098499096546, 8608.787446089233, 284.26315505152456, 283.95220901105574, 284.38132716256007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 599.7541, 5.503163, 3300.668, 595.8168, 9.222033, 5499.192, 595.1646, 9.242408, 5496.893, 607.9109, 9.039744, 5496.069, 598.8182, 5.51159, 3300.257, 596.8517, 5.528612, 3299.488, 100.0, 99.98391, 99.95391, 99.92713, 99.99634, 99.98309
22536.54344, 60.01339523250479, 60.01434995266848, 60.01175274424919, 30.390496530727106, 30.44108395251056, 30.398379384634545, 0.9999797303631581, 0.9999773069060164, 0.9999795471215477, 8607.819278370422, 8613.082488554795, 8609.21635185511, 189.58402035105792, 54.299748558718534, 58.56984567979134, 8611.427013879678, 8606.997068128325, 8612.080203128875, 284.32920722736594, 283.9913194313644, 284.37421974661964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.452835, 3299.612, 600.1553, 9.164747, 5500.361, 592.0587, 9.279958, 5494.315, 606.6876, 9.060521, 5497.004, 598.6084, 5.512686, 3300.253, 596.9114, 5.528062, 3299.661, 99.9819, 100.0, 99.89417, 99.94412, 100.0, 99.99176
22538.97244, 60.01828188179724, 60.01973885576054, 60.02054352555644, 30.360865141270118, 30.41874421229659, 30.367828315026824, 0.9999802268216702, 0.9999788266716874, 0.9999824776822938, 8604.769774519, 8599.571483197695, 8603.559432631115, 205.38255125992873, 53.668224289442605, 49.585426943006496, 8607.030472826204, 8609.27939606083, 8609.026244261502, 284.3381317217517, 283.996258858768, 284.33877403164024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.5041, 5.386445, 3293.996, 606.5367, 9.062886, 5497.077, 585.7886, 9.359478, 5482.747, 600.3765, 9.160911, 5500.35, 592.4473, 5.565282, 3297.107, 603.2336, 5.470563, 3300.116, 99.81157, 99.94568, 99.68598, 100.0, 99.91093, 99.99689
22541.425000000003, 60.018835838510036, 60.01674377153107, 60.01869408888168, 30.389567393554607, 30.43447316455805, 30.384992757900815, 0.9999845253158275, 0.999978801077455, 0.9999840446608932, 8613.551509170464, 8599.826650259829, 8617.31626292273, 198.41360409296203, 52.488731618400834, 49.28478683710455, 8611.170697922636, 8612.611695248326, 8607.458495679724, 284.2402161497158, 284.0172438121294, 284.42975564672366, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1559, 5.451942, 3299.282, 600.1748, 9.164747, 5500.414, 592.0392, 9.280143, 5494.316, 606.6876, 9.060521, 5497.063, 598.6274, 5.512321, 3300.202, 596.8318, 5.527696, 3299.605, 99.97684, 100.0, 99.89608, 99.94519, 100.0, 99.98656
22543.8316, 60.01316147303679, 60.01616530278221, 60.0160292091758, 30.39324239722321, 30.429124792672106, 30.3647528655776, 0.9999820184232868, 0.9999798151740866, 0.9999820035430154, 8601.62566557236, 8605.490065055517, 8601.600263152812, 189.54146990119125, 54.1583947891977, 49.714344881813304, 8602.19678724447, 8611.842451129893, 8604.116322425241, 284.3489267574157, 284.00057877562205, 284.394369165796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0771, 5.452656, 3299.339, 600.1943, 9.164378, 5500.399, 592.0781, 9.275356, 5495.192, 608.1634, 9.029816, 5493.8, 601.6794, 5.484927, 3300.249, 592.955, 5.565785, 3296.513, 99.98192, 100.0, 99.91118, 99.90213, 100.0, 99.89868
22546.26396, 60.01437990535696, 60.012631575257, 60.01231170112566, 30.417727123337887, 30.439555631507197, 30.40202319623063, 0.9999795068409723, 0.9999785577198286, 0.9999805462621791, 8602.058453729582, 8612.491784633767, 8613.045218772726, 190.29876439120437, 60.115941241854216, 54.286733656747856, 8601.913570720364, 8610.277605432173, 8609.031231500918, 284.2539143003432, 284.0084753501233, 284.3208833449267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 600.8187, 5.493347, 3300.403, 596.9257, 9.206191, 5499.956, 594.194, 9.250875, 5495.766, 607.2896, 9.057028, 5496.853, 598.5893, 5.512868, 3300.035, 596.8517, 5.528062, 3299.602, 100.0, 99.99098, 99.93306, 99.93892, 99.99967, 99.98814
22548.7134, 60.013903664728694, 60.013178960049004, 60.010179305189965, 30.384200858688498, 30.454833247141465, 30.369170794066292, 0.9999774995490079, 0.9999774714697298, 0.9999775456538852, 8600.862239780286, 8613.46267615421, 8607.578392600593, 190.82108670902062, 58.43253131851634, 58.04335018791062, 8607.545103807082, 8612.597558928603, 8604.168215567412, 284.3099202734842, 283.9723075223222, 284.41710076204424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1362, 5.453013, 3299.172, 600.1553, 9.164563, 5500.419, 592.0587, 9.279958, 5494.256, 606.707, 9.059969, 5496.787, 598.6274, 5.513234, 3300.041, 596.971, 5.527147, 3299.604, 99.9803, 100.0, 99.89417, 99.94316, 100.0, 99.98467
22551.1258, 60.005402197199416, 60.00881152193915, 60.00944778918388, 30.37079950968994, 30.418694017958167, 30.37360897565766, 0.9999804304982258, 0.9999769736986971, 0.9999832425419263, 8601.903804222426, 8605.821314444542, 8602.246928057233, 201.35945419441987, 54.08368685514219, 52.28092319047846, 8611.030210216417, 8602.70595749259, 8601.415366339856, 284.17201695108565, 284.01045661803334, 284.3378067678372, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.4844, 5.386623, 3293.886, 606.5757, 9.062149, 5497.2, 585.808, 9.359294, 5482.867, 600.4348, 9.161094, 5500.352, 592.4473, 5.5651, 3296.891, 603.2734, 5.469647, 3299.83, 99.81332, 99.95179, 99.68396, 100.0, 99.90438, 99.99181
22553.49608, 60.00440372922758, 60.00317842630586, 60.003493095463284, 30.40117058088891, 30.444810641823924, 30.384678160121062, 0.9999815236425793, 0.9999828629646781, 0.9999827102303922, 8607.3150026473, 8607.394326882635, 8602.282586349911, 196.9086265263818, 48.97614321173228, 50.48154304223681, 8603.658018012515, 8607.274707098475, 8601.786480389503, 284.2676810097609, 283.99270772134673, 284.33369970875697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.4523, 3299.287, 600.1943, 9.164563, 5500.355, 592.0587, 9.279958, 5494.369, 606.707, 9.060337, 5496.952, 598.6084, 5.512686, 3300.2, 596.9313, 5.527696, 3299.487, 99.98351, 100.0, 99.89417, 99.94318, 99.99811, 99.98306
22556.04248, 59.99867697548431, 59.999422192938866, 60.00038793065155, 30.402119099991385, 30.425834041441423, 30.383586520195887, 0.9999834151354946, 0.9999821263577849, 0.999981024859071, 8606.404075618964, 8604.531972431489, 8605.879388572082, 197.81976741918243, 54.88473141208647, 54.332039125969004, 8604.961014388457, 8606.80137409238, 8603.81617806315, 284.2886203658753, 283.9738136562926, 284.351635771692, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0574, 5.452478, 3299.172, 600.1748, 9.164378, 5500.361, 592.0392, 9.280327, 5494.848, 607.6003, 9.04526, 5494.754, 601.1644, 5.484196, 3300.196, 592.9351, 5.566335, 3296.512, 99.9835, 100.0, 99.89849, 99.90919, 100.0, 99.8929
22558.44484, 59.995684634176, 59.99358159249619, 59.995374205726776, 30.395907391598907, 30.436560354743737, 30.406978716797184, 0.9999769348814981, 0.9999812493760195, 0.999979603696156, 8611.13551124842, 8609.458747553197, 8605.423587428442, 192.83948680624962, 59.27562161164701, 57.2811446771052, 8610.13045049623, 8608.172059270057, 8608.952813129265, 284.35683325285476, 283.9593432112993, 284.3162957435158, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 600.8187, 5.493347, 3300.624, 596.9841, 9.205455, 5499.837, 594.1746, 9.256397, 5495.763, 607.2701, 9.057028, 5496.9, 598.5893, 5.512868, 3300.034, 596.8517, 5.527696, 3299.657, 100.0, 99.99563, 99.93532, 99.94223, 100.0, 99.9882
22560.870000000003, 59.99739539558098, 59.990594956278684, 59.98818982144913, 30.42623830768617, 30.438655677607912, 30.402821608146215, 0.999976585897932, 0.999979845560644, 0.9999785281154958, 8604.52647833001, 8613.679359652102, 8605.52717984859, 193.27346543178737, 58.430378454436095, 56.82861079601298, 8606.908340857755, 8612.639988290113, 8602.124519369347, 284.35622778334715, 284.0056994212155, 284.3901585489739, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.452121, 3299.507, 600.1359, 9.164194, 5500.526, 592.0587, 9.279958, 5494.185, 606.6876, 9.060704, 5497.01, 598.5703, 5.512503, 3300.038, 596.8318, 5.528245, 3299.541, 99.97523, 100.0, 99.89287, 99.94222, 99.99974, 99.9865
22563.326080000003, 59.98743388688121, 59.986918137915524, 59.98742178650519, 30.374450119730966, 30.42678580448271, 30.37061498700052, 0.999983308969631, 0.9999767194772972, 0.9999806168024954, 8602.256778069444, 8600.950017930083, 8606.762683989053, 201.74647747978133, 50.32091798352684, 47.29129716278521, 8607.664092988764, 8615.326495769446, 8604.545499440343, 284.29995381196915, 284.0028444856252, 284.39343742714084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.4252, 5.386266, 3293.781, 606.5562, 9.06307, 5497.254, 585.8275, 9.359294, 5482.867, 600.3765, 9.161462, 5500.357, 592.4663, 5.565465, 3296.837, 603.2535, 5.469831, 3299.776, 99.81348, 99.94665, 99.68709, 100.0, 99.90274, 99.99359
22565.847840000002, 59.980384733413054, 59.98409024584654, 59.98050511906669, 30.40914683789035, 30.433185747251787, 30.4006307196028, 0.9999840341902099, 0.9999806373988293, 0.9999831292198574, 8605.08568038798, 8606.80934089756, 8605.76209850848, 195.4885424968029, 50.80976925797859, 49.85920016202272, 8602.934485327969, 8609.989187328738, 8613.140552673623, 284.24912574855057, 284.0224389510006, 284.3122083486762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.452121, 3299.339, 600.1748, 9.164563, 5500.295, 592.0587, 9.279958, 5494.435, 606.6876, 9.060521, 5497.067, 598.6084, 5.512868, 3300.038, 596.9313, 5.528062, 3299.662, 99.97684, 100.0, 99.8931, 99.94116, 99.99974, 99.98834
22568.34028, 59.97687928091788, 59.97787869495877, 59.974514884146195, 30.4006699501143, 30.43957637545294, 30.37596313287401, 0.9999792478975669, 0.9999774817997522, 0.9999802925180223, 8600.61013026771, 8602.35297413575, 8601.899460069559, 193.84721975497314, 57.33784154585601, 49.712403077601266, 8604.027211867084, 8604.860022650664, 8610.4432134307, 284.19928313660864, 283.8850147239477, 284.2805746740778, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1559, 5.452478, 3299.397, 600.1748, 9.164378, 5500.334, 592.4275, 9.271307, 5494.309, 608.4935, 9.020255, 5493.263, 602.1372, 5.4747, 3299.641, 591.8814, 5.574392, 3295.665, 99.97842, 100.0, 99.89513, 99.87611, 99.99973, 99.87298
22570.776840000002, 59.968618439713914, 59.966794167194365, 59.96985367077925, 30.395303095852046, 30.469857500195424, 30.407566008017877, 0.9999791709191374, 0.9999782776135129, 0.9999801525606966, 8610.017468374755, 8607.109029049585, 8601.75700882108, 191.72810553846193, 57.88500751621905, 57.23591811709855, 8603.98997062163, 8603.513497243915, 8606.335148785205, 284.2557498531513, 283.80402086062924, 284.27140972059914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 601.4101, 5.48371, 3300.357, 597.9763, 9.190903, 5500.193, 593.2622, 9.263391, 5494.878, 606.6876, 9.060337, 5497.009, 598.6084, 5.512138, 3300.089, 596.8716, 5.527696, 3299.659, 100.0, 100.0, 99.91411, 99.94422, 100.0, 99.9882
22573.17076, 59.963295799201724, 59.96486146364086, 59.96955996508154, 30.402519046180544, 30.472292022963575, 30.382284875900098, 0.9999792859303713, 0.9999754613104292, 0.9999798615025847, 8604.713501981823, 8617.364319216416, 8612.746868287502, 194.74707399629733, 59.14111931384332, 57.10575060795827, 8603.183948671665, 8604.281860263534, 8604.14794866135, 284.26120297138687, 283.84377814551794, 284.40384633404807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1165, 5.453013, 3299.334, 600.1748, 9.164378, 5500.363, 592.0587, 9.279958, 5494.31, 606.6682, 9.060521, 5496.839, 598.6274, 5.512686, 3300.259, 596.9313, 5.527879, 3299.771, 99.98683, 100.0, 99.89514, 99.94615, 100.0, 99.99009
22575.616840000002, 59.97074899804213, 59.96838615701578, 59.96966710063756, 30.38352867951372, 30.415133243549093, 30.400374200842833, 0.999984024012715, 0.9999800852845824, 0.9999831802487325, 8595.94018790217, 8605.940749988975, 8600.066034979613, 206.5363666576477, 59.220729084539016, 44.87191631121459, 8602.95653153257, 8606.162115528756, 8602.117449076624, 284.2893790745146, 284.10400877987325, 284.3702735843463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.4844, 5.386623, 3294.001, 606.5757, 9.062702, 5497.254, 585.808, 9.359478, 5482.753, 600.396, 9.160727, 5500.234, 592.4282, 5.564734, 3296.996, 603.2535, 5.470197, 3299.888, 99.81332, 99.94568, 99.68693, 100.0, 99.90096, 99.99342
22578.150840000002, 59.96804314815769, 59.96699125771451, 59.9719868410087, 30.398351535366746, 30.446864877023927, 30.388297938832565, 0.9999848860843622, 0.9999815472583601, 0.9999854603864743, 8604.763221464109, 8606.554591706516, 8607.326859923958, 197.36207792377513, 50.45387092769943, 50.69966510320455, 8614.84842939588, 8614.200583670265, 8617.1848364049, 284.2137916975494, 284.03612632565347, 284.2641234751643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1362, 5.451942, 3299.282, 600.1943, 9.164378, 5500.474, 592.0392, 9.280143, 5494.198, 606.6682, 9.059969, 5496.951, 598.6847, 5.512503, 3300.251, 596.812, 5.527879, 3299.547, 99.98365, 100.0, 99.89514, 99.94233, 99.99829, 99.98486
22580.521520000002, 59.97234970485522, 59.97335702691598, 59.97192189388175, 30.378112326665377, 30.436665804797418, 30.369735242751087, 0.9999849338839055, 0.9999791960082974, 0.9999815164447359, 8598.075426651372, 8611.391376051906, 8602.74882741975, 192.94935591866533, 58.009699429193915, 53.87057482481157, 8610.555523133737, 8613.432801063303, 8603.794218405681, 284.2741651907064, 284.03310609828634, 284.34747289376793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0771, 5.452121, 3299.391, 600.1553, 9.168431, 5500.222, 592.6411, 9.281063, 5495.11, 608.979, 9.014371, 5492.257, 602.1372, 5.474517, 3300.032, 591.941, 5.574026, 3295.493, 99.98015, 100.0, 99.90969, 99.87896, 99.99956, 99.87832
22583.01724, 59.9760793043711, 59.97427816232236, 59.973846363418716, 30.397798756129085, 30.448557721120547, 30.408960329916784, 0.9999764970789584, 0.999977686690419, 0.9999800386587778, 8605.635570248105, 8609.592710474459, 8608.352883925936, 196.70638074721546, 59.27558207019763, 48.902693911852566, 8602.747981409355, 8608.133815507837, 8617.688741134847, 284.22349827906805, 284.0009542586856, 284.32629451129986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 601.3707, 5.484245, 3300.298, 597.918, 9.192376, 5500.246, 593.301, 9.268362, 5494.999, 606.6876, 9.060521, 5496.841, 598.5893, 5.512868, 3300.041, 596.9114, 5.527696, 3299.425, 100.0, 100.0, 99.91312, 99.9422, 100.0, 99.9917
22585.415040000004, 59.98188706650172, 59.98152750497958, 59.97984064244718, 30.39256634003216, 30.42411211278835, 30.369187090965315, 0.9999758098796608, 0.999974550831358, 0.9999794770031833, 8608.030927605425, 8606.07880438311, 8604.635068788259, 194.95480847593535, 56.08795268593303, 52.323782186755125, 8606.044015369262, 8618.278363957343, 8607.627345694873, 284.28936400401847, 284.04370422624794, 284.40622177601716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.0968, 5.452656, 3299.287, 600.1359, 9.164563, 5500.355, 592.0392, 9.279958, 5494.191, 606.6876, 9.060521, 5497.056, 598.6084, 5.512503, 3300.154, 596.8716, 5.528245, 3299.715, 99.977, 100.0, 99.89513, 99.94507, 100.0, 99.98834
22587.84028, 59.98947105447306, 59.987609844396644, 59.98975627939456, 30.384994536256816, 30.4149988173866, 30.3848978078838, 0.9999834781098556, 0.9999815005868093, 0.9999828785358427, 8599.568958096543, 8608.427710941556, 8609.531224931936, 202.13051918009728, 55.63465056728819, 51.47465962697697, 8601.80714445318, 8604.371875264338, 8605.826761434155, 284.3054013023295, 283.99365127713884, 284.2687518746138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 611.5041, 5.386623, 3293.938, 606.5562, 9.06307, 5497.083, 585.808, 9.359294, 5482.801, 600.396, 9.161094, 5500.41, 592.4473, 5.564917, 3296.99, 603.2734, 5.470014, 3300.17, 99.81157, 99.94556, 99.68911, 100.0, 99.90738, 99.99523
22590.331560000002, 59.99048497935948, 59.98794507883878, 59.98428164410765, 30.40288432867358, 30.44782569297218, 30.42151889313407, 0.9999814741161895, 0.999982041781324, 0.9999849389277091, 8613.439386193153, 8617.141771360693, 8612.435789773548, 194.52586132608434, 51.56561251970197, 50.72251707802616, 8614.337622194062, 8616.393082978351, 8603.714831245876, 284.28689763989456, 284.00474789673586, 284.3979485610822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 600.0, 605.1559, 5.452835, 3299.617, 600.1943, 9.164194, 5500.369, 592.0781, 9.279958, 5494.369, 606.6876, 9.059786, 5497.121, 598.6656, 5.512868, 3300.365, 596.971, 5.52733, 3299.77, 99.98193, 100.0, 99.89417, 99.94234, 99.99966, 99.98667
