TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22879.088920000002, 59.9935187775872, 59.9946399663582, 59.99689088362763, 30.36151371209278, 30.361904573167603, 30.361084791983203, 0.999981590158081, 0.9999808633352136, 0.9999821970877159, 8588.039858942342, 8592.693953502196, 8599.785194476914, 198.8840481194402, 60.10603058923425, 52.57207184286165, 8592.407808135747, 8596.21396138183, 8597.971968836338, 284.34566069783875, 284.0449686211496, 284.51583378111826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.249, 5.460866, 3299.712, 600.3694, 9.161799, 5500.454, 592.0781, 9.27959, 5494.316, 605.8138, 5.445031, 3298.76, 598.7801, 5.506294, 3300.423, 582.6566, 9.403433, 5471.959, 99.99003, 100.0, 99.89634, 99.96272, 100.0, 99.48878
22881.508240000003, 59.9976119862684, 59.99487923264598, 59.99502800833146, 30.36979087782595, 30.389690634870014, 30.363927472863114, 0.999982320399184, 0.9999745564961702, 0.9999822230609112, 8594.69275660188, 8604.319896909024, 8611.602147256623, 194.94533131288472, 58.11623944470375, 52.65464422105879, 8606.854295063724, 8601.816468442126, 8608.653928865268, 284.356181551191, 283.9828522569216, 284.54952730552816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9009, 5.519046, 3300.248, 594.7662, 9.237321, 5498.596, 596.6787, 9.223632, 5498.315, 608.377, 5.423335, 3297.682, 599.6575, 5.503737, 3300.264, 584.1078, 9.379261, 5478.885, 100.0, 99.96222, 99.96796, 99.92009, 100.0, 99.6147
22884.018360000002, 60.00375355728999, 60.007103828985635, 60.00304458731879, 30.377828305193272, 30.398528615834103, 30.38196525289943, 0.9999839160513996, 0.9999731441058741, 0.9999855205055924, 8595.19241542995, 8604.071979158221, 8607.389541304869, 201.5646522751258, 65.44491096640013, 46.7766165253191, 8590.45560501374, 8601.007842905721, 8607.539703887864, 284.3416432278417, 284.0278439925618, 284.58882533946195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2687, 5.461044, 3299.717, 600.3304, 9.162169, 5500.395, 592.0781, 9.279406, 5494.437, 605.7943, 5.445215, 3298.701, 598.494, 5.513051, 3300.19, 584.2073, 9.378162, 5478.897, 99.99336, 100.0, 99.89743, 99.96607, 100.0, 99.61582
22886.42336, 60.00749287362158, 60.010132555678695, 60.00916384688166, 30.383673453890378, 30.389775364823198, 30.35354908587317, 0.9999919653789254, 0.9999739476259342, 0.9999913601372606, 8587.037899314384, 8601.598604237735, 8602.745334165225, 209.7556308269791, 58.71219320198361, 36.405403515228954, 8590.990759685305, 8602.890056990047, 8607.649152169266, 284.27879277249536, 284.114308155648, 284.46143461147676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.5775, 5.396261, 3294.871, 606.673, 9.06086, 5497.277, 585.7304, 9.360398, 5482.673, 599.4056, 5.505522, 3300.172, 592.2756, 5.566378, 3296.936, 590.5494, 9.299238, 5491.93, 99.84648, 99.94401, 99.68272, 100.0, 99.90576, 99.85288
22888.8398, 60.01094900032601, 60.008946807702266, 60.0087056166019, 30.380906232836352, 30.428030857733106, 30.355169707874634, 0.9999855003760572, 0.9999743706736768, 0.9999817626457935, 8596.818413176165, 8610.225802816814, 8615.867650538139, 203.7524366778382, 60.05752031261636, 47.31505262857581, 8601.929233903618, 8603.749955971443, 8608.558658894792, 284.29787256831594, 283.9751265204398, 284.47182187116147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.3082, 5.46033, 3299.712, 600.3499, 9.161984, 5500.394, 592.0198, 9.280511, 5494.308, 605.8138, 5.445031, 3298.647, 598.5703, 5.513051, 3299.981, 584.2073, 9.377979, 5478.947, 99.98655, 100.0, 99.89511, 99.96773, 100.0, 99.61483
22891.448200000003, 60.01099979909928, 60.01651341599694, 60.01536558149118, 30.3960303204219, 30.431300649377505, 30.4174649564399, 0.9999844292317125, 0.9999723036163025, 0.9999860027847475, 8603.661262703385, 8611.803792715556, 8611.045612570735, 207.00565142769318, 68.33981352545925, 43.37550008404651, 8601.944124525171, 8606.406798448323, 8611.887702795013, 284.3256809770846, 284.0499548581139, 284.55851210278377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2687, 5.459795, 3299.713, 600.3694, 9.161799, 5500.504, 592.0392, 9.280143, 5494.31, 606.2216, 5.437676, 3297.623, 600.4014, 5.492962, 3300.28, 593.7502, 9.250344, 5497.517, 99.99166, 100.0, 99.89514, 99.94156, 100.0, 99.95344
22893.90316, 60.01800036895795, 60.015988807150364, 60.01986972374521, 30.39024225793194, 30.457927425008993, 30.37898060977287, 0.9999859279938264, 0.999971184190706, 0.9999859316468657, 8604.861934914288, 8605.495835166343, 8608.917058963207, 206.86757348529045, 64.16094976577642, 47.11805999331045, 8609.306673726735, 8609.851901802023, 8605.343220255321, 284.3227454834438, 284.0820770316089, 284.4738991770124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 598.7486, 5.50691, 3300.599, 596.2253, 9.222401, 5499.513, 594.7375, 9.243328, 5496.386, 607.0954, 5.437676, 3298.76, 598.5321, 5.513599, 3300.193, 590.5892, 9.299238, 5491.992, 100.0, 99.98797, 99.94188, 99.9629, 100.0, 99.853
22896.304600000003, 60.02470009344472, 60.021190482912296, 60.01987449988923, 30.38026650934564, 30.436370146429, 30.366913974571368, 0.9999830300251628, 0.9999658751892927, 0.9999852105619101, 8606.420923109199, 8606.504623892259, 8614.949891466129, 209.76632483205458, 67.6118142588914, 46.82691526379949, 8605.087735352177, 8598.135616663589, 8615.955011633041, 284.31797683280973, 284.0953225287506, 284.57470491955837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.3082, 5.46033, 3299.717, 600.3499, 9.161799, 5500.505, 592.0587, 9.279406, 5494.325, 611.8141, 5.383069, 3293.291, 598.513, 5.513234, 3300.141, 596.8318, 9.213537, 5499.164, 99.99669, 100.0, 99.89636, 99.79528, 99.99798, 99.9834
22898.72632, 60.02369374188207, 60.02779926751835, 60.025892234553105, 30.319492629775443, 30.382143407336695, 30.33644381775271, 0.9999886874062647, 0.9999696573098493, 0.9999888711802986, 8590.792954283708, 8595.531225325252, 8602.226215648376, 210.62592680755097, 59.35585859254752, 44.09312953096685, 8603.431459028969, 8595.054193494529, 8613.527753070774, 284.45785795117774, 283.97280197804133, 284.4507170430944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.5184, 5.396796, 3294.871, 606.673, 9.06086, 5497.167, 585.7304, 9.360398, 5482.799, 618.1639, 5.310995, 3282.453, 592.2947, 5.566378, 3296.717, 603.1541, 9.118315, 5499.79, 99.8498, 99.94708, 99.68368, 99.47031, 99.90403, 99.99172
22901.1682, 60.02852400041555, 60.025466988185215, 60.02517893179545, 30.384624251603018, 30.423794843052207, 30.39774379732814, 0.9999827194565211, 0.9999626553223429, 0.9999829898702066, 8598.838580330139, 8603.110331425798, 8617.763207748612, 205.5304929327292, 73.34903584283347, 48.43184446539817, 8601.805276870504, 8599.203526589623, 8618.324117052025, 284.4406050913038, 283.92191736284923, 284.5593084235524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2096, 5.461223, 3299.717, 600.3499, 9.161984, 5500.462, 592.0781, 9.279774, 5494.323, 611.8141, 5.382333, 3293.128, 598.5703, 5.513964, 3300.191, 596.8716, 9.213171, 5498.997, 99.99669, 100.0, 99.89541, 99.79541, 100.0, 99.98144
22903.5672, 60.022140129418645, 60.017900857170766, 60.029990428092326, 30.393843511035158, 30.44068450199394, 30.384326019706666, 0.9999840805414096, 0.9999686039663624, 0.9999826411160162, 8603.041026060993, 8601.45291836397, 8611.998085925596, 206.41014739023512, 72.23036378201482, 49.33784930915317, 8610.78271282099, 8607.642638045345, 8612.007860977674, 284.39613070109266, 283.9623125617981, 284.57572383304307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2293, 5.461223, 3299.55, 600.3499, 9.161799, 5500.453, 592.0392, 9.27959, 5494.252, 611.3674, 5.387298, 3294.833, 599.8673, 5.49625, 3300.388, 594.128, 9.251444, 5495.669, 99.98495, 100.0, 99.89634, 99.82544, 100.0, 99.92883
22906.020480000003, 60.01522642579216, 60.022885794614716, 60.01569725034789, 30.39651647525733, 30.43373054118182, 30.39771923063661, 0.9999830693722707, 0.9999676332340061, 0.9999831412553998, 8604.12831648221, 8599.349806398108, 8616.1163228527, 205.03235827452863, 73.33932679177656, 51.56550786672369, 8602.15929608254, 8601.992445755595, 8618.179409945724, 284.401693470456, 284.0604609299801, 284.62193728421266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 598.3543, 5.515298, 3300.37, 595.1747, 9.227558, 5498.769, 595.6693, 9.237621, 5497.245, 610.0858, 5.39741, 3294.233, 598.7419, 5.513051, 3299.923, 596.8318, 9.21372, 5499.115, 100.0, 99.97337, 99.94851, 99.82385, 100.0, 99.98142
22908.458840000003, 60.01382843690134, 60.01867950294586, 60.01800104674352, 30.394753618190503, 30.40723291211972, 30.383173564738048, 0.9999864578682973, 0.9999694502210356, 0.9999865753001762, 8598.551677254167, 8608.891755311948, 8612.949880054179, 208.55356960843983, 66.39303194130025, 46.135612643434115, 8606.306938832222, 8606.838318477101, 8612.002308080266, 284.3801004057198, 284.0717643007647, 284.5438917892967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2687, 5.46033, 3299.937, 600.3499, 9.161984, 5500.401, 592.0392, 9.280511, 5494.25, 605.7167, 5.446502, 3298.976, 598.494, 5.513599, 3300.032, 590.5494, 9.299604, 5491.983, 99.98989, 100.0, 99.89394, 99.95926, 99.99954, 99.85066
22910.88056, 60.01206389038207, 60.013083817046386, 60.01666933657656, 30.356246538939583, 30.385044383514774, 30.32652044621084, 0.9999893108663542, 0.9999774608025491, 0.9999892913191993, 8590.056458013209, 8591.769938972719, 8601.474779258919, 207.79459627359893, 51.39135744518899, 38.4188151985627, 8592.35682110516, 8603.348412716568, 8603.42573875709, 284.4206955886376, 283.97410882708743, 284.5425318786125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.6564, 5.395725, 3294.98, 606.634, 9.061045, 5497.055, 585.7304, 9.359846, 5482.672, 599.3668, 5.505154, 3300.12, 592.2183, 5.566378, 3296.602, 584.2272, 9.377796, 5478.898, 99.84474, 99.94505, 99.6807, 100.0, 99.90071, 99.61701
22913.317560000003, 60.01173038069377, 60.00830885808048, 60.01650199143679, 30.39882481136361, 30.431292933470782, 30.39062228362162, 0.9999860871396018, 0.9999723920178691, 0.9999850656215504, 8601.934296336924, 8605.920773017891, 8615.787314827536, 206.15455719868578, 63.97196156337304, 44.20400481858451, 8610.185179971499, 8612.025878988283, 8611.917206490183, 284.3693784891712, 284.0684641850883, 284.6433926194565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.249, 5.460866, 3299.937, 600.3694, 9.161247, 5500.453, 592.0781, 9.279406, 5494.376, 605.7749, 5.44595, 3298.982, 598.4558, 5.514147, 3300.304, 590.5693, 9.299421, 5491.924, 99.99669, 100.0, 99.89849, 99.96771, 100.0, 99.85178
22915.714040000003, 60.0143731857051, 60.01293302800889, 60.0095349887702, 30.394764490805148, 30.407886133741382, 30.38492910850325, 0.9999838188167114, 0.9999708761708872, 0.9999849037890604, 8607.015055862848, 8611.900570662085, 8614.457643857677, 208.50951866969837, 63.70788810814838, 44.393071883827815, 8600.87942378268, 8607.863995159607, 8613.156090974226, 284.40302817587565, 284.0919090129941, 284.61833947069437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.3082, 5.461401, 3299.775, 600.3304, 9.161984, 5500.513, 592.0975, 9.27959, 5494.377, 605.7943, 5.445582, 3298.823, 599.4477, 5.501363, 3300.203, 592.7761, 9.270305, 5496.554, 99.99652, 100.0, 99.89741, 99.96291, 100.0, 99.92205
22918.1176, 60.015312525456224, 60.01833172413974, 60.0162524590046, 30.37477349561846, 30.402454966626326, 30.39274718835309, 0.9999878779832584, 0.9999732236192937, 0.9999802439881437, 8595.203735968278, 8600.260638309956, 8613.680088916764, 209.447298525497, 66.33473800059869, 46.200365166739175, 8607.997156773958, 8604.641001641545, 8612.180427042378, 284.3933530984424, 284.1161206691885, 284.65799814864863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9403, 5.514763, 3300.253, 595.272, 9.236032, 5498.887, 596.0187, 9.231179, 5497.771, 607.8527, 5.424438, 3298.002, 599.7338, 5.50739, 3299.987, 590.788, 9.296674, 5492.118, 100.0, 99.97339, 99.95806, 99.93494, 99.9982, 99.85666
22920.57272, 60.013904136502525, 60.020945757332804, 60.02128686481573, 30.37762467058942, 30.433445356886367, 30.40373222766285, 0.9999832355055939, 0.9999679745264201, 0.99998395406925, 8600.79456060595, 8604.736677653482, 8612.11678591929, 207.7888312205696, 70.64869077755395, 46.11962300815503, 8609.922799106427, 8607.948193835027, 8610.768842823916, 284.37749143913385, 284.1074019594699, 284.5859695180288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2885, 5.460866, 3299.717, 600.3304, 9.162537, 5500.624, 592.1558, 9.278669, 5494.378, 611.7753, 5.383437, 3293.239, 598.494, 5.513782, 3300.14, 596.812, 9.21372, 5499.056, 99.98828, 100.0, 99.89756, 99.79371, 100.0, 99.97937
22923.0086, 60.01590546144594, 60.019991527381634, 60.01917447818208, 30.377897495249407, 30.38640950270299, 30.346319662645357, 0.9999895544596525, 0.9999686606205804, 0.9999890395232385, 8585.992756456524, 8599.017367347593, 8604.134882518134, 208.48716933176775, 69.55968467615958, 42.073424052370456, 8600.370330405342, 8589.767947067827, 8602.079600713096, 284.30674332790574, 283.9621224648515, 284.63236695959586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.5578, 5.395904, 3294.928, 606.673, 9.061597, 5497.279, 585.7498, 9.359846, 5482.68, 618.1057, 5.310627, 3282.453, 592.3328, 5.566561, 3297.1, 603.1541, 9.118132, 5499.676, 99.84491, 99.94913, 99.68692, 99.46688, 99.91071, 99.99137
22925.43864, 60.02255748993977, 60.023091717879026, 60.022019747764304, 30.39569812025679, 30.426500929748272, 30.371521889713865, 0.999985233450225, 0.9999712040668808, 0.9999857097556382, 8601.652624387496, 8603.660636072298, 8607.413827073024, 210.63461641263166, 67.23360524516283, 45.90509887694316, 8604.300844378908, 8602.075787479416, 8610.532754847683, 284.30958952622643, 284.13175447476726, 284.6086465060272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2687, 5.460688, 3299.712, 600.3304, 9.162353, 5500.505, 592.0587, 9.27959, 5494.259, 611.7559, 5.382701, 3293.127, 598.5703, 5.513234, 3300.145, 596.8517, 9.213903, 5499.055, 99.99003, 100.0, 99.89421, 99.79206, 99.99971, 99.98142
22927.833120000003, 60.02064279908343, 60.016137564237276, 60.016478756806535, 30.4001460495965, 30.43293480569191, 30.379935575177793, 0.9999820842498223, 0.9999728805654083, 0.9999842595265702, 8605.870089567541, 8600.46058623804, 8616.246315484648, 209.405449309289, 68.68666322702029, 46.82334430602759, 8602.853753596408, 8609.753364408134, 8614.321452472244, 284.2950632866277, 284.0923309273945, 284.63374998693024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2293, 5.46033, 3299.99, 600.3694, 9.161615, 5500.341, 592.0781, 9.279406, 5494.265, 611.8529, 5.382517, 3293.073, 598.5893, 5.510859, 3300.332, 595.5793, 9.237526, 5497.044, 99.9883, 100.0, 99.89529, 99.7887, 100.0, 99.9579
22930.203360000003, 60.023712447301676, 60.02111927753578, 60.02450010556687, 30.371460316889845, 30.41280502293962, 30.39071139443481, 0.9999829788853606, 0.9999692259895943, 0.9999833273205195, 8600.94667601736, 8609.14955708762, 8606.934044619633, 208.58536940013255, 67.01035541651163, 47.859347711185364, 8594.807377836607, 8605.113808492963, 8616.018441976854, 284.43220973265846, 284.156061482658, 284.6693481453769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9009, 5.519403, 3300.181, 593.988, 9.249293, 5497.477, 596.9699, 9.211667, 5498.438, 608.2022, 5.417635, 3296.257, 600.6494, 5.494241, 3300.1, 595.4203, 9.22544, 5499.023, 100.0, 99.95272, 99.97977, 99.88517, 100.0, 99.98083
22932.63504, 60.02516258875626, 60.02223636965405, 60.018824007681665, 30.37758988212362, 30.424757970738256, 30.404306330507534, 0.9999849130389028, 0.9999681051669252, 0.9999838305875858, 8599.378208423223, 8603.782335465305, 8614.306313669584, 206.1695663978071, 68.22422057093172, 46.99179757648335, 8599.840068986967, 8601.884406406349, 8606.8704957609, 284.2763155227669, 283.93579395444164, 284.6327954105578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2687, 5.460688, 3299.717, 600.3304, 9.161799, 5500.296, 592.0004, 9.280511, 5494.295, 605.7167, 5.446134, 3298.813, 598.513, 5.513416, 3299.924, 590.5494, 9.299604, 5491.918, 99.99319, 100.0, 99.89295, 99.96931, 99.9963, 99.85166
22935.029960000003, 60.02400858520991, 60.02425647284436, 60.022701384216525, 30.321978511464568, 30.39180525691881, 30.335188580359976, 0.9999887660797097, 0.9999795817102367, 0.9999887996848423, 8584.187874930969, 8589.95164452868, 8600.435836512443, 206.09648415374977, 58.71692682821322, 39.120747165765124, 8598.321040800833, 8587.690642885673, 8601.311808230974, 284.3629658259194, 284.03435820117926, 284.6865380749327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.3212, 5.396975, 3295.09, 606.634, 9.061229, 5497.108, 585.711, 9.360214, 5482.614, 599.3862, 5.505706, 3300.179, 592.2947, 5.566561, 3296.77, 584.2272, 9.378162, 5478.898, 99.84647, 99.94791, 99.68155, 100.0, 99.90071, 99.61493
22937.4314, 60.0182344395541, 60.023383204674886, 60.02390021729755, 30.358365570491344, 30.407468309478865, 30.40031900958073, 0.9999859018817249, 0.9999727951306894, 0.9999871791012263, 8599.897571259422, 8604.28026116555, 8608.375474857721, 210.71391498389062, 67.04054064299544, 42.24021044656229, 8607.404736970919, 8606.72356361877, 8614.294348574895, 284.4668681474185, 284.0827730202588, 284.57541134048944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2096, 5.460509, 3299.77, 600.3499, 9.162169, 5500.511, 592.0392, 9.279774, 5494.37, 605.7943, 5.445582, 3298.979, 598.513, 5.513782, 3300.193, 590.5494, 9.299421, 5491.93, 99.99178, 100.0, 99.89526, 99.96436, 100.0, 99.85178
22939.9232, 60.02515580538305, 60.02170032449903, 60.021719021253105, 30.36117582261495, 30.4410400637827, 30.40175313007068, 0.9999844454109262, 0.9999724614000705, 0.9999827944572023, 8603.209978931089, 8606.540212979788, 8613.881081561745, 210.21354453699314, 65.58019580432187, 44.19475748224886, 8599.567801956504, 8603.513665153634, 8614.390716094691, 284.42221838499677, 283.9937436328077, 284.60747900851464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.249, 5.460509, 3299.712, 600.3499, 9.162169, 5500.511, 592.0975, 9.279222, 5494.377, 605.7361, 5.445215, 3298.649, 598.5511, 5.513964, 3300.096, 590.8476, 9.295758, 5493.804, 99.98988, 100.0, 99.89541, 99.96598, 99.99954, 99.87109
22942.35468, 60.01757008596037, 60.01858512477078, 60.01869868824346, 30.39076580147377, 30.38447740176211, 30.381569088009833, 0.9999859705015284, 0.9999704092359875, 0.9999856554273507, 8602.253052633667, 8601.721282139193, 8615.326539153859, 206.01136788564236, 61.26142790138988, 52.65884766104455, 8604.922161447375, 8604.0251229623, 8610.798632046966, 284.27615391630667, 284.01036577884776, 284.59545825040516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9797, 5.518868, 3300.239, 593.9685, 9.254083, 5497.126, 597.5328, 9.203568, 5498.964, 609.2509, 5.409913, 3296.967, 601.1835, 5.494423, 3300.192, 592.0604, 9.279644, 5493.219, 99.99917, 99.94303, 99.98228, 99.89863, 100.0, 99.87531
22944.732600000003, 60.016869560479556, 60.01931588778383, 60.02135067773566, 30.37744154507106, 30.44352524939127, 30.37397218660714, 0.9999846896412433, 0.9999725375741545, 0.9999827847018796, 8607.10175671137, 8605.812909682209, 8610.327300121695, 211.37301086645994, 67.2261945122741, 48.406710148192246, 8601.010438291392, 8603.128051671812, 8615.88706278941, 284.34961683570475, 284.1268110339224, 284.5898447804474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.249, 5.461223, 3299.77, 600.311, 9.161984, 5500.513, 592.1558, 9.278669, 5494.385, 611.6393, 5.383069, 3293.409, 598.5511, 5.513234, 3299.98, 596.8517, 9.21372, 5499.122, 99.99162, 100.0, 99.89651, 99.79886, 100.0, 99.98262
22947.15016, 60.016542222911106, 60.01461046559992, 60.017988343065696, 30.351459175287477, 30.388307039272625, 30.334861450159888, 0.9999864697119526, 0.9999695225975938, 0.9999869670623114, 8589.949315875083, 8594.66535999238, 8597.45612360597, 213.17384549887515, 65.90431206938047, 44.85876918297936, 8590.189444613756, 8597.68390890311, 8596.351892691613, 284.3061019268127, 284.067081955822, 284.5892331715867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.434, 5.402328, 3295.197, 606.634, 9.061045, 5497.055, 585.7498, 9.36003, 5482.739, 618.1251, 5.310443, 3282.344, 592.3137, 5.566013, 3296.717, 603.1938, 9.117399, 5499.835, 99.85306, 99.9471, 99.68476, 99.47202, 99.89912, 99.9956
22949.615, 60.01786817139725, 60.01610012759729, 60.012446840047886, 30.362050210753107, 30.449064013349176, 30.378937070943003, 0.9999860893976695, 0.9999704261124442, 0.9999863387348167, 8603.846956429743, 8603.17961851196, 8614.766439307174, 209.6138924725641, 66.89322678276585, 48.31092425891802, 8602.951557359358, 8603.730247456946, 8608.67114608339, 284.36905787201925, 284.1247940247339, 284.5419135067248, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2687, 5.460509, 3299.879, 600.3499, 9.162169, 5500.455, 592.0198, 9.280327, 5494.25, 611.8529, 5.382701, 3293.407, 598.5321, 5.513599, 3300.088, 596.8517, 9.213171, 5499.116, 99.99004, 100.0, 99.89404, 99.79382, 100.0, 99.98045
22952.070000000003, 60.011907366813546, 60.01161520661542, 60.01117449583334, 30.37500747412719, 30.423020091496323, 30.362260203564958, 0.9999858205698663, 0.9999705066224573, 0.9999846275697607, 8602.612317275363, 8601.983715215012, 8612.809930801839, 204.47455339301132, 68.950964646702, 49.61590535131745, 8604.01283023992, 8596.726322000257, 8609.52232666292, 284.2946852735706, 284.03447736244766, 284.58430840942833, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.6169, 5.396082, 3295.095, 600.3499, 9.162169, 5500.35, 592.1364, 9.279222, 5494.383, 611.8529, 5.382333, 3293.295, 598.4558, 5.514147, 3300.196, 596.8318, 9.21372, 5498.408, 99.84474, 100.0, 99.89647, 99.79211, 100.0, 99.97645
22954.49968, 60.01090422901634, 60.010111064144965, 60.00782561187711, 30.38594820006996, 30.413813056922372, 30.379664983418788, 0.9999815695297498, 0.9999689111934751, 0.9999828931309686, 8599.631285508258, 8606.536902231206, 8609.657061413061, 203.69746837953062, 65.05408354420283, 50.78929776344603, 8598.197761351299, 8604.425006751606, 8613.309679603884, 284.2449110426094, 284.02771082698297, 284.5506728454421, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 616.8862, 5.325587, 3285.368, 593.949, 9.253899, 5496.683, 598.251, 9.199518, 5499.395, 607.4061, 5.429219, 3297.022, 601.6794, 5.485109, 3300.43, 594.4063, 9.239174, 5498.187, 99.5571, 99.93829, 99.99226, 99.92333, 100.0, 99.96563
22956.93732, 60.00894913370029, 60.011742777064704, 60.01008813957094, 30.371091797267447, 30.431976255545855, 30.392669942352, 0.9999839844035605, 0.999978457483454, 0.9999810665343105, 8602.64786964783, 8607.569917418234, 8613.051056177794, 205.92828980580816, 63.5110757191801, 45.43690622974691, 8604.199997749094, 8597.669298890934, 8607.510986011894, 284.40729850707385, 283.984488649621, 284.5841452436655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.5381, 5.395368, 3294.76, 600.3694, 9.162537, 5500.447, 591.9616, 9.280879, 5494.124, 605.9497, 5.445398, 3298.701, 598.5511, 5.513234, 3299.977, 590.5494, 9.299421, 5491.99, 99.84494, 100.0, 99.89172, 99.95922, 100.0, 99.85297
22959.31736, 60.00611122022705, 60.00666899076298, 60.006071059063856, 30.31943962823283, 30.394206871779556, 30.337339463652057, 0.9999874251813514, 0.9999791321437917, 0.9999900314175297, 8585.303354938344, 8590.234210667095, 8598.072707640182, 205.63335011053732, 56.45883921657196, 43.3194967053505, 8593.277409909466, 8592.203659198454, 8598.798389820899, 284.3397500963918, 284.02082745650387, 284.6345763524185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 605.3925, 5.456047, 3299.552, 606.5367, 9.062334, 5497.154, 585.7304, 9.360214, 5482.679, 599.3668, 5.505706, 3300.06, 592.2565, 5.566561, 3296.714, 584.2272, 9.378162, 5479.066, 99.98671, 99.94802, 99.68368, 100.0, 99.89902, 99.61481
22961.819880000003, 60.010671737722404, 60.011234402557065, 60.00777894282291, 30.384419934269847, 30.400851948660083, 30.389306467622443, 0.9999874038445614, 0.9999758287058965, 0.9999872129485683, 8604.172179160518, 8609.121306951765, 8610.435528487753, 207.35828806523068, 64.95570600369138, 42.584919276373284, 8602.776068928779, 8610.039990745569, 8616.07058909121, 284.40622004073003, 284.0444490595747, 284.610859073578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.5578, 5.396617, 3294.871, 600.2916, 9.162537, 5500.342, 592.0781, 9.279774, 5494.317, 605.7555, 5.446134, 3298.976, 598.4749, 5.513599, 3300.142, 590.5494, 9.299238, 5491.924, 99.84316, 100.0, 99.89514, 99.95768, 100.0, 99.85066
22964.25776, 60.011221775604916, 60.010728764259, 60.00505462502731, 30.379751834527568, 30.41846583327521, 30.384552399177174, 0.999985209820993, 0.999971706502283, 0.9999851292705758, 8606.289981112683, 8606.2539336088, 8614.218092238398, 207.01297510872382, 66.02133726455077, 47.69126224411718, 8603.38207785687, 8600.294041023953, 8612.660040287854, 284.3508765500093, 283.98429091083693, 284.6322331470665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2885, 5.460509, 3299.717, 600.311, 9.161984, 5500.453, 592.0975, 9.27959, 5494.37, 605.8138, 5.445031, 3298.701, 598.494, 5.513782, 3300.034, 590.5693, 9.299238, 5492.995, 99.99001, 100.0, 99.8943, 99.96596, 99.99971, 99.86365
22966.64956, 60.005370308365684, 60.00661551531878, 60.00836920243421, 30.40106547826192, 30.40609867390558, 30.38088139870709, 0.9999852743254818, 0.999976507423068, 0.9999852609889319, 8598.61698885131, 8603.320015725307, 8612.613796507107, 206.3009383449048, 65.03136658182484, 45.391876791970844, 8603.483441380515, 8604.314996807301, 8613.507305655796, 284.2979366977677, 284.01614145124, 284.58826349175865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9009, 5.518511, 3300.349, 593.949, 9.254451, 5496.526, 598.3093, 9.192524, 5499.652, 610.8043, 5.3998, 3295.549, 602.2135, 5.479448, 3300.219, 593.3725, 9.266643, 5494.569, 100.0, 99.93735, 99.99227, 99.84693, 100.0, 99.89986
22969.136880000002, 60.00952772729563, 60.01018876096194, 60.00815351922232, 30.387375540205813, 30.419513082436392, 30.38130881805667, 0.9999869111221613, 0.9999759210891104, 0.9999860066064173, 8598.71533692063, 8603.665202946915, 8613.350690080115, 207.00185678864716, 63.10169279047477, 44.78478863988039, 8602.825851167176, 8607.150249627055, 8611.903658322506, 284.28459655462575, 284.06420258367456, 284.5568814241381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.249, 5.460866, 3299.718, 600.3499, 9.162169, 5500.393, 592.1364, 9.278669, 5494.458, 605.7361, 5.44595, 3298.925, 598.513, 5.513599, 3300.038, 596.8517, 9.213354, 5499.056, 99.99004, 100.0, 99.89866, 99.95758, 99.99803, 99.98254
22971.519040000003, 60.00544908891707, 60.00788994641573, 60.009647999465244, 30.34689177656137, 30.397556833350087, 30.371200979601593, 0.9999887194584092, 0.9999748215429816, 0.9999889672338422, 8605.905997105016, 8599.760660557666, 8610.370184110056, 209.56447407650796, 58.86709280998684, 34.61477695177382, 8595.339575832968, 8598.397604716401, 8608.495158836478, 284.3267683271532, 283.9810603770841, 284.58264879914185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.3749, 5.401615, 3295.365, 606.6146, 9.062149, 5497.1, 585.7304, 9.360398, 5482.621, 599.4639, 5.50497, 3300.455, 592.2183, 5.566561, 3296.879, 603.1938, 9.117949, 5499.615, 99.85816, 99.94601, 99.68261, 99.99889, 99.90403, 99.99672
22973.944760000002, 60.00792559259599, 60.00917658795372, 60.00823321871229, 30.39654496227399, 30.416207338102623, 30.384763520136435, 0.9999892345895811, 0.9999712049150173, 0.9999871069821562, 8601.981591794913, 8609.45322941752, 8610.964952928658, 207.59037697383246, 62.50818081535135, 45.76613877116688, 8607.436214704148, 8608.886289823638, 8618.162607272767, 284.3780285265283, 284.0423995860006, 284.56509391696653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2293, 5.460688, 3299.77, 600.3888, 9.161799, 5500.34, 592.0004, 9.280695, 5494.309, 605.7943, 5.444847, 3298.98, 598.5511, 5.513051, 3299.977, 596.8517, 9.21372, 5499.063, 99.99671, 100.0, 99.89513, 99.96445, 100.0, 99.98157
22976.491120000002, 60.00714077047435, 60.00547888225871, 60.003720663362, 30.38686400164377, 30.405614829853782, 30.402471927577007, 0.9999867839113815, 0.9999688496458264, 0.9999865116785568, 8597.737784463594, 8603.519120749375, 8614.281404843476, 204.5681385732414, 64.01993653515774, 47.251925599146034, 8598.217585126731, 8603.194262594807, 8612.358000878761, 284.3570508553279, 284.02480889478386, 284.533913010731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2885, 5.461044, 3299.937, 600.3499, 9.161984, 5500.52, 592.0975, 9.278853, 5494.437, 605.7943, 5.445766, 3298.976, 598.5511, 5.513416, 3299.984, 596.7523, 9.22013, 5498.401, 99.98987, 100.0, 99.89745, 99.96611, 100.0, 99.96953
22978.916480000004, 60.00207318344309, 60.00307387015385, 60.00230255783369, 30.39074899211782, 30.415550135778343, 30.391440470083374, 0.9999836583508648, 0.999970120841345, 0.9999823491045374, 8603.353005840085, 8606.800627124929, 8617.032827946454, 209.12779834933235, 63.70587864483026, 46.582333079718865, 8608.06973604759, 8607.08394715203, 8614.733376483751, 284.33582393215806, 284.0222736240884, 284.5272048587235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9009, 5.519403, 3300.238, 593.9685, 9.254267, 5496.841, 597.7852, 9.20007, 5499.14, 610.0858, 5.405132, 3296.591, 601.6794, 5.490406, 3300.045, 595.142, 9.237709, 5498.189, 100.0, 99.93852, 99.98958, 99.88872, 100.0, 99.96567
22981.35508, 60.00134351648494, 59.999907018209115, 60.000265704103164, 30.386030980104326, 30.4134007562472, 30.396258502560478, 0.9999811924512948, 0.9999715122981196, 0.9999850882409815, 8606.231639925862, 8605.727095234719, 8615.234159882759, 204.2175967521489, 63.36158944204561, 43.81137698115526, 8606.478682551939, 8602.752832012275, 8615.685092279173, 284.320658243246, 283.94785926422975, 284.6013470045504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2293, 5.460688, 3299.718, 600.311, 9.162353, 5500.445, 592.0781, 9.279774, 5494.377, 605.7555, 5.445766, 3298.924, 598.5321, 5.513964, 3300.359, 596.8716, 9.213354, 5499.056, 99.99496, 100.0, 99.89636, 99.96598, 99.99629, 99.98144
22983.77964, 60.001757929406594, 60.00075141706241, 59.9983983184804, 30.374727095596572, 30.407162050347274, 30.341280355437128, 0.9999899966484255, 0.9999770095116136, 0.9999898761228517, 8596.548852340371, 8597.377210500017, 8605.558539206337, 210.36324573360935, 53.48837635446682, 37.28003578814241, 8592.016232165086, 8602.949522142766, 8606.270730744234, 284.2632196165581, 284.01793255571334, 284.4897555868388, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.3946, 5.402686, 3295.198, 606.6146, 9.061781, 5497.062, 585.7498, 9.36003, 5482.614, 599.4639, 5.505338, 3300.402, 592.2565, 5.56583, 3297.046, 603.1342, 9.117582, 5499.607, 99.86803, 99.94814, 99.68249, 100.0, 99.90908, 99.99368
22986.216080000002, 60.00169143197926, 60.00169141913393, 60.004853243773006, 30.403396836458587, 30.43746222850093, 30.403151144486394, 0.9999859283262841, 0.9999741043779541, 0.999986335328605, 8603.267679753633, 8607.641267616096, 8616.478546483318, 205.83989065456808, 64.12319784328929, 44.67695879929806, 8603.039657432353, 8608.807300651593, 8613.94936081195, 284.25879795982996, 283.95674942164453, 284.5432000455226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.249, 5.461044, 3299.77, 600.3499, 9.161984, 5500.507, 592.0004, 9.280143, 5494.362, 605.8138, 5.44595, 3299.034, 598.5893, 5.513051, 3300.035, 596.8318, 9.213537, 5499.182, 99.99001, 100.0, 99.89608, 99.96594, 100.0, 99.98033
22988.642600000003, 60.00181368854247, 60.00347066137854, 60.00285490347366, 30.380797626134644, 30.43708999169645, 30.385383934864954, 0.999986339041106, 0.999972845963293, 0.9999867306303415, 8595.988612166824, 8604.524899619435, 8608.85507254624, 208.9187664087076, 64.49111268386059, 43.63019849731563, 8599.928497737597, 8604.736472876502, 8610.583634867693, 284.29760314395304, 284.0646726317459, 284.54924507362716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2293, 5.461223, 3299.717, 600.3499, 9.161984, 5500.513, 592.0975, 9.279406, 5494.376, 605.7749, 5.445582, 3298.81, 598.494, 5.514147, 3300.086, 596.8716, 9.21427, 5498.654, 99.9916, 100.0, 99.8984, 99.96933, 100.0, 99.97413
22991.103880000002, 60.01161120230182, 60.011777752100215, 60.01024327443844, 30.402331255062652, 30.441949585948883, 30.391278123824534, 0.9999840125555133, 0.9999698979810322, 0.999982411469367, 8603.985690465, 8608.646967911003, 8616.741113806062, 208.04773518268712, 65.88163454242749, 48.77028448581939, 8610.01210807696, 8605.06179877223, 8616.233857631169, 284.29168540450974, 284.0855802973269, 284.75683763548517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 597.9009, 5.519046, 3300.018, 593.949, 9.254267, 5496.643, 598.251, 9.200623, 5499.453, 610.1829, 5.404765, 3296.314, 601.5459, 5.486022, 3300.204, 595.0823, 9.238441, 5498.074, 99.99915, 99.93852, 99.98982, 99.8869, 100.0, 99.96358
22993.474560000002, 60.01484002437858, 60.0134273231798, 60.00968855806992, 30.392136815670984, 30.45551187791925, 30.366007339082067, 0.9999852583268192, 0.999964370424869, 0.9999848983677881, 8600.037754907944, 8613.903919670349, 8613.641890074932, 208.78696590736354, 69.88042338582, 51.62503690184792, 8603.698047962334, 8611.90175322285, 8611.89589392537, 284.4246422332769, 284.1004369097918, 284.542745191465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.2687, 5.461044, 3299.659, 600.3694, 9.161615, 5500.341, 592.0587, 9.279958, 5494.371, 611.4063, 5.383804, 3293.185, 598.6084, 5.513416, 3300.193, 596.8318, 9.213537, 5498.941, 99.9932, 100.0, 99.89625, 99.79872, 100.0, 99.98142
22995.9304, 60.023191432963486, 60.02224673861141, 60.02015453131444, 30.352503051324064, 30.39878386342084, 30.32710438695806, 0.9999880875268419, 0.9999685842186361, 0.9999880091543757, 8590.186730831347, 8599.2091849068, 8592.51589252634, 215.48629540928994, 67.32522573345796, 44.81373017204487, 8585.700244374888, 8597.776784793488, 8602.258241007657, 284.2707726681315, 284.19709072033334, 284.73853698746615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.0397, 5.408396, 3295.473, 606.5367, 9.062334, 5497.213, 585.7304, 9.36003, 5482.568, 618.1445, 5.310259, 3282.564, 592.2756, 5.566195, 3296.933, 603.1541, 9.117582, 5499.669, 99.86142, 99.94989, 99.68369, 99.46686, 99.90566, 99.99259
22998.30048, 60.028031876122135, 60.02338618433775, 60.03168186939606, 30.400626201556285, 30.42449038200408, 30.396934247844012, 0.9999851817086256, 0.9999702613104984, 0.9999874600032058, 8601.00909919052, 8605.340287900734, 8619.08899565507, 215.1680761818593, 66.15678839285033, 47.887739233282446, 8607.656022214653, 8609.218486713622, 8610.202655022571, 284.3115470855167, 284.21422973863446, 284.6560661641138, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.1899, 5.460866, 3299.659, 600.3499, 9.161984, 5500.565, 592.0004, 9.280327, 5494.25, 611.8141, 5.382701, 3293.296, 598.5321, 5.513782, 3300.092, 596.8318, 9.212988, 5498.989, 99.9967, 100.0, 99.892, 99.79544, 100.0, 99.98021
