TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23014.839880000003, 60.02479625406958, 60.026284784754644, 60.02650393060652, 27.89731149903512, 27.895428588476914, 27.900927580198505, 0.9999879718738124, 0.9999780635652249, 0.9999894343352881, 7883.977363462648, 7889.989619280083, 7887.806015719158, 183.41201334060497, 55.045798102650224, 35.89575726735666, 7886.571121556961, 7891.960635146471, 7885.1492312961445, 284.1105523336009, 283.9602133776606, 284.37511442412705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.96, 5.519938, 3300.292, 593.9685, 9.254083, 5496.639, 598.3481, 9.191051, 5499.95, 611.8529, 5.383069, 3293.246, 604.7886, 5.454793, 3299.314, 609.019, 5.412697, 3296.369, 100.0, 99.93961, 99.99888, 99.7988, 99.97618, 99.88856
23017.23928, 60.02435121917511, 60.02239469552996, 60.022889658110834, 27.882378116269184, 27.896165618004794, 27.8945804403737, 0.999990375796749, 0.9999805763809382, 0.9999902699601849, 7882.056125582479, 7889.953757306323, 7899.280807357645, 182.7221438456554, 48.088803414255324, 37.93315185485562, 7885.476338306023, 7891.5401282183275, 7898.62956826381, 284.17440193216027, 283.89151442249505, 284.4250248516267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2687, 5.461223, 3299.718, 600.3499, 9.161615, 5500.291, 592.1169, 9.279222, 5494.317, 605.7749, 5.44595, 3298.755, 598.513, 5.513964, 3300.19, 602.7763, 5.474408, 3300.207, 99.99004, 100.0, 99.89528, 99.96933, 100.0, 100.0
23019.635720000002, 60.021429007953444, 60.02269695995405, 60.01945788700749, 27.845258195887375, 27.89786137541754, 27.862509360478704, 0.9999900981425404, 0.9999858896185901, 0.9999910107644938, 7874.868205118624, 7887.009687417528, 7888.380974231241, 179.78685193187948, 44.21153162486189, 36.98030057656945, 7884.529501415913, 7886.4576046951715, 7884.728169306851, 284.12987190228387, 284.04127272051215, 284.34757587539207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2885, 5.460509, 3299.77, 600.3304, 9.162353, 5500.452, 592.2722, 9.277381, 5494.177, 603.9302, 5.46783, 3299.971, 595.2131, 5.545741, 3298.355, 597.9253, 5.521653, 3299.601, 99.99004, 100.0, 99.89298, 99.99296, 99.94876, 99.9875
23022.122280000003, 60.01767401984725, 60.017695351168825, 60.017369174544264, 27.89013672649707, 27.927280901215134, 27.88757670598016, 0.9999924877189627, 0.9999820931440407, 0.999990665354263, 7881.663377161799, 7890.114326696545, 7897.741043052751, 180.14626170331258, 47.44289090674647, 27.804363028552416, 7887.540205481966, 7896.279554535661, 7896.589484313766, 284.18268404609734, 283.9437193343699, 284.6009014668265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 607.8174, 5.425351, 3298.471, 602.3344, 9.137855, 5500.342, 591.5345, 9.283456, 5494.116, 605.6778, 5.446502, 3298.702, 598.5511, 5.513782, 3300.034, 602.7565, 5.474591, 3300.042, 99.93252, 100.0, 99.88793, 99.96101, 99.99962, 99.99972
23024.67076, 60.019085291502044, 60.018012716711816, 60.01182294171395, 27.857616205372764, 27.908846136354615, 27.883799743596857, 0.9999920530163042, 0.9999830805137208, 0.9999928439142483, 7889.8143961294745, 7889.570530645247, 7895.64206022967, 184.9825404247932, 47.69112719176155, 30.36890002432665, 7882.31128016492, 7891.162897966313, 7894.523640768809, 284.2401995667864, 284.0421922682677, 284.45154605250195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2687, 5.460688, 3299.712, 600.3694, 9.161615, 5500.461, 592.0781, 9.279774, 5494.323, 605.7943, 5.445582, 3298.864, 598.4558, 5.513599, 3299.983, 596.474, 5.531359, 3299.301, 99.99322, 100.0, 99.89538, 99.96253, 99.99962, 99.98434
23027.10812, 60.01379766245567, 60.01445531280541, 60.012446064098526, 27.875228727475708, 27.91272362605798, 27.86647570577675, 0.9999885991694879, 0.9999833798325246, 0.9999886926975763, 7885.579954042299, 7891.737913587773, 7898.148412593241, 183.73073740744917, 51.732449236431876, 37.32674156274015, 7887.253839030641, 7891.974727194986, 7897.96758693541, 284.25835739572085, 283.96784075808364, 284.4337021656507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.9797, 5.519046, 3299.967, 593.9685, 9.254267, 5496.757, 598.387, 9.191603, 5499.898, 611.8335, 5.381966, 3293.297, 604.7886, 5.455524, 3299.323, 590.1915, 5.582816, 3295.006, 99.99759, 99.93543, 99.99971, 99.79547, 99.97605, 99.84224
23029.5004, 60.00784832950609, 60.00762979907924, 60.00876491324398, 27.87559918756073, 27.882872938676883, 27.87596080256391, 0.9999874685905479, 0.9999823659193102, 0.9999895379541534, 7886.708506090598, 7887.353739289777, 7892.804273823654, 181.4171181204233, 46.803635625783386, 38.059005590429024, 7890.702764223704, 7889.801399537055, 7892.340065129419, 284.2243795901663, 283.90564637442765, 284.53216814021835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2885, 5.461223, 3299.66, 600.3499, 9.161615, 5500.407, 592.1364, 9.278853, 5494.383, 605.8138, 5.443192, 3298.273, 598.513, 5.513782, 3300.196, 596.5137, 5.530993, 3299.415, 99.98829, 100.0, 99.89756, 99.94626, 99.99626, 99.98086
23031.877600000003, 60.00916699912927, 60.0100285747626, 60.009328118365275, 27.844269902580532, 27.868323124909743, 27.83444683233354, 0.999992175182469, 0.9999828279845456, 0.9999913153688024, 7868.0163483561155, 7880.316917103939, 7883.942435329114, 185.15164803515881, 45.68759859403542, 34.23835615342068, 7873.348733082175, 7877.025034821079, 7884.5529010437795, 284.30824967765216, 283.93258785841255, 284.5913355574013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2687, 5.461044, 3299.83, 600.6028, 9.152774, 5500.4, 592.0004, 9.280143, 5490.242, 614.6492, 5.346296, 3287.271, 594.2021, 5.550489, 3297.361, 601.8021, 5.476789, 3300.155, 99.99165, 100.0, 99.8549, 99.65322, 99.93156, 100.0
23034.30284, 60.008434151288654, 60.008033169985026, 60.010151507400984, 27.87466701813321, 27.904550449887694, 27.86221837126692, 0.9999918061001111, 0.9999827137922348, 0.9999908904472206, 7889.882153662915, 7889.357229152687, 7892.842110579213, 184.42137043615412, 48.158050797698706, 35.75355394725739, 7886.6048992057595, 7885.7030212693335, 7899.1666226326915, 284.205913109106, 283.93926521943234, 284.55369029409616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 607.7583, 5.429812, 3298.472, 602.2955, 9.131592, 5500.13, 590.9522, 9.286585, 5493.979, 611.8141, 5.382885, 3293.238, 598.494, 5.513416, 3299.875, 596.5336, 5.530809, 3299.638, 99.93586, 100.0, 99.88912, 99.80059, 100.0, 99.98764
23036.81032, 60.007740382136625, 60.008679662873625, 60.00696761505312, 27.8696652081733, 27.922399272863817, 27.86395793581366, 0.9999889217317721, 0.999980175685714, 0.9999898960514126, 7884.37744684176, 7881.597841851216, 7899.445459758043, 180.5808833484607, 51.58584982303046, 37.473568529475756, 7885.952154876858, 7890.012089086595, 7899.897698938324, 284.272756385286, 283.8953425527576, 284.5318761626994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2885, 5.46033, 3299.717, 600.3304, 9.161984, 5500.341, 592.0781, 9.27959, 5494.376, 611.8529, 5.382701, 3293.351, 598.5511, 5.513964, 3299.929, 596.5535, 5.530809, 3299.41, 99.99845, 100.0, 99.89432, 99.79712, 100.0, 99.98434
23039.251320000003, 60.01004702491961, 60.010134271606475, 60.00915517231133, 27.87768909047053, 27.898345599935148, 27.883712424828687, 0.9999870791854722, 0.9999812772349947, 0.9999881713218812, 7893.46825545062, 7894.739903312748, 7897.14947141213, 177.75271214778513, 49.76591545870269, 39.95311940188003, 7884.216344462932, 7892.421477189499, 7899.479689312068, 284.33553326233834, 283.9316718099313, 284.5214908943549, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.8812, 5.518868, 3300.239, 593.949, 9.25353, 5496.594, 598.3676, 9.191419, 5499.944, 605.8138, 5.445766, 3298.982, 604.8268, 5.455159, 3299.314, 590.1716, 5.582999, 3295.008, 99.99741, 99.93771, 99.99757, 99.97112, 99.97781, 99.84733
23041.62484, 60.009095233382396, 60.006560414947884, 60.00900950644759, 27.893842583672967, 27.918159217072667, 27.878668257734546, 0.9999879739538482, 0.9999782416719931, 0.9999896845033027, 7887.703050765505, 7890.8383810517325, 7894.442214017253, 176.21817231001614, 53.75790072526388, 38.276672052870026, 7884.932943221003, 7891.963506353258, 7895.636739482703, 284.18866065891325, 283.8558767723343, 284.56395376375764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2096, 5.460866, 3299.77, 600.3499, 9.161615, 5500.341, 592.0781, 9.27959, 5494.437, 611.8723, 5.382885, 3293.51, 598.4749, 5.514147, 3300.143, 596.5137, 5.530993, 3299.587, 99.98987, 100.0, 99.89538, 99.79867, 100.0, 99.97739
23044.024920000003, 60.006052264258386, 60.00846398251996, 60.00895543971186, 27.858160105556415, 27.86689889933249, 27.86276298382153, 0.9999899460838166, 0.9999841068555202, 0.9999909709197913, 7881.565529762377, 7883.173404966002, 7884.443765679957, 181.21445135873137, 44.760554601193235, 31.359056692384456, 7880.179712387549, 7887.954634492043, 7890.791865135825, 284.2049591845846, 283.93520484280504, 284.4651358650482, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2687, 5.460509, 3299.769, 600.3694, 9.161615, 5500.629, 592.2916, 9.282167, 5493.519, 603.5029, 5.47353, 3299.968, 595.1368, 5.546289, 3298.189, 601.5238, 5.483198, 3300.375, 99.98845, 100.0, 99.88075, 99.99797, 99.94372, 100.0
23046.45976, 60.00671233656101, 60.00179368944277, 60.00360190426571, 27.864670461744236, 27.91799198777889, 27.87983693721679, 0.9999913254123443, 0.9999852603878305, 0.9999920536533524, 7886.334312693052, 7892.371161742196, 7901.329015907628, 180.2443734276331, 40.94791876653335, 34.95088413237772, 7893.629531236579, 7890.000687501929, 7896.069599639698, 284.2842012931314, 283.9304883285551, 284.4990550245068, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.3694, 5.425529, 3297.981, 602.8792, 9.12275, 5500.306, 590.564, 9.2945, 5493.695, 605.7749, 5.446134, 3298.868, 598.5703, 5.514512, 3300.14, 596.5137, 5.530809, 3299.301, 99.92425, 100.0, 99.88396, 99.9643, 100.0, 99.98594
23048.85152, 60.0046574293913, 60.00650812721758, 60.005646391457354, 27.858485601330734, 27.92406818708007, 27.884215047089604, 0.999991378997893, 0.9999828941874331, 0.9999911960984772, 7883.055807680115, 7888.412520849371, 7894.216440954851, 182.86181899470705, 51.25985872754336, 35.46184934235043, 7886.31127508562, 7884.895049269429, 7897.259566291816, 284.20239856695713, 283.92305885988895, 284.49609793851465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2293, 5.460152, 3299.822, 600.3694, 9.161615, 5500.462, 592.0781, 9.27959, 5494.318, 605.7943, 5.445582, 3298.873, 598.513, 5.513416, 3300.034, 596.5137, 5.530809, 3299.413, 99.98846, 100.0, 99.89529, 99.96274, 100.0, 99.9808
23051.24996, 60.00793774658089, 60.009007104653655, 60.00893972524871, 27.87050258594963, 27.918052606762274, 27.852903763146966, 0.9999866118324487, 0.9999769939035626, 0.9999871471246466, 7886.387276806307, 7887.190862885532, 7897.246726185964, 177.81888893382393, 54.136553978547454, 39.506686709260975, 7884.622123842252, 7887.807885418238, 7897.32657518221, 284.21555772428314, 283.9036442201959, 284.4737307684392, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.9995, 5.518332, 3300.076, 593.988, 9.25353, 5496.817, 598.3676, 9.191419, 5499.83, 611.8335, 5.382701, 3293.296, 604.8268, 5.454976, 3299.425, 590.2512, 5.582633, 3294.956, 100.0, 99.93878, 99.9955, 99.79368, 99.98118, 99.84575
23053.741360000004, 60.015359141767675, 60.01358514615527, 60.01321371416828, 27.891330293344836, 27.9122245841718, 27.878932044493137, 0.9999874127856154, 0.9999813785318744, 0.9999885228314325, 7889.92352171723, 7892.995736795119, 7893.225196145309, 179.14311933374665, 50.510426909733724, 33.564449896489805, 7890.073500601091, 7885.316282448862, 7896.753622004245, 284.22119116927524, 283.86516442135064, 284.4428313125956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.3279, 5.459973, 3299.717, 600.3499, 9.162169, 5500.461, 592.1169, 9.278853, 5494.325, 605.7555, 5.44595, 3298.757, 598.4749, 5.513964, 3299.983, 596.5137, 5.530993, 3299.355, 99.99002, 100.0, 99.89552, 99.96093, 99.99785, 99.97905
23056.14956, 60.00970307330645, 60.00861168951041, 60.00847817738732, 27.853776861123574, 27.893212210443167, 27.849488595788507, 0.9999915938233309, 0.9999846941026795, 0.9999921372077418, 7879.98749611737, 7882.059913834654, 7885.706869029487, 179.28956416766596, 39.821519177540154, 33.741322334172764, 7875.8623337540075, 7886.0318563084875, 7888.362919552723, 284.26308837288923, 284.0063300417916, 284.5437276954281, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2885, 5.461044, 3299.717, 600.3304, 9.161984, 5500.461, 592.0975, 9.280143, 5494.491, 604.4933, 5.458085, 3299.877, 595.6709, 5.538254, 3298.549, 600.5496, 5.492903, 3300.155, 99.99336, 100.0, 99.89415, 99.98833, 99.95902, 100.0
23058.517720000003, 60.011858635739934, 60.01479437280846, 60.012702594811536, 27.866728895984064, 27.92271768795809, 27.86316785544635, 0.9999915330877822, 0.9999838643797284, 0.9999918252770424, 7885.23898796336, 7889.944159557961, 7898.411501322012, 179.9879039023017, 44.496506893797914, 29.380662510140155, 7891.1035343920075, 7888.494257001752, 7896.488684209601, 284.1945866845722, 283.9971893064006, 284.5901967659658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.3946, 5.41607, 3296.888, 603.8713, 9.106909, 5500.094, 589.5546, 9.307385, 5492.059, 604.8622, 5.454592, 3298.868, 598.4749, 5.513599, 3300.028, 596.4939, 5.531176, 3299.355, 99.90429, 99.99503, 99.85421, 99.96917, 100.0, 99.97747
23060.971, 60.009474573236616, 60.01303668664813, 60.014977450550994, 27.87834607636285, 27.918828960855294, 27.865689530949762, 0.9999917767885619, 0.999982895607493, 0.9999922649272449, 7881.414210025182, 7888.215436235641, 7894.600568476672, 178.8395185956033, 47.01803093207036, 30.588398008570778, 7882.998987283155, 7894.54088840072, 7897.859832764565, 284.3589849971912, 283.87717808299817, 284.5219524693276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.249, 5.459973, 3299.718, 600.3304, 9.162169, 5500.46, 592.0975, 9.279774, 5494.489, 605.7361, 5.445766, 3298.758, 598.4749, 5.513964, 3300.085, 596.5336, 5.530809, 3299.296, 99.98672, 100.0, 99.89419, 99.95939, 100.0, 99.98256
23063.34532, 60.010633558054764, 60.00745163635502, 60.01279516419819, 27.86441520331216, 27.90245448014014, 27.886213202114725, 0.9999852938739746, 0.9999798167503842, 0.9999865317801978, 7889.5607225404365, 7881.705912138928, 7901.066303019277, 178.01435396255238, 48.11176841716815, 41.213218939607714, 7880.921506871371, 7885.929469825993, 7903.441345134025, 284.223974958966, 283.9164721381265, 284.4698822860536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.9403, 5.518868, 3300.238, 593.9685, 9.253899, 5496.654, 598.3676, 9.191787, 5500.009, 611.7753, 5.383253, 3293.241, 604.8077, 5.454976, 3299.265, 590.2114, 5.582449, 3294.947, 100.0, 99.93856, 99.99876, 99.78856, 99.97618, 99.84546
23065.740560000002, 60.01356824296734, 60.0135690363525, 60.014851081777294, 27.8693415272095, 27.90054713396578, 27.879603384023923, 0.9999884950710376, 0.9999806247056223, 0.9999888932834878, 7891.675751624659, 7891.410512186282, 7899.694904887061, 181.3067514587441, 49.343691526026305, 39.64229555085285, 7891.441478316198, 7885.990764604899, 7896.386326279357, 284.3120506620179, 283.97669167809397, 284.48499051510044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.249, 5.46033, 3299.931, 600.3499, 9.161799, 5500.401, 592.1364, 9.279222, 5494.32, 605.8138, 5.445582, 3298.981, 598.4367, 5.513964, 3300.088, 596.5535, 5.531359, 3299.243, 99.99652, 100.0, 99.89532, 99.96097, 99.99949, 99.9808
23068.2092, 60.01370193261437, 60.01154264979831, 60.010910802488745, 27.826929998201464, 27.88917904399411, 27.847503320833496, 0.9999912544007417, 0.9999829750032591, 0.9999911608914958, 7873.140972653838, 7886.104209710054, 7884.1318923709305, 177.9360640479515, 40.24051631836073, 36.72767302506645, 7879.999982216312, 7884.801028887875, 7890.107740628952, 284.2083980946303, 283.97703830314236, 284.54437484510055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2885, 5.461223, 3299.932, 600.3304, 9.162169, 5500.454, 592.0975, 9.279222, 5494.325, 605.7361, 5.44595, 3299.241, 597.7119, 5.525652, 3298.855, 598.7007, 5.505722, 3300.164, 99.99828, 100.0, 99.89753, 99.97261, 99.98458, 100.0
23070.662760000003, 60.00956924959977, 60.015025364849365, 60.01120838916464, 27.873037174264063, 27.917264697830234, 27.88481934412595, 0.9999902535980344, 0.9999844374119128, 0.9999920215802673, 7889.704354854714, 7883.63603436806, 7895.160876235904, 180.10015508601145, 43.37431480327473, 33.10309822541058, 7883.384169251255, 7893.649353423283, 7899.332846542148, 284.3714765393304, 284.0127015984102, 284.5564618826302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.3607, 5.405719, 3296.893, 604.9025, 9.09991, 5499.316, 588.9722, 9.312171, 5491.191, 603.8137, 5.459004, 3299.144, 598.2269, 5.514147, 3300.199, 596.474, 5.531359, 3299.296, 99.88131, 99.98617, 99.82446, 99.98395, 100.0, 99.9862
23073.067600000002, 60.0092326394329, 60.01101963093768, 60.01090398272861, 27.885411560631447, 27.930115983250477, 27.890305974081404, 0.9999910455123431, 0.9999819483177286, 0.999993416721892, 7885.149051554797, 7882.926945165257, 7899.09892648834, 182.58623608877633, 47.29915928640645, 30.277117376572733, 7885.72171988996, 7891.131872645465, 7899.999082246933, 284.17909755999494, 283.8653921771596, 284.44496015246983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2885, 5.460866, 3299.712, 600.3499, 9.161984, 5500.348, 592.0781, 9.279774, 5494.376, 605.8332, 5.445582, 3298.812, 598.494, 5.513599, 3300.09, 596.5535, 5.530626, 3299.301, 99.98988, 100.0, 99.89528, 99.96259, 100.0, 99.986
23075.519480000003, 60.00942157684328, 60.009445081756624, 60.011192672965606, 27.86513012397095, 27.90782268023787, 27.866320959916397, 0.9999895731707572, 0.9999824774406729, 0.9999867009805041, 7882.757561958117, 7884.080567949441, 7896.715858721589, 179.73874205631228, 50.79822727510282, 38.177210366781765, 7884.753317452267, 7894.522932162523, 7896.608213695191, 284.3182879982686, 283.94993833771935, 284.4261194415485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.9797, 5.519046, 3300.014, 593.988, 9.254083, 5496.639, 598.3676, 9.191419, 5499.957, 611.8529, 5.382885, 3293.354, 604.8077, 5.455159, 3299.481, 590.1716, 5.583182, 3295.178, 100.0, 99.93748, 99.9966, 99.79049, 99.97454, 99.84739
23078.003600000004, 60.00875838213186, 60.010524091236974, 60.012302175461045, 27.876194149737717, 27.927209333370094, 27.88712132108974, 0.9999898338050638, 0.9999804369328757, 0.9999879782334421, 7891.130002523423, 7889.713814931859, 7896.618709599619, 179.86671590033848, 48.21411191838888, 38.10636831908391, 7886.707950948376, 7893.551161664908, 7895.036651974187, 284.20543617241236, 283.9310083757683, 284.5221194667219, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2687, 5.460509, 3299.937, 600.3499, 9.161799, 5500.46, 592.1169, 9.279222, 5494.378, 605.8138, 5.446134, 3298.813, 598.5703, 5.513964, 3300.031, 596.5137, 5.531176, 3299.409, 99.99669, 100.0, 99.89639, 99.96784, 99.99953, 99.98256
23080.445040000002, 60.01143502815214, 60.0094889920854, 60.00940281068061, 27.85724318328741, 27.874231725901584, 27.865768375628935, 0.9999900950477869, 0.9999848311980715, 0.999989473344563, 7881.728569248538, 7882.570504140416, 7889.209356185671, 181.85671379697578, 43.119459565589295, 36.65370323277159, 7878.623079733244, 7885.444314473024, 7885.768234325154, 284.3070865567725, 283.9727349289795, 284.5015043644611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.249, 5.460688, 3299.88, 600.311, 9.162169, 5500.342, 592.0975, 9.279406, 5494.316, 605.5031, 5.448156, 3299.344, 596.72, 5.534966, 3298.77, 599.3568, 5.500595, 3300.218, 99.98988, 100.0, 99.89526, 99.97562, 99.97699, 100.0
23082.876320000003, 60.008339708477536, 60.00747158192938, 60.004745387381966, 27.886517414585065, 27.927266078634688, 27.881059745429337, 0.9999885515991029, 0.9999808596792855, 0.9999888247749038, 7883.22406236395, 7887.7116627537525, 7895.9608567064615, 180.2820759385404, 39.05591842139165, 31.552050302744192, 7885.575379122096, 7888.360248333, 7893.025877869864, 284.19294684555143, 283.9191038321768, 284.4569429404858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.3015, 5.405719, 3296.129, 604.9219, 9.089963, 5499.078, 588.6228, 9.319534, 5491.198, 603.8719, 5.45882, 3299.352, 598.2078, 5.513782, 3300.148, 596.5535, 5.531176, 3299.581, 99.87301, 99.98183, 99.82672, 99.98205, 100.0, 99.97722
23085.3296, 60.003861214514934, 60.004005491025346, 60.00821605804963, 27.86849975143143, 27.92058445563577, 27.870892833421273, 0.9999920489776902, 0.999983693159303, 0.9999917762375041, 7882.270537213006, 7890.412649771253, 7897.026413421228, 183.02389728138246, 41.54409947485237, 30.662954768566124, 7890.618038276236, 7889.313428360345, 7898.2286287850275, 284.3019209726078, 284.0377425934227, 284.54559418218935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.3082, 5.46033, 3299.822, 600.3499, 9.162169, 5500.513, 592.0781, 9.279406, 5494.323, 605.7943, 5.445398, 3298.87, 598.513, 5.513416, 3300.034, 596.5137, 5.530809, 3299.247, 99.9883, 100.0, 99.89538, 99.96771, 100.0, 99.98083
23087.793, 60.00647817792681, 60.005967075447984, 60.001608221887615, 27.836303933092783, 27.904279327707467, 27.854172847776123, 0.9999892060638572, 0.9999774712515279, 0.9999894735556499, 7886.02594703083, 7889.1385385349595, 7892.460545170516, 180.7975948175794, 46.3078725117889, 41.45021253255845, 7890.556806026381, 7890.301327956318, 7896.766039865281, 284.26956448120967, 283.9826426541095, 284.49169860655365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.9403, 5.518868, 3299.967, 593.9685, 9.253899, 5496.639, 598.387, 9.191051, 5499.951, 611.7947, 5.382885, 3293.239, 604.8077, 5.454246, 3299.422, 590.2114, 5.582633, 3294.955, 99.99758, 99.93748, 99.99773, 99.78862, 99.98108, 99.84038
23090.22116, 60.01147919941946, 60.00847496389564, 60.00610696231501, 27.855618077264246, 27.90176478477783, 27.859261613616155, 0.9999898107385145, 0.9999794138605583, 0.9999892536511757, 7883.969367534866, 7895.367542558531, 7893.260157109998, 176.55028595396118, 47.669990500510266, 35.793095160300254, 7886.680444246985, 7891.3558187888275, 7893.354612889616, 284.33632827063224, 283.9126450485486, 284.5291530776958, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2293, 5.460152, 3299.603, 600.3694, 9.161799, 5500.564, 592.1169, 9.279037, 5494.45, 605.7943, 5.445031, 3298.979, 598.5703, 5.513599, 3300.145, 596.5535, 5.530993, 3299.36, 99.98656, 100.0, 99.8976, 99.96765, 99.99803, 99.98256
23092.618400000003, 60.00958770072266, 60.005317434488646, 60.0058962424257, 27.840474428141587, 27.894296003823293, 27.835085382033803, 0.9999896093231934, 0.9999843503846709, 0.9999910393980778, 7878.895356717243, 7881.913893201009, 7886.415381582539, 172.35388124270298, 43.26855852506151, 34.259555755931615, 7878.605958458819, 7882.823303517608, 7888.30894432163, 284.26563576242387, 283.9651102240189, 284.5483644419365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.3082, 5.46033, 3299.77, 600.3499, 9.161984, 5500.574, 592.1364, 9.278853, 5494.385, 605.7167, 5.448708, 3299.292, 597.0634, 5.526566, 3299.175, 598.979, 5.505905, 3300.274, 99.98987, 100.0, 99.89758, 99.96239, 99.97821, 100.0
23095.02384, 60.00733246951987, 60.007764245004374, 60.007974891056605, 27.848756795971642, 27.896642031882134, 27.865888898187464, 0.9999919057138801, 0.9999857648511321, 0.9999925636691746, 7881.657010520105, 7894.035828654405, 7895.924394141026, 176.75426921422468, 45.51991204698584, 30.02276025765059, 7888.55155452898, 7889.625580323764, 7891.725241022453, 284.4002478489822, 284.05354526619243, 284.5751380568867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.3212, 5.398938, 3296.187, 604.8831, 9.090331, 5499.122, 588.6422, 9.319718, 5490.66, 603.8719, 5.464153, 3299.296, 597.8073, 5.51579, 3300.139, 596.5336, 5.530809, 3299.354, 99.86966, 99.98263, 99.82878, 99.98542, 100.0, 99.9808
23097.417, 60.00432880231281, 60.006734295009444, 60.004194605493645, 27.86532985617154, 27.899206287908626, 27.86387927452301, 0.9999938040599825, 0.9999811211600803, 0.9999918020835006, 7882.753665587667, 7885.910438515612, 7899.851332106817, 183.2014746448649, 45.65696861511009, 29.68334568332557, 7888.242265249281, 7896.904398552341, 7893.799688607201, 284.3213718864057, 284.01609528964275, 284.5867388192459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.3082, 5.46033, 3299.88, 600.3888, 9.161247, 5500.335, 592.0975, 9.27959, 5494.427, 605.7167, 5.446134, 3298.872, 598.5703, 5.513234, 3300.028, 596.5137, 5.530809, 3299.241, 99.98655, 100.0, 99.89727, 99.96086, 99.99944, 99.97722
23099.85552, 60.00373050306899, 60.00689977710387, 60.009834263896366, 27.85812179375117, 27.900662226918826, 27.848666405680106, 0.9999862548288156, 0.9999775169705386, 0.9999873907439676, 7876.734305666247, 7889.839983598575, 7888.840603222871, 183.0458957612841, 50.92388455682703, 39.19003761870272, 7886.70234087991, 7886.383750136744, 7882.709368290972, 284.3492533587947, 284.0104991036641, 284.5115909226529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.9206, 5.519046, 3299.962, 593.988, 9.253899, 5496.756, 598.3481, 9.191051, 5499.951, 611.8141, 5.382701, 3293.126, 604.8268, 5.454611, 3299.53, 590.2313, 5.582266, 3294.949, 100.0, 99.93761, 99.99771, 99.79707, 99.98436, 99.84202
23102.253600000004, 60.00759230017989, 60.00340795730764, 60.00421767602545, 27.855298353515757, 27.894341762109068, 27.87426729720066, 0.9999883522151732, 0.9999799066578634, 0.9999899901197927, 7882.3986554456305, 7891.803148279415, 7895.827253511281, 179.34691197934035, 52.04338028418624, 40.749926173752556, 7891.012074769976, 7893.860058234857, 7891.075284287084, 284.19606539065, 283.93599029112784, 284.5422026083182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2293, 5.460152, 3299.984, 600.3304, 9.162169, 5500.342, 592.0975, 9.279406, 5494.318, 605.7943, 5.445215, 3299.093, 598.513, 5.513599, 3299.926, 596.5336, 5.531359, 3299.3, 99.99811, 100.0, 99.89529, 99.95747, 99.99635, 99.97739
23104.685080000003, 60.0044588385522, 60.007486154397675, 60.00826038003082, 27.84518600382905, 27.883344184795614, 27.858229680462358, 0.999988490494904, 0.9999822234670791, 0.9999897450541537, 7880.459821729513, 7884.271197601445, 7889.30360256542, 180.77899538293468, 42.46827003342287, 33.834810114667334, 7876.948603674739, 7882.642209875126, 7882.944925966726, 284.40607450291407, 283.9833737446215, 284.55924887740616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.3082, 5.460866, 3299.88, 600.3304, 9.161799, 5500.461, 592.0781, 9.27959, 5494.312, 605.8526, 5.444663, 3298.869, 598.4749, 5.517251, 3299.982, 597.8856, 5.514695, 3300.381, 99.99496, 100.0, 99.8943, 99.97095, 99.99806, 99.99376
23107.11088, 60.01332599799952, 60.01007390907231, 60.008967910839765, 27.87046715821315, 27.890800595732504, 27.85977337788265, 0.9999911509224026, 0.9999851749841084, 0.9999927422941145, 7882.51510835545, 7895.969279668151, 7894.676961004772, 181.59039024271033, 45.44548424221193, 38.2317632055431, 7893.506833758972, 7886.887897855346, 7891.352061813481, 284.30769401776803, 284.0548984530267, 284.55375210365014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.6169, 5.396796, 3295.148, 606.3228, 9.066754, 5498.36, 586.9922, 9.337205, 5487.473, 602.4738, 5.474449, 3299.937, 596.7391, 5.525652, 3299.988, 596.7722, 5.528795, 3299.472, 99.84473, 99.95903, 99.77084, 99.99669, 99.99555, 99.98259
23109.594960000002, 60.00990944994769, 60.01592877368215, 60.00991956772282, 27.87833236626407, 27.8976600053117, 27.86151837786389, 0.9999920929259627, 0.9999839404295816, 0.9999915811078207, 7884.838349438475, 7894.901452099994, 7888.129623879605, 181.3200716781762, 49.4445196170459, 35.03421723192446, 7892.543632179708, 7889.9097814914685, 7900.035078909423, 284.24904117573493, 284.01099286329054, 284.5521747618616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2096, 5.461044, 3299.712, 600.3499, 9.161799, 5500.514, 592.0975, 9.279406, 5494.376, 605.7943, 5.445766, 3298.984, 598.4749, 5.513782, 3300.191, 596.4939, 5.531359, 3299.304, 99.99669, 100.0, 99.89541, 99.96434, 100.0, 99.9775
23112.05884, 60.01235991390124, 60.00918478463039, 60.010404200033854, 27.841875226711036, 27.900166990981468, 27.870000117390994, 0.9999873227846705, 0.9999826065813815, 0.9999869940668209, 7884.905650389509, 7886.4031654167275, 7898.612737390633, 178.49211912464307, 51.113730727162874, 38.457569687855994, 7882.929933051563, 7888.693586274327, 7898.540258349933, 284.3040653335268, 283.93306653816416, 284.5073968985011, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 597.9797, 5.518868, 3300.019, 593.988, 9.253714, 5496.712, 598.387, 9.191603, 5499.89, 611.8141, 5.382701, 3293.185, 604.8268, 5.454611, 3299.206, 590.2114, 5.582449, 3295.123, 100.0, 99.93856, 99.9966, 99.79869, 99.98605, 99.8508
23114.468200000003, 60.00485270927714, 60.008941604627005, 60.008272268376146, 27.86458997354993, 27.912682498351504, 27.872267375581004, 0.9999882477313189, 0.9999793078938707, 0.9999881175876909, 7887.2276960081335, 7886.297043210796, 7894.8233300238335, 177.87277960038685, 44.32664429296074, 36.005577209218245, 7888.481180100746, 7893.487330444878, 7895.29667286306, 284.3429157812079, 283.939148814347, 284.50907102614923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.249, 5.460688, 3299.77, 600.3499, 9.161984, 5500.453, 592.1169, 9.279037, 5494.327, 605.7555, 5.446134, 3298.813, 598.494, 5.513782, 3299.981, 596.5535, 5.530809, 3299.415, 99.99163, 100.0, 99.89662, 99.97108, 100.0, 99.98414
23116.86704, 60.00565955777488, 60.01000879436282, 60.00648329361181, 27.851772759648405, 27.89057178251815, 27.854111199043178, 0.9999906340479233, 0.999983613387416, 0.9999919779118108, 7875.705465404589, 7881.496928038397, 7883.074178256963, 178.23288044387823, 43.413040244518925, 33.01206675906269, 7877.926596820938, 7887.621610121922, 7888.082259898476, 284.3354379487343, 283.9880729088217, 284.50347450595143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2096, 5.46033, 3299.66, 600.3499, 9.162353, 5500.572, 592.1364, 9.278853, 5494.326, 605.7167, 5.445031, 3298.811, 598.494, 5.517617, 3299.763, 597.8458, 5.515244, 3300.385, 99.9932, 100.0, 99.89758, 99.96257, 99.99388, 100.0
23119.282160000002, 60.00527715588357, 60.00653747913186, 60.01019782279808, 27.879133417583795, 27.907516173102007, 27.87093040188543, 0.9999920481641053, 0.9999855667911082, 0.9999911975495668, 7890.629266357988, 7892.1131676758905, 7894.991852532028, 182.19963331847157, 44.213228614222544, 30.810974767656262, 7885.424872615129, 7889.528480895561, 7893.747117774134, 284.32793904010333, 284.0509047706858, 284.59553960386404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.5578, 5.396617, 3294.813, 606.673, 9.066938, 5497.881, 586.9922, 9.336837, 5487.475, 602.5126, 5.477023, 3299.768, 596.205, 5.528392, 3299.733, 597.1301, 5.529711, 3299.581, 99.84491, 99.96008, 99.75799, 99.99962, 99.9905, 99.98589
23121.695600000003, 60.004210482133516, 60.001742777747765, 60.00224242855275, 27.874971982060877, 27.899000677322725, 27.883961181996508, 0.9999886247798077, 0.9999803650004893, 0.9999891572011027, 7886.830487136643, 7890.348569927884, 7900.394733347535, 180.0841904789977, 49.16638157624368, 33.064467205898836, 7887.399448616975, 7891.461441803256, 7895.219733406789, 284.3025620560759, 283.9803818958486, 284.63415257812204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2687, 5.460509, 3299.713, 600.3499, 9.161615, 5500.288, 592.0975, 9.279406, 5494.317, 605.7749, 5.445766, 3298.758, 598.5321, 5.513416, 3299.975, 596.5137, 5.531176, 3299.476, 99.99004, 100.0, 99.89528, 99.96097, 99.99958, 99.98594
23124.094200000003, 60.002635600079344, 60.00464287723259, 60.00034446317584, 27.852724088545987, 27.886596929762597, 27.856173474709763, 0.9999865631870397, 0.9999769583537631, 0.9999853240772519, 7886.566013496352, 7887.6635424071055, 7895.984071299871, 182.51883797709343, 51.147951176214576, 36.85781800021641, 7891.49379235221, 7891.166528495914, 7889.344736650453, 284.35784177892407, 284.0237798960236, 284.51813485652013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 598.1375, 5.518868, 3300.076, 593.988, 9.253714, 5496.645, 598.3287, 9.191603, 5499.943, 611.7559, 5.383069, 3293.236, 604.8268, 5.454793, 3299.263, 590.1915, 5.582816, 3295.006, 100.0, 99.93961, 99.99756, 99.79541, 99.97628, 99.84727
23126.49464, 60.00041110785768, 60.00343943700496, 60.00404758291843, 27.874110549797585, 27.90680722804846, 27.878824081556367, 0.999989865574763, 0.999983218932746, 0.9999891678897168, 7890.478130056164, 7889.263440615211, 7899.115323244882, 179.06227997383758, 47.96509197322939, 37.16996237406147, 7891.014274104896, 7891.983733753473, 7896.801541795848, 284.32060858400007, 284.0717277664705, 284.5662692545317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2687, 5.46033, 3299.822, 600.3694, 9.161984, 5500.454, 592.1364, 9.278669, 5494.383, 605.7749, 5.445398, 3298.759, 598.5321, 5.513782, 3300.029, 596.5336, 5.531176, 3299.522, 99.9932, 100.0, 99.89647, 99.96099, 99.99958, 99.98411
23128.889320000002, 60.00265548172412, 60.00357805376036, 59.99952505964981, 27.849643892651656, 27.889385692726975, 27.84797305455186, 0.9999887497646379, 0.999976100213748, 0.9999891816169794, 7878.111754477157, 7880.983472373438, 7887.617604213159, 181.00635093226174, 50.65657003594538, 37.1450275651996, 7876.63478110771, 7880.016108800049, 7880.722631999746, 284.3906273037829, 284.06081452829625, 284.6173734585515, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.249, 5.460866, 3299.827, 600.3694, 9.161615, 5500.564, 592.0781, 9.27959, 5494.437, 611.8335, 5.382333, 3293.289, 598.494, 5.513599, 3299.978, 596.5137, 5.530626, 3299.842, 99.98987, 100.0, 99.89528, 99.79524, 99.99794, 99.98078
23131.29636, 59.99984455935467, 59.99994622341832, 59.99957679880278, 27.8694888577128, 27.91469957039486, 27.86805409254262, 0.9999911880527705, 0.9999808600108823, 0.9999916184745139, 7883.612673040327, 7890.8997708222705, 7895.1905212828915, 183.44050315458526, 44.993829230266556, 34.372492090796186, 7889.201250857808, 7890.07035540287, 7891.331931712009, 284.345526373069, 284.0191749291718, 284.5711727634641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.6564, 5.395725, 3295.039, 606.6535, 9.06086, 5497.169, 585.7498, 9.359294, 5483.601, 617.1542, 5.326071, 3286.444, 594.8316, 5.545193, 3298.998, 598.7603, 5.511216, 3299.889, 99.84826, 99.94507, 99.70044, 99.54593, 99.95905, 99.99524
23133.719200000003, 60.00186948433107, 60.00105961549335, 59.997391897416485, 27.866633731354487, 27.90161451646872, 27.868871175180026, 0.9999880267850804, 0.9999780019750039, 0.999990509316859, 7882.234572407544, 7891.6582287519905, 7893.327082870212, 181.94707826864123, 45.82146051452082, 32.89667913167227, 7882.241818528058, 7892.069114313253, 7898.514957877467, 284.3247236809461, 284.0159165865202, 284.5103403417984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.2293, 5.460866, 3299.77, 600.3694, 9.162169, 5500.402, 592.0781, 9.27959, 5494.265, 611.8141, 5.382701, 3293.186, 598.5893, 5.513051, 3300.085, 596.5336, 5.530993, 3299.417, 99.99161, 100.0, 99.89836, 99.79206, 99.99967, 99.97724
