TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23285.49392, 60.006468388052646, 60.008868296614274, 60.00721798586848, 30.349969078272885, 30.37496175145461, 30.35738577267183, 0.9999839179128521, 0.9999782352128143, 0.9999875971998656, 8599.987222913625, 8600.330030422334, 8601.784344933165, 207.38125268622935, 53.40661807326137, 45.29808788054106, 8592.650296308886, 8606.05937438365, 8606.194605161569, 284.5531697259091, 284.18608288047733, 284.5540598944173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9269, 5.403934, 3295.418, 600.4861, 9.160142, 5500.487, 595.7664, 5.537753, 3299.119, 605.9885, 9.072104, 5497.706, 599.3714, 9.176348, 5500.164, 596.2354, 5.533007, 3299.292, 99.85976, 100.0, 99.97189, 99.95688, 100.0, 99.97715
23287.97936, 60.004050626123984, 60.003048055305555, 60.005657665640406, 30.336734246237263, 30.411169035259032, 30.348604301132124, 0.9999874744668885, 0.9999772403951144, 0.9999861069464501, 8597.195604084904, 8603.171791917923, 8600.207681924316, 207.04457414374065, 60.754323591611865, 44.101439463137694, 8604.813908049526, 8601.184679164791, 8599.266186560402, 284.42927732508014, 284.17296189991583, 284.57629480403335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9269, 5.403934, 3295.586, 600.4666, 9.159958, 5500.517, 595.844, 5.533887, 3299.452, 604.5127, 9.105751, 5499.601, 596.4148, 9.228031, 5497.792, 601.0665, 5.48741, 3300.067, 99.8664, 100.0, 99.98198, 99.99134, 99.95846, 100.0
23290.477000000003, 60.002290867381994, 60.0024436510568, 60.00265290451887, 30.344501631411383, 30.405720080318538, 30.361862614719293, 0.999986685439518, 0.9999751119798653, 0.9999876059322127, 8594.99303598835, 8601.552151357204, 8605.627829272344, 209.44939849545017, 53.04875084276364, 44.45675078576096, 8601.132285372048, 8608.76433758256, 8598.603094237105, 284.54948351787533, 284.19105259772374, 284.5318209596841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 606.1811, 5.436416, 3297.872, 602.5289, 9.128276, 5500.286, 596.8146, 5.532414, 3298.953, 605.9108, 9.072656, 5497.7, 599.3333, 9.176713, 5499.991, 596.3746, 5.533007, 3299.344, 99.95231, 100.0, 99.97207, 99.95794, 99.99843, 99.9754
23292.874160000003, 60.00473416804951, 60.00182176238356, 59.999416981762806, 30.363742770386953, 30.39588358819157, 30.36562595273211, 0.9999876933112496, 0.9999759362169827, 0.9999885652249983, 8602.329657311711, 8608.334791349327, 8610.432595766808, 206.19940972090035, 50.86745911634398, 37.803185492124385, 8607.100470377194, 8597.52855321547, 8604.71147864232, 284.4517960447946, 284.1441112154456, 284.5876688191789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.6379, 5.466934, 3300.092, 600.5056, 9.159774, 5500.543, 595.7081, 5.537569, 3299.06, 606.0079, 9.071736, 5497.759, 599.3523, 9.177078, 5499.997, 596.3746, 5.532457, 3299.516, 99.99138, 100.0, 99.97193, 99.95785, 100.0, 99.97359
23295.3076, 60.00058098578879, 60.002649343826235, 60.001581893885174, 30.318158908223758, 30.370287480338853, 30.3204218907436, 0.9999836443979271, 0.9999795804792163, 0.9999849806604967, 8598.504871309917, 8603.93355203136, 8600.858954842224, 202.93329534633085, 56.232217831701746, 44.746184849369, 8595.745035259371, 8600.235130582656, 8602.922376587692, 284.45129424954206, 284.130872800846, 284.6078024984893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.3292, 5.5244, 3300.122, 594.1825, 9.251135, 5497.027, 589.3992, 5.588557, 3294.001, 612.0083, 8.967118, 5488.083, 605.647, 9.077547, 5497.875, 589.933, 5.584464, 3294.542, 99.99229, 99.94455, 99.82366, 99.78181, 99.96008, 99.83822
23297.704080000003, 59.99804893878769, 60.002170315794594, 60.001293782564154, 30.359526657151736, 30.381854579005473, 30.34685176024138, 0.9999883491329642, 0.9999815899094676, 0.9999880188660164, 8606.586249399968, 8606.272882618261, 8604.609784250892, 209.35031005274504, 52.21061505824173, 43.72298912217667, 8609.545311980293, 8604.322604951572, 8606.651525717054, 284.442639298804, 284.18259738966054, 284.5748493406314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.5787, 5.466577, 3300.202, 600.4861, 9.159958, 5500.427, 595.7664, 5.537569, 3299.179, 606.0079, 9.07192, 5497.759, 599.3714, 9.176531, 5500.099, 596.2751, 5.532824, 3299.458, 100.0, 100.0, 99.97022, 99.95785, 99.99843, 99.98218
23300.129520000002, 60.00329032623246, 59.99675039288271, 60.001063553367985, 30.344353125242318, 30.374993562697682, 30.346398613902462, 0.9999858951416124, 0.9999777550325937, 0.9999876107329144, 8598.63946799874, 8602.793238853672, 8597.871584216458, 209.21659965867957, 63.29228591344054, 43.20590216972346, 8597.885176434069, 8604.235517184306, 8602.307838953519, 284.455570343495, 284.27063390478565, 284.6088775873353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.6182, 5.466577, 3299.82, 600.5056, 9.160326, 5500.375, 595.9022, 5.533703, 3299.677, 604.5127, 9.096375, 5499.293, 596.7772, 9.21963, 5498.221, 600.3906, 5.49034, 3300.035, 100.0, 100.0, 99.9777, 99.98574, 99.97394, 100.0
23302.53032, 59.999103520403544, 60.002993061820106, 59.99975268182846, 30.36090742318503, 30.395077835167054, 30.349231026552943, 0.9999877505079723, 0.99997985624766, 0.9999858706034958, 8600.716744308882, 8601.857311586453, 8609.553730835803, 208.89996590586907, 55.89738679925449, 41.92564683195337, 8604.693227123638, 8610.325278964907, 8600.915374325905, 284.48423252928694, 284.1654237923239, 284.6010493679364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.2512, 5.420532, 3297.984, 604.1437, 9.111514, 5500.016, 597.7852, 5.523395, 3299.562, 605.27, 9.084239, 5497.803, 599.3333, 9.176896, 5499.989, 596.3149, 5.53264, 3299.122, 99.93093, 99.99444, 99.98796, 99.96031, 99.9984, 99.98407
23304.910320000003, 59.99980378284232, 60.000094201044725, 60.003283401615214, 30.348990390297594, 30.366998105627616, 30.344083133257605, 0.9999866926757561, 0.9999832287761949, 0.9999886366595315, 8595.87595747704, 8600.07101606285, 8602.494789914166, 203.74111958258254, 55.38185600563156, 46.96754253367544, 8605.226519414184, 8600.196427003359, 8602.313639136997, 284.49401664643455, 284.21958268910254, 284.601192493916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.4932, 5.407682, 3296.076, 600.4861, 9.159958, 5500.373, 595.7469, 5.537937, 3299.008, 605.9691, 9.073024, 5497.812, 599.3333, 9.176531, 5500.156, 596.3149, 5.532457, 3299.179, 99.87969, 100.0, 99.96852, 99.95881, 99.99947, 99.98231
23307.3702, 60.00692997573757, 60.006254369454574, 60.00841189061118, 30.338904760777467, 30.370542762885542, 30.339910932947582, 0.999984941087661, 0.9999819441637163, 0.9999872682642688, 8600.88392777256, 8601.73556946811, 8600.459255177973, 199.5648571081815, 49.74444727341506, 42.39272287448239, 8605.554513345749, 8604.227538507925, 8604.389084240222, 284.5576375574776, 284.2582985665591, 284.65710684781044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 616.1371, 5.333975, 3286.58, 594.1825, 9.250767, 5496.811, 589.4186, 5.589109, 3294.067, 612.0083, 8.967669, 5488.083, 605.666, 9.07773, 5497.931, 589.9728, 5.58428, 3294.654, 99.59193, 99.94263, 99.81881, 99.78274, 99.96098, 99.83317
23309.788040000003, 60.00778264235087, 60.00911423979517, 60.007036751065456, 30.36400103774078, 30.415279350121597, 30.35988782237531, 0.9999859364510861, 0.9999808806317613, 0.9999874348185241, 8608.227259216877, 8612.517477934229, 8614.985396173983, 202.91625518484796, 52.577328707800916, 44.84619654060998, 8615.80688647561, 8612.58539250958, 8612.619346599953, 284.57896438045054, 284.24411278418034, 284.6671828171103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.8677, 5.403042, 3295.858, 600.4472, 9.15959, 5500.373, 595.7275, 5.538121, 3299.006, 605.9497, 9.072289, 5497.7, 599.3333, 9.176531, 5500.097, 596.3746, 5.532091, 3299.177, 99.86484, 100.0, 99.97359, 99.95581, 99.99852, 99.97879
23312.225400000003, 60.015359223684584, 60.011765935094225, 60.01393981092326, 30.36703053981728, 30.41104552819118, 30.368650975991322, 0.999989041553191, 0.9999769504794889, 0.9999891571858364, 8606.641986492008, 8616.05450993782, 8610.156748002846, 207.60419760331501, 61.35801557388231, 45.079290948479866, 8606.592578073896, 8613.685939208284, 8613.929535920197, 284.499152772242, 284.14339141296136, 284.6366296535844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9072, 5.403756, 3295.806, 600.5056, 9.15959, 5500.492, 595.7469, 5.537569, 3299.23, 605.8914, 9.079826, 5498.554, 597.8073, 9.205203, 5498.899, 599.3369, 5.506821, 3300.504, 99.8715, 100.0, 99.97525, 99.9602, 99.98453, 100.0
23314.62552, 60.019902359751086, 60.01606868873029, 60.01595417763089, 30.37547683120794, 30.41062664484031, 30.366549981778217, 0.9999869218181725, 0.9999781095539444, 0.9999862846170774, 8608.32505808515, 8613.576014108105, 8612.103396158753, 207.00890898025773, 58.68303182668751, 41.548676483938834, 8603.108330952173, 8609.102207225882, 8616.121883242979, 284.52569408742687, 284.24645863543844, 284.69402211126794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.2096, 5.461758, 3299.561, 605.1943, 9.095674, 5499.22, 598.8723, 5.515111, 3299.774, 603.8137, 9.101154, 5498.868, 598.7991, 9.18, 5500.147, 596.2751, 5.53319, 3299.347, 99.98839, 99.98441, 100.0, 99.97801, 100.0, 99.97537
23317.00296, 60.018925435295905, 60.017430409020946, 60.01657411345134, 30.38042771521092, 30.422435519487255, 30.382291655221614, 0.9999890566228619, 0.9999799707780627, 0.9999881747370641, 8615.52685496962, 8618.27964850031, 8610.222708027066, 202.57492517769788, 50.66382695769903, 39.0686590997002, 8608.947172843358, 8616.969485087238, 8614.85370566528, 284.46423704533316, 284.116990657483, 284.6013748003713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 605.0968, 5.4523, 3299.767, 600.4861, 9.15959, 5500.486, 595.7275, 5.538121, 3299.342, 605.9691, 9.072472, 5497.817, 599.3714, 9.176531, 5500.099, 596.3149, 5.533007, 3299.405, 99.98513, 100.0, 99.97866, 99.95486, 100.0, 99.98387
23319.57324, 60.016621552577014, 60.01712582888612, 60.01876320881863, 30.34331061887796, 30.394513283510857, 30.339802083723175, 0.9999865089085, 0.9999802898611971, 0.9999860030600882, 8598.712830343382, 8608.767938104185, 8603.636068610951, 204.8822530894422, 50.21406958427633, 46.82192587626935, 8607.257833569962, 8609.414827398297, 8603.908057506147, 284.46357797109243, 284.2812940788927, 284.7304995627417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.3094, 5.524579, 3299.786, 594.202, 9.250951, 5496.915, 589.4186, 5.588741, 3294.168, 612.0083, 8.967486, 5488.134, 605.666, 9.07773, 5498.158, 589.9927, 5.584647, 3294.708, 100.0, 99.94251, 99.8288, 99.78285, 99.96205, 99.83486
23322.060840000002, 60.02289581161712, 60.020164884288505, 60.0180599388245, 30.396913070366622, 30.429601971575867, 30.380284200022405, 0.9999859468717842, 0.9999790202076819, 0.9999872564555352, 8610.158547038569, 8613.851088476535, 8617.898794752635, 205.73676590620107, 50.972755071481515, 42.19753173203617, 8608.622969695743, 8615.20158686735, 8621.362023524563, 284.5420101839793, 284.3265820208917, 284.6820842508342, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.6379, 5.467112, 3299.982, 600.4472, 9.159958, 5500.321, 595.7858, 5.538121, 3299.174, 606.0079, 9.071736, 5497.765, 599.3714, 9.176531, 5500.208, 596.3547, 5.53264, 3299.46, 99.99981, 100.0, 99.97196, 99.95581, 100.0, 99.98223
23324.52836, 60.02418849801441, 60.02591014260749, 60.017844442232835, 30.339752517598388, 30.4083126773511, 30.333503999345684, 0.9999900737880457, 0.9999775748149341, 0.9999879166196468, 8610.002959091518, 8608.745770418336, 8606.94825369021, 208.14307069254562, 54.00431978412462, 43.487547823961904, 8605.051289844214, 8610.882881949768, 8613.132635681388, 284.44612705975635, 284.25403372184786, 284.67485339049654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.6182, 5.466934, 3299.873, 600.5056, 9.159774, 5500.373, 595.7081, 5.536648, 3299.62, 604.8817, 9.100419, 5499.168, 596.7009, 9.220361, 5497.884, 600.4304, 5.490157, 3300.21, 99.99472, 100.0, 99.98631, 99.98347, 99.96476, 100.0
23326.990680000003, 60.020821646352736, 60.02174065678588, 60.02222104876356, 30.355854728786635, 30.412892396761393, 30.37555041226564, 0.9999879762019633, 0.9999795639233686, 0.9999870234801829, 8600.26536985351, 8617.799043019202, 8615.274876521871, 207.763840716068, 52.39598216646354, 35.97131336366647, 8609.900654919415, 8620.408609540218, 8613.245667918132, 284.5213319661832, 284.20543755658946, 284.63333025717617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.1329, 5.425708, 3297.985, 603.5212, 9.119066, 5500.072, 597.3387, 5.523763, 3299.144, 605.8332, 9.074678, 5497.76, 599.3523, 9.176348, 5500.054, 596.3348, 5.53264, 3299.179, 99.92933, 99.99203, 99.98184, 99.95676, 99.99949, 99.97371
23329.50916, 60.018794870047316, 60.02232541729418, 60.01966255859744, 30.392689464387953, 30.395013471513103, 30.37835353423559, 0.999986850046207, 0.9999782290939602, 0.999987273120897, 8602.975587752684, 8613.264024840277, 8607.497166043755, 207.64889707128896, 54.109265035376666, 39.841981989239684, 8602.047220779223, 8610.551882124628, 8616.650521976553, 284.4908302921101, 284.237909251111, 284.61208269965823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.7889, 5.403934, 3295.691, 600.4666, 9.159958, 5500.427, 595.7275, 5.537753, 3299.174, 605.9885, 9.072289, 5497.758, 599.3523, 9.176531, 5500.046, 596.3149, 5.533007, 3299.461, 99.86643, 100.0, 99.96849, 99.95678, 100.0, 99.97026
23331.91756, 60.01908526156699, 60.01810652897384, 60.016001791606655, 30.346129284606544, 30.386726096196874, 30.315584443657713, 0.9999865287697811, 0.9999816696709395, 0.9999846831030136, 8602.71589272135, 8604.848313032766, 8606.899793300541, 196.11456721078503, 50.14695034063152, 45.602672990005544, 8600.832582147757, 8613.784837199848, 8615.022631469687, 284.4998067359067, 284.097375170416, 284.64549503242563, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 616.0779, 5.333797, 3286.638, 594.202, 9.250951, 5497.035, 589.4186, 5.588925, 3294.232, 611.9888, 8.967302, 5488.082, 605.6279, 9.077547, 5497.984, 589.9728, 5.58483, 3294.824, 99.59036, 99.93943, 99.82717, 99.78191, 99.96112, 99.83638
23334.389600000002, 60.01957637626276, 60.02014093925271, 60.018403245259655, 30.366322514889802, 30.39917809812902, 30.364558070495637, 0.9999892014630726, 0.9999812453730023, 0.9999896904290947, 8605.135250375735, 8611.672261783213, 8613.829325917322, 200.49470396206846, 54.07175558836434, 43.4443040048036, 8616.153333843557, 8611.23918648054, 8612.12432818136, 284.6078777163899, 284.3185929999612, 284.6835644446816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.8677, 5.403399, 3295.748, 600.4861, 9.159958, 5500.493, 595.7664, 5.537753, 3299.01, 605.9497, 9.073208, 5497.7, 599.3714, 9.176896, 5500.214, 596.3348, 5.533007, 3299.51, 99.86642, 100.0, 99.97862, 99.95677, 100.0, 99.97354
23336.863, 60.01535867692565, 60.01993824850637, 60.01565985368358, 30.401496102452256, 30.3999532771673, 30.37523428729443, 0.9999866285364849, 0.9999802931791677, 0.999986641510856, 8610.78287474145, 8605.381422660224, 8608.192423998033, 207.6940342096234, 59.82558680522561, 43.35777523336128, 8611.099822281465, 8609.234548906803, 8615.316863942418, 284.5912016753138, 284.1958407437948, 284.6057088544076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9072, 5.403934, 3295.638, 600.5056, 9.156274, 5500.519, 596.8922, 5.524131, 3300.119, 603.1534, 9.124321, 5500.119, 595.2894, 9.244102, 5496.968, 602.2396, 5.477155, 3300.145, 99.87148, 100.0, 99.99285, 99.99824, 99.94904, 100.0
23339.26452, 60.016164105238175, 60.01746957005523, 60.016289156776715, 30.36200275328068, 30.407128016055538, 30.361460942186145, 0.9999883986218498, 0.9999811954606984, 0.9999882296994786, 8609.827599126384, 8611.53628281381, 8612.018740588965, 205.14442559811232, 56.44306657531385, 41.49761561852938, 8614.172253030903, 8609.774001539528, 8608.173897107155, 284.48744110753125, 284.26369502208604, 284.6173755192469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 606.7528, 5.43588, 3297.496, 602.5095, 9.136012, 5500.381, 595.8052, 5.537016, 3299.233, 605.9497, 9.07284, 5497.634, 599.3523, 9.176896, 5499.989, 596.2751, 5.532824, 3299.234, 99.93939, 100.0, 99.97537, 99.95568, 99.9984, 99.98057
23341.810800000003, 60.01445148624684, 60.01351005447991, 60.01598161437016, 30.35417548092553, 30.407677415283395, 30.353088149090883, 0.9999885385378208, 0.9999787922862307, 0.9999873187481721, 8608.919027398882, 8606.214245665606, 8619.083915225308, 206.1026910940809, 56.71256559540734, 41.69297341981542, 8613.148336296514, 8604.804981464991, 8611.560193122232, 284.47456245137283, 284.1161578774929, 284.62725407005644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.5984, 5.467826, 3299.872, 600.4472, 9.160326, 5500.373, 595.7275, 5.538121, 3299.12, 605.9691, 9.072656, 5497.706, 599.3714, 9.176531, 5500.106, 596.295, 5.532274, 3299.237, 99.99473, 100.0, 99.97522, 99.95593, 100.0, 99.97888
23344.236360000003, 60.01002984984239, 60.012132712079584, 60.01266844648337, 30.367281547549926, 30.38370155937609, 30.351257429467648, 0.99998626237883, 0.999980518196813, 0.9999843831347458, 8602.057316337503, 8615.03145635509, 8616.14990263036, 200.98511419598708, 54.81760325676123, 48.52269562516163, 8608.590077162651, 8606.188424818332, 8615.159166252526, 284.5129822298174, 284.17005120682853, 284.68004416659045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.3292, 5.524222, 3299.792, 594.202, 9.251135, 5497.029, 589.4575, 5.588741, 3294.397, 611.9888, 8.967302, 5488.239, 605.647, 9.077912, 5497.94, 589.9927, 5.584464, 3294.487, 100.0, 99.94047, 99.8288, 99.78393, 99.96115, 99.84008
23346.636720000002, 60.009754167347445, 60.009524317854506, 60.00779173431319, 30.362182364681033, 30.404202030847767, 30.354217210681536, 0.9999887455624187, 0.9999820788512502, 0.9999867159407001, 8605.317664653494, 8611.691825512256, 8616.188617960746, 203.05217360281586, 50.529465038703165, 43.28510864198256, 8612.774088648006, 8615.401072342216, 8611.497258662806, 284.5456706733725, 284.15137383113614, 284.65186539867443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.5984, 5.467112, 3299.983, 600.4861, 9.159774, 5500.375, 595.7858, 5.537385, 3299.119, 605.9691, 9.072656, 5497.641, 599.3714, 9.176348, 5500.157, 596.3348, 5.53264, 3299.288, 100.0, 100.0, 99.97033, 99.95985, 99.9996, 99.97701
23349.038, 60.009378999092164, 60.00805655668201, 60.00660752729491, 30.346310735594123, 30.402951903119522, 30.363247709796834, 0.9999884565370759, 0.999979096879056, 0.9999868776301334, 8605.036795285489, 8609.662663043591, 8612.356904547114, 205.30807463957467, 58.01367432281313, 43.279473091528416, 8606.432170787273, 8609.695257579795, 8615.625210775775, 284.5616160093536, 284.2241229807207, 284.68094886251816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.5984, 5.467648, 3300.092, 600.7001, 9.156642, 5500.379, 596.9699, 5.523763, 3300.009, 603.134, 9.118254, 5499.987, 595.3085, 9.235336, 5497.157, 601.6033, 5.479352, 3300.196, 100.0, 100.0, 99.99958, 99.99971, 99.94691, 100.0
23351.493720000002, 60.004883711337236, 60.00703114313356, 60.00761216193385, 30.38451813726187, 30.40723149341573, 30.38018428379827, 0.9999890106462422, 0.9999789821722818, 0.9999874600333286, 8608.136603790126, 8608.794496598519, 8615.91182354828, 207.33311052918822, 52.67418027786289, 43.340476779646906, 8606.921795439453, 8610.056148093214, 8608.616088514902, 284.5283969943503, 284.0771092350064, 284.62678032721595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 607.0485, 5.436416, 3298.963, 602.4511, 9.136565, 5500.195, 596.2711, 5.536648, 3299.343, 605.9497, 9.07284, 5497.757, 599.3714, 9.176531, 5500.046, 596.3945, 5.532457, 3299.238, 99.96717, 100.0, 99.9721, 99.95795, 99.99944, 99.97551
23353.949480000003, 60.01128534554974, 60.01065297275184, 60.00977012988941, 30.364216935475593, 30.399118750386332, 30.369424586410158, 0.9999874399972322, 0.999978934942197, 0.9999864387621883, 8606.432033503535, 8609.37581704991, 8611.31917002896, 206.79382984929066, 54.527732922266296, 42.8957318492221, 8608.279936884286, 8616.597394218496, 8612.237183420182, 284.53381142885206, 284.2411429049429, 284.6236800966078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.8677, 5.404113, 3295.858, 600.4666, 9.159958, 5500.434, 595.7664, 5.537937, 3299.176, 605.9691, 9.07284, 5497.817, 599.3714, 9.176166, 5500.112, 596.3348, 5.532824, 3299.572, 99.86814, 100.0, 99.97363, 99.9589, 100.0, 99.98562
23356.38044, 60.01111803813121, 60.01075707084124, 60.00919260435768, 30.329984089827633, 30.398909196010127, 30.31469804989153, 0.9999865480371971, 0.9999824569333732, 0.9999859278501215, 8598.66219632646, 8608.998934878033, 8604.72775396724, 201.1340514323133, 53.77236215321159, 41.51452477487692, 8607.216793233983, 8609.644375896305, 8609.972646522456, 284.558608045466, 284.2313336758088, 284.57888819982225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 616.1371, 5.334154, 3286.58, 594.202, 9.250767, 5496.857, 589.4186, 5.588741, 3294.223, 611.9888, 8.968038, 5488.245, 605.6279, 9.077912, 5498.048, 590.0126, 5.585196, 3294.765, 99.59703, 99.94146, 99.82709, 99.78583, 99.96306, 99.83816
23358.83332, 60.01191657672887, 60.013110757027555, 60.01136193601667, 30.36266553159533, 30.400487873278443, 30.36780050398477, 0.999988689503659, 0.9999845194513269, 0.9999882424701186, 8602.96132112651, 8612.837625607392, 8613.510305628168, 205.86820114782904, 52.06418440999579, 44.708880828736255, 8604.045064656155, 8605.516429773868, 8613.0880822916, 284.43726572669584, 284.2254819235271, 284.6836044430235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9269, 5.403756, 3295.586, 600.4666, 9.160142, 5500.432, 595.8052, 5.537569, 3299.402, 605.9691, 9.072656, 5497.751, 599.3523, 9.176713, 5500.049, 596.2751, 5.533007, 3299.233, 99.86483, 100.0, 99.97022, 99.95568, 99.99949, 99.97534
23361.273680000002, 60.01012138795931, 60.01349614811132, 60.01326882518613, 30.39779735352922, 30.442349520978876, 30.403540099189527, 0.9999866445301459, 0.9999747711650342, 0.9999890304878398, 8607.278995426344, 8606.818364057755, 8615.685924347008, 206.4077146378404, 61.685920892023205, 41.25475969422814, 8612.293847166531, 8614.31673919892, 8615.090197221158, 284.1534170565194, 283.9037033747834, 284.28571687015113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.8677, 5.403399, 3295.856, 601.1281, 9.15038, 5500.319, 597.4552, 5.517872, 3300.03, 602.7456, 9.135169, 5500.06, 595.2322, 9.244468, 5496.896, 602.2594, 5.476789, 3300.317, 99.86642, 100.0, 99.9995, 99.99802, 99.94216, 99.99775
23363.68072, 60.01610185543451, 60.01536791734824, 60.016712984482794, 30.385926257272786, 30.445210111620604, 30.390797158565125, 0.9999899504103859, 0.9999794095117202, 0.9999902615240713, 8608.374708938692, 8608.991351931127, 8612.34012509933, 208.93527242158052, 55.53008328287615, 39.563914520634185, 8610.085169824535, 8611.31209734409, 8616.185451081903, 284.26102545399266, 283.9923667318432, 284.3426165157256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 606.812, 5.428385, 3297.599, 601.9842, 9.136749, 5500.373, 596.174, 5.537016, 3299.125, 605.9691, 9.072472, 5497.653, 599.3523, 9.176896, 5500.154, 596.2751, 5.53264, 3299.233, 99.93417, 100.0, 99.97207, 99.95593, 100.0, 99.97534
23366.109080000002, 60.01199080469571, 60.01250652034148, 60.014702192682314, 30.375643257553115, 30.406995451023448, 30.369459472548662, 0.9999858837340337, 0.9999814895632259, 0.9999862947796904, 8600.647922281169, 8615.802768279835, 8611.397213289249, 205.65918230725015, 53.492547680197276, 39.70434992996479, 8614.303751727392, 8605.763115531146, 8616.56365321297, 284.42853176435267, 284.1618373652529, 284.6193634048038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.5787, 5.467469, 3300.149, 600.4861, 9.159774, 5500.44, 595.7858, 5.537753, 3299.12, 605.9691, 9.072289, 5497.699, 599.3523, 9.177078, 5500.263, 596.295, 5.531908, 3299.29, 99.99646, 100.0, 99.97026, 99.95794, 100.0, 99.97724
23368.568040000002, 60.011187521855504, 60.01467437832696, 60.015289856280134, 30.34121540986983, 30.40700408460155, 30.331007485144337, 0.9999860827090584, 0.9999816554621758, 0.9999859513992618, 8606.00712719831, 8612.164633982604, 8603.398093343198, 198.23602837098775, 54.9489680558213, 46.48053556725108, 8609.65168283782, 8605.050747925647, 8614.00855622393, 284.48994419984353, 284.1697252552699, 284.6679355669738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.27, 5.524757, 3299.729, 594.1825, 9.25132, 5497.029, 589.438, 5.588557, 3294.118, 612.0083, 8.967486, 5488.233, 605.6279, 9.07773, 5497.874, 589.9728, 5.584464, 3294.655, 99.9972, 99.94457, 99.82037, 99.78383, 99.96112, 99.8365
23370.96684, 60.01525440001097, 60.01376143109609, 60.01128210524227, 30.375559823740634, 30.417496679142346, 30.363145584280385, 0.9999886804119449, 0.9999827211054251, 0.9999917049327793, 8613.622426859733, 8607.175658883772, 8613.857528463352, 206.85587898105177, 51.64330128139636, 40.470411399949626, 8606.563022082242, 8612.019206278053, 8611.464875107504, 284.4497899397183, 284.1518981811794, 284.74568268447786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.5984, 5.466934, 3300.202, 600.5056, 9.159774, 5500.544, 595.6887, 5.538305, 3299.06, 605.9497, 9.071369, 5497.706, 599.3333, 9.176531, 5500.097, 596.3348, 5.532824, 3299.405, 99.99314, 100.0, 99.97356, 99.95571, 99.99947, 99.97026
23373.42148, 60.01234421528602, 60.0141022569498, 60.013203579750865, 30.37478640269307, 30.41116401163868, 30.357710753190883, 0.9999897062766804, 0.9999765304301101, 0.9999918253263407, 8601.447520591777, 8611.378158444519, 8610.549598258774, 207.22474598339932, 54.80978756833805, 41.29799521981613, 8606.202378864707, 8618.375397950027, 8610.827917684437, 284.5021094493733, 284.26705806448325, 284.68721080308916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.5787, 5.466934, 3300.203, 600.4861, 9.159958, 5500.439, 596.504, 5.52634, 3299.985, 603.6971, 9.109428, 5499.884, 595.5946, 9.230953, 5497.148, 601.2256, 5.485029, 3300.035, 99.99647, 100.0, 99.98399, 99.9928, 99.95554, 99.99904
23375.82568, 60.01333906812331, 60.01136719928115, 60.01486750919867, 30.36633406750769, 30.4124716242953, 30.36489525616231, 0.9999870647287995, 0.9999793583573172, 0.9999881560641741, 8606.485465541005, 8607.994154776386, 8611.539982906272, 207.19315546239977, 53.6473878650263, 41.318829021714464, 8611.918118004469, 8604.404019066014, 8611.969108266647, 284.5134449498765, 284.22164371940465, 284.71859928110786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 607.0682, 5.438022, 3299.072, 602.3733, 9.130486, 5500.231, 596.5817, 5.534807, 3299.123, 605.9302, 9.073024, 5497.759, 599.3714, 9.176531, 5500.164, 596.3149, 5.533007, 3299.513, 99.95399, 100.0, 99.98088, 99.9589, 100.0, 99.97187
23378.28152, 60.01030639662013, 60.01018326767931, 60.010555476668515, 30.343490363020877, 30.406591592361693, 30.358256805842494, 0.9999896218162138, 0.9999823920833272, 0.999988339133618, 8608.380334965093, 8613.419923823643, 8616.359307755565, 209.4369835896082, 54.83323418852524, 46.033327032525904, 8607.072571812916, 8610.014045568383, 8613.369790008033, 284.54096762137027, 284.2105425823497, 284.6390902483137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9072, 5.403399, 3295.638, 600.4666, 9.159958, 5500.262, 595.7275, 5.538489, 3299.23, 605.9691, 9.072472, 5497.804, 599.3523, 9.176348, 5500.099, 596.3547, 5.532274, 3299.285, 99.87133, 100.0, 99.97693, 99.9588, 100.0, 99.98413
23380.6882, 60.011485713411815, 60.01249225961601, 60.01304062399121, 30.328949174191994, 30.363633333032453, 30.32559807935316, 0.9999865162133316, 0.9999820725293145, 0.999984450595876, 8598.699673052088, 8608.908494629322, 8604.170068554791, 200.07088936624496, 53.64899909803444, 46.59165331399663, 8605.929495897348, 8600.203049228254, 8605.967515880846, 284.5558617896516, 284.2497735941043, 284.7015873242698, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 616.2159, 5.334332, 3286.528, 594.1825, 9.251504, 5496.864, 589.438, 5.588925, 3294.283, 611.9888, 8.967854, 5487.964, 605.666, 9.077547, 5497.991, 589.9927, 5.584647, 3294.821, 99.59037, 99.94035, 99.82536, 99.7869, 99.96401, 99.84167
23383.04072, 60.01403916815161, 60.012431589039906, 60.012701921314324, 30.34631017212917, 30.409225067405686, 30.348973845034976, 0.999988498142573, 0.9999803645505544, 0.9999886413008845, 8602.932109814856, 8611.79556637432, 8612.292987995897, 199.95033290172637, 53.660713170830604, 39.78301689877571, 8607.42045829962, 8609.781209595838, 8612.576402805957, 284.49354132409115, 284.243588855882, 284.7145539628658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9269, 5.403221, 3295.691, 600.4666, 9.159958, 5500.367, 595.7469, 5.538121, 3299.059, 605.9497, 9.072289, 5497.758, 599.3714, 9.176896, 5500.264, 596.0764, 5.540331, 3298.547, 99.86641, 100.0, 99.97699, 99.95784, 100.0, 99.95457
23385.48412, 60.013867226476464, 60.013652349852585, 60.01385609034576, 30.35006785302692, 30.393009702678782, 30.35473461954508, 0.999988237301653, 0.9999803939936348, 0.9999873924364213, 8598.628807733314, 8606.769383815998, 8609.79502442156, 205.41186092761828, 56.112825646049714, 44.20720283326045, 8601.94012169932, 8608.539397660847, 8605.571980486293, 284.5925930205343, 284.21621241597995, 284.6460197035092, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.9466, 5.403756, 3295.689, 600.4861, 9.160326, 5500.367, 595.7469, 5.537385, 3299.376, 604.7263, 9.092513, 5499.217, 597.2159, 9.217257, 5498.593, 585.9966, 5.616693, 3288.534, 99.87133, 100.0, 99.97401, 99.98436, 99.97301, 99.67645
23387.891160000003, 60.016296772036696, 60.009712355462156, 60.01368877876626, 30.359953011445295, 30.39456072699129, 30.342341012682763, 0.9999874315017431, 0.9999815356087381, 0.9999888343307729, 8606.208351187603, 8613.465037832028, 8613.051953577586, 204.70311686935702, 51.47643329908351, 42.471226135740835, 8610.023952557738, 8613.27351860928, 8611.969671189052, 284.490528567494, 284.29162572683094, 284.6117628334019, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.8208, 5.449623, 3299.123, 603.9492, 9.114461, 5499.894, 597.5522, 5.522106, 3299.327, 605.037, 9.077436, 5497.738, 599.3141, 9.177261, 5500.206, 589.9529, 5.584647, 3294.593, 99.97201, 99.9913, 99.99268, 99.96277, 100.0, 99.83474
23390.286320000003, 60.012787978663134, 60.01015895082956, 60.008320829468346, 30.356001890127537, 30.401187077525744, 30.361830138200016, 0.9999886715057887, 0.999981452670586, 0.999989399489505, 8607.887207347947, 8610.340050871344, 8608.964651791557, 207.40210454927046, 53.156298031985685, 44.47772979042156, 8609.200744323829, 8608.64363506948, 8615.072478056523, 284.5609979554266, 284.293304320301, 284.7167420679156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 604.4857, 5.464792, 3299.925, 600.4666, 9.160326, 5500.538, 595.7275, 5.538305, 3299.171, 605.9885, 9.072472, 5497.751, 599.3141, 9.177078, 5499.996, 589.9132, 5.585013, 3294.541, 99.99322, 100.0, 99.97341, 99.95593, 99.99852, 99.84167
23392.779560000003, 60.00955739709805, 60.01201949015501, 60.01266435632107, 30.348589887827103, 30.405535694202406, 30.34855744865952, 0.999984447573025, 0.9999745534059411, 0.9999842472900725, 8606.647047221506, 8604.516641335395, 8608.349486454383, 203.52596105844805, 63.22820080020324, 53.65494445138074, 8607.49955417028, 8615.170325438192, 8615.606762720026, 284.54736365452874, 284.1930127352691, 284.67095978776786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 597.2897, 5.524579, 3299.844, 594.202, 9.250767, 5496.864, 589.3992, 5.588373, 3294.172, 612.0277, 8.967302, 5488.247, 605.666, 9.077365, 5497.889, 596.3348, 5.53264, 3299.291, 99.99388, 99.94158, 99.82206, 99.78189, 99.95994, 99.98049
23395.32156, 60.016431161088605, 60.01227274806315, 60.0118471878223, 30.371114935668228, 30.42305467372665, 30.377135137732438, 0.9999868562730775, 0.999980097038783, 0.9999880455235718, 8599.637370950037, 8611.530275763362, 8610.453154030169, 202.5488321191674, 53.86718735054592, 39.0762709027764, 8604.56569819172, 8610.315641846833, 8618.872939732068, 284.55540461819436, 284.20634635548004, 284.613713388731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.6379, 5.467291, 3300.144, 600.4472, 9.160326, 5500.367, 595.7469, 5.537753, 3299.176, 605.9691, 9.072289, 5497.653, 599.3523, 9.176531, 5499.989, 590.8277, 5.574026, 3296.76, 100.0, 100.0, 99.97363, 99.95902, 100.0, 99.88948
23397.69612, 60.008606365656064, 60.00886320279334, 60.010481495266, 30.37296085812787, 30.401988775716674, 30.365048928668934, 0.9999887965827277, 0.9999816127789221, 0.9999898853682819, 8607.056760737732, 8608.244964632102, 8614.214369991789, 204.84529965361753, 54.21748895769997, 43.331995408811395, 8610.60590323582, 8611.773753761754, 8614.383701958363, 284.5316604284503, 284.21956235529404, 284.5938221286403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.559, 5.467291, 3299.872, 600.4861, 9.159958, 5500.381, 596.0769, 5.531494, 3299.689, 604.7263, 9.103361, 5499.4, 596.5483, 9.223101, 5497.997, 600.2514, 5.494002, 3300.139, 100.0, 100.0, 99.98655, 99.98768, 99.97284, 100.0
23400.09672, 60.002847846782686, 60.007260234462024, 60.00943494270446, 30.388305612329688, 30.410212397293854, 30.357650727994457, 0.9999887478373193, 0.9999790700065271, 0.9999871468097727, 8606.312470646235, 8611.930749006744, 8617.909246706173, 204.261509910089, 60.7161955762449, 42.1695938690541, 8605.954236903099, 8611.859830189356, 8615.559278974475, 284.4899173485196, 284.1539446499051, 284.6264088612142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.5863, 5.423566, 3297.933, 603.9686, 9.115935, 5499.828, 597.6299, 5.52137, 3299.383, 605.0565, 9.076333, 5497.908, 599.2951, 9.177444, 5500.099, 596.3348, 5.53264, 3299.288, 99.93595, 99.99398, 99.99449, 99.96205, 100.0, 99.97703
23402.619720000002, 60.011986773772946, 60.003566933194485, 60.00712434104252, 30.361711889217652, 30.410395127021584, 30.36285032896303, 0.9999871188435452, 0.9999808801256315, 0.9999876740078215, 8604.081046600788, 8609.574951503355, 8616.288064308108, 202.11322859116876, 55.482954858015546, 42.72290706128888, 8612.456949834219, 8607.483771119829, 8612.519515001753, 284.5339955129876, 284.21322420105736, 284.6513516185438, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.7495, 5.405184, 3295.691, 600.4861, 9.15959, 5500.367, 595.7469, 5.537569, 3299.347, 605.9497, 9.072656, 5497.752, 599.3523, 9.176896, 5500.042, 596.3348, 5.53264, 3299.462, 99.87134, 100.0, 99.97355, 99.95581, 99.99932, 99.97187
23404.991120000002, 60.00129705617797, 60.00232403848778, 60.00639492002341, 30.30366215590231, 30.36658023401729, 30.307074846639466, 0.9999852871253261, 0.9999815651444394, 0.9999857982988212, 8596.597341122186, 8603.040423682902, 8598.10273018726, 204.09730654934242, 51.51049720428864, 45.177649378173555, 8602.57478199332, 8609.62920178472, 8612.944816332361, 284.5769980038662, 284.1741188746444, 284.67021249819265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 600.0, 616.1174, 5.334154, 3286.58, 594.1825, 9.250951, 5496.864, 589.4575, 5.589293, 3294.28, 611.9888, 8.967302, 5488.192, 605.666, 9.077365, 5498.039, 589.9132, 5.58483, 3294.595, 99.59194, 99.9405, 99.82547, 99.78393, 99.96115, 99.8348
