TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23421.69984, 60.00391693767367, 60.004312246717014, 60.00480971557531, 30.360326805056797, 30.398678361001707, 30.370372183467758, 0.999986170615977, 0.9999719116078524, 0.9999881056239417, 8598.850955408148, 8601.74045963924, 8617.812301514652, 213.51230022098753, 67.56645741823559, 39.996144450134125, 8610.922774677996, 8608.774654051844, 8612.47106192694, 284.5528769404475, 284.29275748721824, 284.66930967770855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5787, 5.467291, 3299.924, 600.4666, 9.159958, 5500.375, 595.8052, 5.5372, 3299.01, 605.9497, 9.07284, 5497.699, 598.7801, 5.511773, 3300.044, 596.7324, 9.212622, 5499.479, 100.0, 100.0, 99.97713, 99.95677, 99.99992, 99.98911
23424.185360000003, 60.00649810350279, 60.003534955800575, 60.00300114566465, 30.37314404377687, 30.414803353837137, 30.376343144049173, 0.9999909540601698, 0.9999716114670184, 0.9999895902797301, 8605.058395018044, 8611.274904130603, 8617.881806074372, 213.7193018130115, 63.9152872406421, 38.13234953644951, 8612.439745986783, 8609.432364357885, 8615.633116821065, 284.54845930717, 284.3249079759228, 284.70576032412583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8677, 5.403578, 3295.69, 606.7702, 9.05957, 5497.281, 601.1823, 5.494311, 3300.227, 601.9495, 9.127815, 5499.881, 595.8235, 5.531862, 3299.749, 598.0048, 9.202367, 5499.085, 99.86467, 99.94916, 100.0, 100.0, 99.98821, 99.98976
23426.64068, 60.000629088757584, 60.00166227108839, 60.00392942193889, 30.374694750570708, 30.389945449194098, 30.374356161464263, 0.9999865083930041, 0.9999731894173399, 0.9999865627020268, 8605.071261410616, 8616.531445021576, 8615.417027068923, 214.59893968807955, 63.85414353159422, 43.42149696582828, 8609.92212425316, 8610.089078242552, 8610.325751116969, 284.6058739177979, 284.2754728433261, 284.7114874724012, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 606.4768, 5.433739, 3297.926, 600.5056, 9.159958, 5500.373, 595.7275, 5.537753, 3299.237, 605.9691, 9.07284, 5497.759, 598.7419, 5.511955, 3300.155, 596.6927, 9.215368, 5498.966, 99.93576, 100.0, 99.97547, 99.95771, 99.99665, 99.9809
23429.07904, 60.00423696845033, 60.002227014587206, 60.00089731347914, 30.332767356051384, 30.37351133530977, 30.316166117763697, 0.9999878346876709, 0.999974506578454, 0.9999875465435373, 8599.064224553718, 8603.520346315907, 8601.043400362661, 209.64791572127115, 58.53048721935173, 38.552125725418136, 8600.878003959524, 8602.239464673496, 8601.8279689279, 284.5663927927569, 284.2532954012399, 284.67355827588904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 615.8414, 5.334332, 3286.748, 594.202, 9.250951, 5496.809, 589.3798, 5.588925, 3294.173, 611.95, 8.968038, 5488.174, 605.0175, 5.452967, 3299.329, 590.3108, 9.302717, 5491.646, 99.59702, 99.94058, 99.82536, 99.78572, 99.97825, 99.84453
23431.500720000004, 60.00271347605959, 60.00515893200988, 60.00270564853998, 30.37105813468979, 30.382930008191895, 30.373656858371028, 0.9999859093077883, 0.9999696811581033, 0.9999874795997116, 8607.02761353181, 8612.135280143983, 8617.35536144755, 210.3784783658407, 58.11390272490553, 43.074808479764215, 8611.008742982252, 8608.041665854162, 8612.530176153889, 284.48472853403064, 284.1685460122647, 284.6039116728005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.9072, 5.403756, 3295.638, 600.4861, 9.15959, 5500.373, 595.7275, 5.538121, 3299.12, 605.9497, 9.073024, 5497.751, 598.6847, 5.511407, 3300.044, 596.6927, 9.215551, 5499.134, 99.86974, 100.0, 99.97193, 99.95867, 100.0, 99.98286
23433.941560000003, 60.001889015180524, 60.00228244710133, 60.00324657115351, 30.373732544805154, 30.423414386836292, 30.36275321901777, 0.999989049431253, 0.9999744359374203, 0.9999893736700646, 8611.595965545657, 8612.299207967819, 8615.225276739478, 213.14789378837577, 58.91351633135514, 40.00542719716532, 8614.6536458705, 8613.376141242616, 8614.676479786876, 284.5919601050719, 284.27250799680826, 284.6809530332381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.848, 5.404292, 3295.806, 600.4666, 9.159958, 5500.485, 595.7081, 5.537569, 3299.288, 605.9497, 9.072289, 5497.817, 598.7801, 5.511955, 3300.186, 597.468, 9.204748, 5499.841, 99.86468, 100.0, 99.97703, 99.95475, 99.99988, 99.99571
23436.33568, 59.99982237481062, 60.00219601055755, 60.00418779226546, 30.361742054254734, 30.41946314286722, 30.339573576436283, 0.9999890521357774, 0.9999720476450056, 0.9999878248661359, 8615.292845225897, 8605.681065012866, 8613.828051968465, 210.9064803846759, 64.54525893779783, 42.41563137108824, 8609.94567142131, 8609.31414597433, 8613.7386408133, 284.62061398409986, 284.30589734232757, 284.68710399981194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5984, 5.466934, 3299.929, 606.7897, 9.059018, 5497.341, 601.6675, 5.489525, 3300.252, 601.5417, 9.137008, 5500.079, 595.8044, 5.537341, 3299.662, 598.6212, 9.197057, 5499.393, 99.99647, 99.94347, 100.0, 100.0, 99.97946, 99.98756
23438.769480000003, 60.00556494877055, 60.006009594676115, 60.00964925088161, 30.364720265170796, 30.415549536852147, 30.36537823637157, 0.999986567376511, 0.9999708745075441, 0.999986175044347, 8612.716441864433, 8605.140766543307, 8618.533704756956, 211.63825968003448, 64.78575255843134, 44.202138554753105, 8609.306103659206, 8610.190946824068, 8615.059107079102, 284.6127448226718, 284.3308188859042, 284.7406992862804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.9949, 5.427493, 3298.202, 600.525, 9.159774, 5500.433, 595.8052, 5.5372, 3299.06, 605.9302, 9.07284, 5497.706, 598.761, 5.511773, 3300.096, 596.6927, 9.215002, 5498.966, 99.94411, 100.0, 99.9721, 99.95688, 100.0, 99.97994
23441.22964, 60.01314014311469, 60.01322424354024, 60.01134133357859, 30.34310857947407, 30.359829962311018, 30.32316832373561, 0.9999881965794849, 0.9999782639946061, 0.9999866810450732, 8601.543467200627, 8605.149378649054, 8607.713981024432, 209.4773250490257, 58.40850820315791, 43.31830863204516, 8599.49440761169, 8602.330270344728, 8606.198961123286, 284.57172039367055, 284.2626610756932, 284.7897522300849, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 598.1375, 5.522794, 3300.007, 594.2214, 9.250399, 5496.923, 589.4575, 5.588373, 3294.174, 611.9694, 8.967669, 5488.017, 605.0175, 5.45315, 3299.167, 590.3307, 9.302717, 5491.413, 99.99569, 99.94266, 99.82206, 99.78274, 99.97972, 99.84561
23443.746000000003, 60.01085990903978, 60.01431579349132, 60.0125217422589, 30.352865537266737, 30.401451610673313, 30.37631662850176, 0.9999869002976052, 0.999971796787875, 0.999987776786066, 8612.274654634428, 8612.096312198302, 8610.827615472343, 215.90149205181, 65.62439601700498, 41.024156464152384, 8606.526330103352, 8613.07479284951, 8613.43900715123, 284.62674502012464, 284.2946302257704, 284.88160635639105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.559, 5.467469, 3299.872, 600.4861, 9.159774, 5500.38, 595.7664, 5.537385, 3299.067, 605.9691, 9.073024, 5497.646, 598.761, 5.511225, 3300.051, 596.6927, 9.215368, 5498.787, 99.99806, 100.0, 99.97529, 99.95664, 100.0, 99.97653
23446.191000000003, 60.0138311137308, 60.01156345637161, 60.01022862311395, 30.364942815849044, 30.398818690131282, 30.359533938513604, 0.9999881732196672, 0.9999697663747673, 0.9999893558516773, 8603.531281176243, 8609.981356487651, 8610.390096751606, 212.6097177385319, 65.02367714421189, 41.836274347240305, 8616.261316555347, 8610.630529326774, 8611.186285935404, 284.5727716155088, 284.33061404249014, 284.73220415579937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.559, 5.467291, 3299.872, 600.4861, 9.159958, 5500.486, 595.7081, 5.538121, 3299.009, 605.9497, 9.072656, 5497.7, 598.7228, 5.511955, 3299.977, 597.4482, 9.204565, 5499.94, 100.0, 100.0, 99.97359, 99.95677, 99.9979, 99.99384
23448.639400000004, 60.010545294030095, 60.008986277420945, 60.00907006203602, 30.381519295745328, 30.40306755458076, 30.3474758188003, 0.9999880052599849, 0.9999698058025108, 0.9999871222422667, 8606.784327404097, 8611.83292447397, 8613.660077615083, 213.64265178915957, 65.94928524955412, 41.95820657747663, 8618.779513880494, 8612.376705033903, 8615.507758443402, 284.5649850319166, 284.279815790979, 284.68269789630983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8875, 5.403578, 3295.637, 606.7508, 9.064728, 5497.63, 600.5999, 5.498545, 3300.199, 602.6097, 9.126896, 5499.623, 596.8344, 5.528392, 3299.698, 597.5475, 9.211523, 5498.92, 99.86642, 99.95551, 100.0, 99.99741, 99.98943, 99.97896
23450.989, 60.00649947711481, 60.0100384106427, 60.01103756949351, 30.36003957291967, 30.411972858949877, 30.348770974267595, 0.9999882399702807, 0.9999718959780572, 0.9999876027386931, 8609.593501384212, 8610.28788626093, 8611.670637625613, 210.71155581359608, 65.22176668576333, 42.432756102440635, 8612.460591561172, 8614.839273255719, 8620.477340053236, 284.6246875012357, 284.2682608272182, 284.7522236500258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 606.5754, 5.437843, 3297.713, 600.4861, 9.160326, 5500.373, 595.7275, 5.537753, 3299.065, 605.9691, 9.072656, 5497.7, 598.7037, 5.512321, 3300.099, 596.6728, 9.215735, 5498.967, 99.9508, 100.0, 99.97866, 99.95677, 100.0, 99.97982
23453.56032, 60.007202105246314, 60.003816850258936, 60.009775503230834, 30.334414203671912, 30.364058054355056, 30.32595675572662, 0.9999854455522563, 0.9999774684808729, 0.9999877748959487, 8596.757827374637, 8597.577490331618, 8600.130074006049, 211.45492742488113, 60.66538925922168, 40.05262245057747, 8597.654867450485, 8600.986114372183, 8600.655586866756, 284.67198343210526, 284.32093868952364, 284.7526786216027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 615.9202, 5.334689, 3286.8, 594.1825, 9.250951, 5496.811, 589.4769, 5.588373, 3294.227, 611.9694, 8.967854, 5488.408, 605.0366, 5.45315, 3299.327, 590.3108, 9.302717, 5491.586, 99.59038, 99.94466, 99.82876, 99.78783, 99.97821, 99.84453
23455.952200000003, 60.01114620762528, 60.01116407447055, 60.01061371534782, 30.36818663614699, 30.38749374448821, 30.351296346373825, 0.9999847196170188, 0.9999737786222392, 0.9999877070166285, 8613.128949874237, 8608.191652773134, 8614.978782112039, 212.2041306889796, 62.47070564196292, 41.01318640222007, 8610.44087314224, 8614.073839720611, 8607.21646157767, 284.67180220101915, 284.2791898027326, 284.6994436964061, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.9072, 5.403756, 3295.805, 600.4666, 9.159958, 5500.373, 595.7275, 5.538121, 3299.288, 605.9691, 9.07284, 5497.588, 598.7228, 5.511955, 3299.991, 596.6927, 9.215919, 5498.966, 99.86973, 100.0, 99.97366, 99.95474, 100.0, 99.9798
23458.328520000003, 60.010693158023116, 60.01334670150178, 60.01303673818323, 30.376609663197996, 30.393290655323245, 30.37072226858331, 0.9999870783269993, 0.9999729718182502, 0.9999897399057375, 8603.625636192282, 8612.357968522854, 8614.551181622379, 212.28478943484197, 65.00459104143374, 42.266704478954466, 8610.36633434568, 8603.641400363365, 8611.220754708842, 284.64439553178244, 284.2806943359849, 284.7630598792568, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8677, 5.40447, 3295.8, 600.4861, 9.159774, 5500.381, 595.7858, 5.538489, 3299.344, 605.9497, 9.07284, 5497.706, 598.7419, 5.51159, 3299.973, 596.9114, 9.204016, 5499.806, 99.87133, 100.0, 99.97873, 99.95878, 99.9982, 99.98827
23460.739520000003, 60.01240722931351, 60.012060065852644, 60.012185802275994, 30.361381150349974, 30.391201186663192, 30.355449317176813, 0.9999865319796021, 0.9999710537989828, 0.999989717299638, 8610.40612338131, 8610.807390912265, 8613.926426640532, 214.4468529948258, 64.8232753819484, 43.07135423562909, 8609.331808105742, 8611.991253660113, 8613.752564393279, 284.608075222971, 284.244442676581, 284.77927695622395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5393, 5.467648, 3300.202, 606.7702, 9.059018, 5496.851, 601.6481, 5.489157, 3300.472, 601.5999, 9.136272, 5500.198, 595.8235, 5.537158, 3299.773, 597.9651, 9.19724, 5499.501, 99.99979, 99.94134, 100.0, 100.0, 99.9761, 99.98952
23463.15448, 60.0158125911174, 60.01368943381849, 60.01305006162094, 30.3862382215997, 30.403208220012445, 30.359294374165497, 0.9999854006590151, 0.9999718027349083, 0.9999867443768276, 8611.578574997933, 8612.237156054174, 8611.145966089944, 214.05162825497655, 66.50563468832297, 44.49003870354818, 8607.426996510483, 8613.924528583404, 8619.840518180465, 284.5550944409682, 284.25373755843714, 284.6828567343967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.9949, 5.428563, 3298.312, 600.4666, 9.160142, 5500.321, 595.7858, 5.537569, 3299.12, 605.9691, 9.072656, 5497.758, 598.7037, 5.512321, 3300.315, 596.6927, 9.215551, 5498.905, 99.94744, 100.0, 99.97193, 99.95784, 100.0, 99.97868
23465.556080000002, 60.01253562871575, 60.00999127871473, 60.01444758883126, 30.354133058928422, 30.387805295526295, 30.33054639739873, 0.9999871494237355, 0.9999766011218252, 0.9999876380600069, 8593.449950871845, 8606.468565291716, 8603.285996831535, 212.05864139544292, 54.36763295916944, 45.737185417383444, 8602.328907448034, 8597.999554757167, 8602.686402854804, 284.57046610579994, 284.25406250780776, 284.68969314517653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 598.0192, 5.518154, 3299.846, 594.2993, 9.250583, 5496.982, 589.438, 5.588557, 3294.172, 611.9694, 8.967854, 5488.133, 604.9984, 5.452602, 3299.216, 590.3506, 9.302351, 5491.405, 99.99393, 99.94372, 99.82206, 99.78285, 99.98166, 99.84233
23467.97764, 60.007533170703354, 60.00517280688647, 60.007996674031254, 30.382972607003158, 30.41010458984103, 30.355261323225285, 0.9999877195749128, 0.9999720917980292, 0.999985860128221, 8608.914149916465, 8607.689869943382, 8610.295850337418, 215.21774916176628, 66.11309858780032, 47.34392171129275, 8616.76674066914, 8611.748476613378, 8615.047130049896, 284.5889703314269, 284.3285181560923, 284.678197807146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5393, 5.467291, 3299.929, 600.4861, 9.159774, 5500.492, 595.7469, 5.537569, 3299.066, 605.9691, 9.072656, 5497.595, 598.7801, 5.511955, 3300.041, 596.6728, 9.215551, 5498.846, 99.99297, 100.0, 99.9703, 99.9557, 99.99983, 99.97555
23470.442600000002, 60.00117840159521, 60.00553350686209, 60.0093676695369, 30.359018713430636, 30.400273626428948, 30.333585002967762, 0.9999882285848709, 0.9999747394385311, 0.9999867487197974, 8604.151380431444, 8607.439169171175, 8609.175085942123, 216.02598724569543, 60.929985057991075, 45.2977369260293, 8603.082375037304, 8599.989814949158, 8604.77474569443, 284.5729008312764, 284.25648029157276, 284.7021092038263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5984, 5.467291, 3299.93, 600.4861, 9.15959, 5500.321, 595.7858, 5.538121, 3299.181, 605.9302, 9.07284, 5497.641, 598.761, 5.511955, 3300.101, 590.291, 9.3029, 5490.858, 99.99631, 100.0, 99.97181, 99.95688, 100.0, 99.83239
23472.93544, 60.01096765361841, 60.006284470809085, 60.006373197516744, 30.339339840366865, 30.388122153984327, 30.34607565931603, 0.9999880520770055, 0.9999779049192077, 0.999986211936526, 8603.703179274185, 8611.094618516745, 8613.35626438128, 211.82781000582645, 59.49520267214166, 42.960684740769466, 8610.196122699344, 8614.872866078285, 8609.37367696588, 284.5570525735697, 284.27044924752823, 284.70827199819036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8283, 5.403399, 3295.69, 606.7897, 9.059386, 5497.079, 601.5511, 5.489157, 3300.415, 601.5999, 9.135721, 5499.917, 595.4992, 5.536245, 3299.31, 588.0245, 9.32286, 5489.799, 99.86798, 99.94548, 100.0, 100.0, 99.97769, 99.79661
23475.33576, 60.00886660691927, 60.00990813550102, 60.00606291248469, 30.34853054794992, 30.395391003487667, 30.33935306457279, 0.999984272413248, 0.9999729342932769, 0.9999846618771783, 8602.408302006706, 8609.765318455204, 8613.462048854695, 214.8034693420841, 64.1807938114573, 46.378941443030726, 8607.414137593301, 8613.536751667098, 8607.340484529921, 284.5852712664844, 284.26452034975864, 284.7225081591734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 605.5108, 5.444268, 3298.638, 600.4861, 9.160326, 5500.486, 595.7664, 5.537385, 3299.236, 605.9497, 9.072472, 5497.698, 598.7037, 5.511955, 3300.098, 590.291, 9.3029, 5491.465, 99.95734, 100.0, 99.97544, 99.95677, 99.99992, 99.84451
23477.7612, 60.00799334732217, 60.00837763593094, 60.00939727094063, 30.331845503396153, 30.378840619428722, 30.33054219685004, 0.9999872849582052, 0.9999728972889766, 0.9999867214654191, 8596.925816351875, 8602.48509520311, 8608.746788099907, 212.82518697822798, 61.58455998313502, 44.76226663104137, 8598.053982425326, 8603.053630123577, 8603.930873283949, 284.64036287906185, 284.3334795477053, 284.71076131647277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 615.0133, 5.342721, 3287.294, 594.2603, 9.250031, 5497.042, 589.5546, 5.588557, 3294.118, 611.9694, 8.967669, 5488.238, 604.9412, 5.453698, 3299.324, 596.6728, 9.215735, 5498.787, 99.63358, 99.9447, 99.82037, 99.78474, 99.97157, 99.97653
23480.16904, 60.013135883174314, 60.01212097000575, 60.008876346800314, 30.351743660758064, 30.389636303134232, 30.353673246625007, 0.9999868637366707, 0.9999720372885125, 0.99998530206691, 8600.190256788357, 8605.469470306874, 8613.094540200706, 216.03596322000521, 68.62808453810385, 47.8864068163341, 8608.837614344653, 8612.379095031894, 8611.924643625158, 284.55216865376747, 284.32045872572667, 284.7703430287284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.9072, 5.403578, 3295.528, 600.4861, 9.159774, 5500.472, 595.7081, 5.538305, 3299.399, 605.9497, 9.072472, 5497.641, 598.6656, 5.511773, 3299.937, 590.3108, 9.3029, 5491.526, 99.86308, 100.0, 99.97033, 99.9577, 99.99669, 99.84343
23482.622600000002, 60.01225453595651, 60.01034503964153, 60.01104718621056, 30.369851651811487, 30.397529483342502, 30.3552690326864, 0.9999878342096384, 0.9999720068050729, 0.9999895958906238, 8602.44978109978, 8609.279448051302, 8620.303134777398, 214.76448885657442, 63.83326749668049, 40.95105200991611, 8601.552526537396, 8611.216393255301, 8610.725277620479, 284.5691222575057, 284.2873390403607, 284.81268107626346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8283, 5.403399, 3295.915, 600.4861, 9.159774, 5500.433, 595.7858, 5.537385, 3299.29, 605.9885, 9.072104, 5497.7, 598.6465, 5.512503, 3300.212, 596.6927, 9.215919, 5499.077, 99.86323, 100.0, 99.97373, 99.95581, 100.0, 99.9808
23485.1414, 60.00798823260918, 60.010747790437875, 60.00903371666993, 30.3551305897587, 30.41668886054331, 30.363352304726618, 0.9999893574660433, 0.9999735297198361, 0.9999869799306879, 8606.966030372574, 8608.709325258562, 8617.729419164101, 214.86023281134172, 63.852261951927176, 42.37151446435428, 8606.616584832853, 8609.970652786038, 8613.853002683636, 284.50460348779325, 284.3448764063066, 284.73416069360565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5787, 5.467826, 3300.092, 606.7702, 9.059202, 5496.907, 601.9781, 5.486212, 3300.466, 601.6387, 9.142157, 5500.087, 595.8998, 5.536062, 3299.623, 598.5217, 9.198339, 5499.426, 99.99806, 99.9435, 100.0, 100.0, 99.98273, 99.98816
23487.57948, 60.01004323021253, 60.01199090660104, 60.01333587860024, 30.38367932069657, 30.401649718613616, 30.354607167949858, 0.9999891227649462, 0.9999742568035359, 0.9999885443430139, 8605.481536072968, 8607.845318792846, 8615.5120041627, 212.83787315110203, 67.77830992544159, 42.73332051224588, 8614.59558178558, 8618.093861201707, 8613.400805556681, 284.58825263430157, 284.3308943280135, 284.7569222081939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.8963, 5.428742, 3298.479, 600.4277, 9.159958, 5500.314, 595.7469, 5.537569, 3299.121, 605.9691, 9.072656, 5497.589, 598.761, 5.511225, 3300.155, 596.6927, 9.215551, 5498.901, 99.95251, 100.0, 99.98206, 99.95477, 100.0, 99.98077
23490.040680000002, 60.014531659617035, 60.013689751966076, 60.014646249508836, 30.34122606224895, 30.376168402964513, 30.325651118041087, 0.9999857470197107, 0.999976749107095, 0.9999864452700457, 8599.486212396994, 8607.504985393834, 8596.274337927844, 217.13988225223102, 59.61619419407543, 42.668035427257564, 8601.12860732828, 8599.494737539871, 8610.824657166591, 284.6784045109561, 284.3605218324771, 284.76298749039785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.4869, 5.524579, 3299.844, 594.1825, 9.250583, 5496.809, 589.438, 5.588741, 3294.173, 611.9694, 8.967669, 5488.187, 605.0366, 5.452967, 3299.429, 590.3108, 9.302717, 5491.64, 99.99895, 99.94058, 99.82717, 99.78381, 99.97161, 99.8466
23492.441600000002, 60.00950776436707, 60.01177183768123, 60.011363343530896, 30.37107756390401, 30.39825224103042, 30.369966708059216, 0.9999873217330932, 0.9999708130487833, 0.999986959221542, 8609.88843092983, 8608.984505584254, 8616.542440148685, 215.7436151317388, 69.21065429236774, 42.51750495217584, 8608.699890299176, 8615.858134287595, 8615.724814598274, 284.5911005160075, 284.2985736138907, 284.78397607267755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5984, 5.467291, 3300.04, 600.4861, 9.159774, 5500.373, 595.7469, 5.537385, 3299.068, 605.9691, 9.07284, 5497.817, 598.7419, 5.511773, 3300.21, 596.6728, 9.215919, 5499.026, 99.99631, 100.0, 99.97036, 99.95675, 100.0, 99.98088
23494.92492, 60.006917208975, 60.009334942468236, 60.00751842590147, 30.35922594789717, 30.40646894146779, 30.339555950427915, 0.999987926666533, 0.9999699798077993, 0.9999894851135557, 8605.528958510262, 8606.591666509157, 8616.604726731257, 217.65171163494597, 64.08864228422726, 37.041048346969774, 8608.246160879875, 8613.90491450965, 8611.92650448206, 284.6225216824236, 284.3021307174052, 284.77158568623327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.559, 5.467648, 3299.982, 600.5056, 9.159774, 5500.329, 595.7469, 5.537569, 3299.065, 605.9497, 9.072656, 5497.706, 598.7801, 5.511773, 3300.256, 597.1897, 9.202916, 5499.82, 99.99805, 100.0, 99.97699, 99.95688, 100.0, 99.99171
23497.325960000002, 60.00576645924461, 60.00807234725169, 60.01090601182011, 30.362887000465637, 30.394142815147692, 30.359714072518656, 0.9999888588293022, 0.9999707677394432, 0.9999869887061318, 8607.139332990037, 8604.781608179697, 8614.474517345634, 216.2459676878084, 65.20230917521849, 40.03511826115985, 8603.727656399476, 8616.622796660911, 8605.832700356528, 284.6310699177523, 284.3680707401703, 284.769140025607, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8875, 5.403756, 3295.586, 606.7702, 9.059202, 5497.02, 601.5123, 5.489525, 3300.298, 601.6193, 9.14234, 5500.101, 595.5755, 5.535697, 3299.682, 598.2633, 9.198522, 5499.252, 99.87149, 99.94441, 100.0, 100.0, 99.98287, 99.9908
23499.84472, 60.00894895453745, 60.00901264550073, 60.01010499057461, 30.357361916970817, 30.389662299561692, 30.361716784826683, 0.9999880147403242, 0.9999734426877848, 0.9999884038742857, 8607.450426967636, 8611.310875834604, 8616.12779752087, 211.68407390785933, 63.996298566647056, 46.21676811690145, 8610.384695005665, 8612.381501379812, 8616.386463975923, 284.55647148450976, 284.3708243681807, 284.8122712034571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 606.5951, 5.433025, 3297.823, 600.4861, 9.159774, 5500.375, 595.7469, 5.537937, 3299.122, 605.9302, 9.072472, 5497.81, 598.761, 5.511773, 3300.152, 596.6927, 9.216285, 5498.906, 99.93263, 100.0, 99.972, 99.95581, 100.0, 99.9787
23502.309520000003, 60.005449817190936, 60.00528063617606, 60.00868714590907, 30.32728192397224, 30.34353785681302, 30.32083012228234, 0.999989934977152, 0.9999749131897587, 0.9999881866312309, 8599.555013471561, 8601.896686673976, 8603.55328649328, 207.655366811965, 63.621324997002375, 43.470594903374604, 8597.422912078713, 8603.625812755668, 8604.230476482931, 284.55724599316613, 284.2903909847959, 284.7906040115083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 616.1371, 5.333975, 3286.638, 594.202, 9.250767, 5496.916, 589.4575, 5.588373, 3294.06, 611.95, 8.968038, 5488.291, 604.9603, 5.453515, 3299.165, 590.2711, 9.303083, 5491.465, 99.5937, 99.94266, 99.81859, 99.7857, 99.98148, 99.84343
23504.7678, 60.008919547957994, 60.00827661542451, 60.013088924397145, 30.343686076007536, 30.38072184326472, 30.35255353922419, 0.9999872551563946, 0.9999725528009181, 0.9999877477237777, 8601.355356798294, 8611.935804324445, 8607.601363019034, 212.7430796267912, 64.00300373902519, 41.96845770493792, 8610.731557207177, 8609.873642391136, 8613.401012737513, 284.6783299900666, 284.33449376627107, 284.83296297859175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8875, 5.403578, 3295.747, 600.4666, 9.159958, 5500.486, 595.7664, 5.537569, 3299.064, 605.9885, 9.072472, 5497.699, 598.6656, 5.512686, 3300.315, 596.6728, 9.216102, 5498.792, 99.86641, 100.0, 99.97022, 99.95676, 100.0, 99.97967
23507.20356, 60.01234006077201, 60.01174678495321, 60.011272932184, 30.331808072194523, 30.382584040070494, 30.3238045380251, 0.9999867010793586, 0.9999750955761156, 0.999985167291156, 8601.836355384692, 8601.54406110835, 8603.809951647912, 212.45476898938523, 59.65951188995905, 44.61853169100414, 8603.31414758213, 8608.511602329048, 8607.814069859405, 284.70500614178513, 284.35654816343043, 284.8387470820893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.9072, 5.403578, 3295.471, 600.4666, 9.160142, 5500.546, 595.8246, 5.537385, 3299.231, 605.9302, 9.072472, 5497.757, 598.6274, 5.512503, 3299.653, 589.4957, 9.320479, 5487.162, 99.86816, 100.0, 99.97529, 99.95571, 99.99393, 99.78636
23509.62568, 60.0112662632821, 60.00933970057563, 60.01175901714757, 30.330912314542974, 30.3816646443456, 30.34754327725278, 0.9999860558650457, 0.9999743966388915, 0.9999883866706678, 8598.966894379038, 8608.748081629818, 8611.544633139782, 210.70358388300838, 63.72209928373172, 44.14510660040196, 8601.615566821785, 8604.40725205354, 8615.012096229222, 284.69891902328453, 284.34402764140486, 284.7847177392105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5393, 5.466934, 3299.931, 606.7702, 9.067307, 5497.719, 600.5805, 5.498913, 3300.143, 602.7068, 9.125424, 5499.591, 596.4911, 5.525287, 3299.922, 589.4758, 9.313338, 5491.263, 99.99966, 99.95713, 100.0, 99.994, 99.98727, 99.83252
23512.111640000003, 60.01162965950355, 60.008021512887076, 60.01210822567542, 30.35772468358442, 30.361331291848867, 30.348861415814778, 0.9999850579305631, 0.9999709983886645, 0.9999874438081299, 8603.527453941762, 8609.613295311334, 8610.229419743644, 217.5464144053194, 61.831237978762005, 45.83302823436861, 8605.203959518909, 8606.608709400647, 8609.452160359566, 284.56584917389483, 284.312828100673, 284.8501126514632, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 606.7922, 5.439806, 3298.796, 600.4861, 9.159406, 5500.544, 595.7469, 5.537569, 3299.341, 605.9885, 9.072472, 5497.699, 598.7228, 5.511407, 3300.048, 590.291, 9.3029, 5491.413, 99.96212, 100.0, 99.97355, 99.95676, 99.99842, 99.84246
23514.51564, 60.01328718421931, 60.009770640543834, 60.009457102209836, 30.34289509504945, 30.382455804093965, 30.31995294569552, 0.9999882722882654, 0.9999755886255427, 0.9999868781802485, 8603.111236123581, 8598.613862680384, 8608.299631102922, 218.39012480061047, 61.4416349331043, 41.23971037738693, 8603.480244198208, 8604.167445210183, 8602.196238976721, 284.702364578517, 284.36931480342065, 284.7748068000353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.3489, 5.524044, 3299.897, 594.1825, 9.250951, 5496.924, 589.4769, 5.588741, 3294.456, 611.9694, 8.968038, 5488.18, 604.9984, 5.452602, 3299.216, 596.6927, 9.215551, 5498.853, 100.0, 99.94267, 99.8204, 99.7838, 99.97329, 99.9786
23516.911320000003, 60.01349619725868, 60.01296371589126, 60.0116847256676, 30.336030332917908, 30.380084245848966, 30.334805984968323, 0.9999880778661675, 0.9999744061244821, 0.999986393292726, 8608.028511161072, 8606.11835745632, 8613.151061022954, 208.41332228746614, 61.222981522919326, 45.20235932312369, 8609.06318126043, 8608.660211062146, 8612.608593785271, 284.6543254847962, 284.3478956112132, 284.7844957668828, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5787, 5.468183, 3299.981, 600.4666, 9.160142, 5500.38, 595.7664, 5.536832, 3299.29, 605.9497, 9.072656, 5497.641, 598.6847, 5.511407, 3299.991, 590.291, 9.3029, 5491.526, 99.99803, 100.0, 99.97029, 99.95974, 100.0, 99.84235
23519.411720000004, 60.007367562409016, 60.01262729721199, 60.012066102536394, 30.333771333320293, 30.397867737123875, 30.340962164293487, 0.9999894571668577, 0.999968537239978, 0.9999913274340145, 8606.76378278477, 8605.334519871867, 8613.686190359036, 210.61943419610907, 64.80727706746165, 41.40867134426185, 8603.64111251332, 8611.64143337684, 8610.467308011204, 284.6737650584443, 284.4000128005624, 284.77961386398243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5984, 5.467112, 3300.15, 600.4861, 9.159774, 5500.432, 595.7275, 5.537385, 3299.064, 605.9497, 9.07284, 5497.751, 598.6847, 5.511955, 3299.658, 597.5674, 9.193395, 5500.221, 100.0, 100.0, 99.97713, 99.95785, 99.9988, 99.99905
23521.893000000004, 60.009426170210475, 60.00777279709486, 60.00943780479341, 30.36440504696798, 30.39486794774896, 30.343374852799094, 0.9999896764270141, 0.9999731756666169, 0.9999861645939572, 8607.29000822607, 8606.985634883413, 8616.340473504684, 212.95287661879024, 67.439841387657, 47.85357263352944, 8607.520846646128, 8611.716633651387, 8613.08369569236, 284.57276022963896, 284.3372350160824, 284.75836822933616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.8875, 5.405184, 3296.02, 605.8364, 9.074675, 5498.755, 600.0758, 5.504987, 3300.167, 603.1534, 9.108509, 5499.18, 597.5974, 5.521817, 3300.257, 596.7126, 9.215002, 5499.088, 99.87303, 99.96767, 100.0, 99.98917, 99.99268, 99.98201
23524.275840000002, 60.0085959554919, 60.00857932173518, 60.00546693686073, 30.35416105922044, 30.37696423478562, 30.3478361552348, 0.9999884350214294, 0.999970863706586, 0.9999855824599411, 8608.915719158902, 8611.626852072655, 8612.345179413154, 216.3231778730824, 66.20239064591897, 42.99936213453111, 8608.024506798456, 8612.196410406841, 8616.400424407919, 284.6677782029942, 284.3198327766505, 284.80372376070267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 607.088, 5.426422, 3297.279, 600.4666, 9.160142, 5500.426, 595.6887, 5.537385, 3299.345, 605.9497, 9.072656, 5497.64, 598.7419, 5.512321, 3300.107, 596.6529, 9.215551, 5499.02, 99.93424, 100.0, 99.97196, 99.95866, 100.0, 99.98077
23526.722960000003, 60.00737701506038, 60.00782531727485, 60.00736272093826, 30.29890850722628, 30.35220471000967, 30.311901333638833, 0.9999875539414248, 0.9999736496062542, 0.9999888047612309, 8596.797173681443, 8604.819759693442, 8602.171797768206, 211.77079253363559, 64.37793073086232, 43.227603981433276, 8604.531179715625, 8599.490426801962, 8604.788812970764, 284.6462144698133, 284.3853823265179, 284.76434104849756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 616.1568, 5.333797, 3286.585, 594.1825, 9.251135, 5496.982, 589.4769, 5.588189, 3294.228, 611.95, 8.968222, 5488.121, 604.9794, 5.453515, 3299.266, 590.3108, 9.302717, 5491.586, 99.59194, 99.94263, 99.82724, 99.78262, 99.97489, 99.84658
23529.186240000003, 60.00366347975073, 60.00212501784092, 60.00082309566279, 30.364969341328397, 30.39615088092801, 30.35391806516166, 0.9999867606204034, 0.9999724212768842, 0.999986771832251, 8608.700425394736, 8613.036233415412, 8612.793252437647, 211.1449669688177, 59.85188576386054, 39.878668322982776, 8606.304948890718, 8611.398822724403, 8617.167696369062, 284.6609680759707, 284.35740282716426, 284.8101662294706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.9269, 5.403756, 3295.638, 600.5056, 9.159774, 5500.538, 595.7664, 5.537385, 3299.009, 605.9302, 9.07284, 5497.582, 598.7419, 5.511773, 3300.314, 596.6927, 9.215551, 5498.96, 99.86959, 100.0, 99.97551, 99.95463, 100.0, 99.9798
23531.57344, 59.99915616548219, 59.99851327939412, 60.00017808699313, 30.373840415125258, 30.379685782974164, 30.356944192508777, 0.9999898027922559, 0.9999719079729212, 0.9999873851011502, 8603.182658936797, 8608.98421747258, 8608.356245365405, 210.06282583849043, 65.2249047657483, 41.33899021440902, 8603.921618653165, 8608.552469041644, 8612.872435082752, 284.6119764461994, 284.298596457909, 284.7647869082076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 609.9269, 5.403221, 3295.696, 600.5056, 9.159774, 5500.426, 595.8052, 5.537016, 3299.015, 605.9497, 9.072472, 5497.692, 598.7801, 5.51159, 3300.059, 597.2493, 9.20255, 5500.025, 99.86643, 100.0, 99.97699, 99.95664, 100.0, 99.99856
23534.00916, 60.00302232603351, 59.999373037653626, 59.99775520960399, 30.355692681868565, 30.39365336816383, 30.348465301201625, 0.9999889592839687, 0.9999734659965255, 0.9999869751794065, 8601.117208409489, 8611.382131795222, 8610.22269097036, 215.3112145002042, 64.27460180601997, 37.90379878410931, 8605.447292856554, 8612.184211151902, 8609.174666850804, 284.660745730753, 284.38196768975394, 284.7492141327635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.5393, 5.467469, 3300.092, 606.7702, 9.060492, 5497.465, 601.124, 5.496152, 3300.166, 602.1048, 9.134618, 5499.747, 596.6055, 5.530401, 3299.973, 597.806, 9.209143, 5499.087, 99.99805, 99.95251, 100.0, 99.99748, 99.99391, 99.98144
23536.417120000002, 60.001805052714744, 59.99926498452086, 60.00049228721731, 30.36395344345318, 30.393745996361996, 30.352561488704314, 0.9999858909986685, 0.9999727776081204, 0.9999848506173582, 8608.07960661552, 8610.532746435494, 8616.038380205038, 214.28129053942575, 66.36286883073717, 42.728015234513805, 8611.070790976475, 8612.615805691215, 8613.186038410218, 284.6688782665975, 284.39279207177646, 284.80221930326275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 606.812, 5.435345, 3298.693, 600.4861, 9.159774, 5500.433, 595.7664, 5.537753, 3299.231, 605.9497, 9.072656, 5497.588, 598.7801, 5.511955, 3300.204, 596.7126, 9.215551, 5499.086, 99.95899, 100.0, 99.97196, 99.95474, 100.0, 99.97969
23539.05136, 60.00246740451389, 60.00220159767458, 60.00106417052261, 30.33370155260101, 30.369954174287123, 30.313055447523237, 0.9999873212475294, 0.9999795595289303, 0.9999868486812044, 8605.96349627127, 8603.181052366403, 8604.224261772444, 210.08221508243423, 56.70984762638204, 45.63114539228036, 8605.141984037129, 8609.399313725511, 8606.401417856325, 284.6624287056058, 284.3003738577978, 284.73867147851024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 597.3094, 5.524222, 3300.064, 594.2214, 9.250951, 5496.982, 589.4963, 5.588373, 3294.287, 612.0083, 8.967486, 5488.127, 604.9794, 5.453698, 3299.38, 590.3108, 9.302717, 5491.525, 100.0, 99.94263, 99.82203, 99.78476, 99.97821, 99.84451
23541.44124, 60.002902600731325, 60.00552559300767, 60.00353470322424, 30.353963808487148, 30.387585917029302, 30.35833887358265, 0.9999873812409329, 0.9999703916816811, 0.9999869701784104, 8603.72109194121, 8608.868572681005, 8614.13935161203, 213.24907983700496, 67.1680565442532, 49.811856838396125, 8610.862303887741, 8611.993205890125, 8612.165609270025, 284.6415904239654, 284.29338367202143, 284.7654509367234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 600.0, 603.6182, 5.467648, 3300.092, 600.4861, 9.159958, 5500.373, 595.7858, 5.537753, 3299.128, 605.9691, 9.072656, 5497.529, 598.761, 5.51159, 3300.317, 596.6728, 9.215919, 5499.02, 99.99806, 100.0, 99.97529, 99.95367, 100.0, 99.98077
