TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23829.36932, 59.9984957027504, 59.99701101312593, 59.998194948793675, 27.819749017390354, 27.867208784815535, 27.841903895048993, 0.9999915416674361, 0.9999784267923248, 0.9999916448654932, 7879.408837426723, 7893.880290455645, 7893.850636452153, 182.85824954849267, 50.277650233778786, 34.08254473159468, 7893.290281815634, 7895.291085062999, 7897.82706539633, 284.5350434051984, 284.2990842577704, 284.74507301797047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.449801, 3299.18, 600.4277, 9.160695, 5500.479, 595.4363, 5.540698, 3299.157, 604.8817, 5.454592, 3299.465, 599.1616, 9.179088, 5499.997, 593.9491, 5.5526, 3298.037, 99.97375, 100.0, 99.96814, 99.97231, 99.99868, 99.94097
23831.82512, 59.999426839453385, 60.000530970029544, 60.00235176292988, 27.81495968518309, 27.858314471509914, 27.82435249811663, 0.9999927454533852, 0.999981343932738, 0.999994694104556, 7883.09732653202, 7891.545130410379, 7896.198938110069, 177.08792056171922, 49.95650776280172, 27.320532626235035, 7891.370847020985, 7893.41919847693, 7894.7272209914945, 284.4782991613745, 284.28275557739204, 284.75186337471706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 599.0444, 5.509052, 3300.251, 606.7119, 9.060308, 5497.056, 601.7064, 5.485107, 3300.462, 598.59, 5.513244, 3300.265, 592.886, 9.268757, 5495.182, 600.3508, 5.497298, 3300.32, 100.0, 99.94616, 100.0, 99.99815, 99.91096, 100.0
23834.276, 60.00602501681201, 60.00417848486575, 60.00234123164177, 27.816056523738094, 27.863680566739117, 27.831206917852555, 0.9999917350631261, 0.999979806742283, 0.999991515836707, 7889.415195004701, 7895.854125812526, 7896.834170665179, 185.4049229627285, 49.42021746739147, 31.06264023996573, 7888.500192192934, 7891.368322377083, 7899.152936848035, 284.5441380556067, 284.36694918963417, 284.7890181865945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3531, 5.449623, 3299.175, 600.4083, 9.160695, 5500.426, 595.4363, 5.541066, 3298.881, 604.8817, 5.454776, 3299.464, 599.1616, 9.178539, 5499.998, 593.9689, 5.5526, 3298.156, 99.97534, 100.0, 99.9647, 99.97549, 99.99987, 99.94084
23836.71856, 60.003270256499995, 60.00353917933094, 60.00474771575784, 27.79931353475764, 27.836215493738276, 27.788316270258733, 0.999992820453858, 0.9999808744992635, 0.9999933526023881, 7876.509821505105, 7887.170372584985, 7882.416329040809, 183.7489234169975, 47.58337146817212, 33.78656584353803, 7883.137041659545, 7879.754326655835, 7888.585147852591, 284.577123171143, 284.34474301188385, 284.7095427872411, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449801, 3299.284, 600.4277, 9.160326, 5500.423, 595.3781, 5.540698, 3298.935, 605.1729, 5.445398, 3298.599, 600.3442, 9.152789, 5500.23, 591.0067, 5.57897, 3294.827, 99.97375, 100.0, 99.97487, 99.96778, 100.0, 99.86182
23839.118440000002, 60.007238347211334, 60.00686367863312, 60.00612615299944, 27.82487947230313, 27.907456856760632, 27.841097971139696, 0.999992478495532, 0.9999783134081323, 0.9999915281533156, 7884.606632271675, 7895.509884060354, 7898.433947694168, 182.47288733625646, 51.57609712955764, 31.628882243180215, 7890.668657666171, 7892.737542789194, 7897.940105368623, 284.4937146989256, 284.30255347710954, 284.68335256894903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.4647, 5.386802, 3295.094, 595.272, 9.228848, 5499.223, 591.8452, 5.564259, 3297.421, 606.8818, 5.434183, 3298.757, 600.1153, 9.174339, 5500.03, 593.9491, 5.552051, 3298.151, 99.83482, 99.9776, 99.91649, 99.9595, 99.99914, 99.94259
23841.57468, 60.003652013399524, 60.00519582721169, 60.00596013321894, 27.840926100200647, 27.843889212019498, 27.828794001987987, 0.9999924099846768, 0.9999780772209051, 0.9999910358828923, 7885.247861321701, 7890.110952120731, 7898.592779370361, 184.3104888101584, 53.26073279838249, 30.355573114181425, 7889.557209131991, 7893.240281214971, 7894.521316229443, 284.5257668634586, 284.3031741055319, 284.66739626269083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449801, 3299.343, 600.4277, 9.16051, 5500.425, 595.4557, 5.540514, 3298.997, 610.9985, 5.391343, 3294.12, 599.1616, 9.179453, 5500.055, 593.9689, 5.552051, 3298.042, 99.97375, 100.0, 99.96821, 99.82723, 99.99971, 99.94609
23844.00976, 60.00831236304393, 60.00874065654869, 60.006503796427964, 27.81046714211364, 27.850977401954353, 27.794014128958374, 0.9999937827667819, 0.9999773560873573, 0.9999919522480528, 7882.186645256215, 7886.707695824358, 7886.954333295653, 184.07485802295287, 55.22367792269665, 33.077097256672914, 7886.397339274169, 7886.2723113847205, 7894.958910238194, 284.6099435244046, 284.3778179825554, 284.71249212950084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 599.1232, 5.508873, 3300.199, 606.673, 9.060308, 5497.006, 601.7452, 5.484187, 3300.24, 617.3095, 5.320555, 3284.286, 592.905, 9.268757, 5495.245, 600.2514, 5.498031, 3300.326, 100.0, 99.94522, 100.0, 99.52242, 99.912, 100.0
23846.43792, 60.00965252038099, 60.01205543174515, 60.0092622091376, 27.814835277573547, 27.85078315259745, 27.839783614794722, 0.9999942885269739, 0.9999807262783459, 0.9999913298618146, 7882.824140887244, 7888.820372069707, 7895.361731206714, 185.4944355460525, 53.91896065420519, 32.86534313566153, 7889.11082690254, 7893.898975176745, 7895.486515022362, 284.5198863743845, 284.29754495187996, 284.761121574553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3137, 5.449979, 3299.227, 600.4277, 9.160879, 5500.411, 595.3781, 5.540329, 3298.938, 610.9985, 5.392078, 3294.117, 599.1806, 9.178905, 5500.178, 593.9689, 5.552417, 3297.989, 99.97533, 100.0, 99.9664, 99.82861, 100.0, 99.93765
23848.852880000002, 60.01292787444256, 60.01545800689132, 60.01595362741713, 27.810001934838716, 27.856630244130166, 27.801536051869938, 0.999992503417217, 0.9999790155460645, 0.9999931312544591, 7885.3762123009, 7887.386597451206, 7887.482135170411, 183.41466280928307, 53.21170175308089, 30.25168652176785, 7883.331173597479, 7885.274770588741, 7892.54286051345, 284.57835312521416, 284.3392268725717, 284.7343238738832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.4122, 5.449623, 3299.175, 600.4472, 9.160326, 5500.425, 595.4363, 5.540145, 3299.049, 610.9791, 5.391343, 3294.452, 600.0009, 9.167217, 5500.351, 592.0803, 5.570547, 3295.319, 99.97534, 100.0, 99.96977, 99.82207, 100.0, 99.86763
23851.270360000002, 60.00977743453963, 60.01223624591919, 60.01666083080097, 27.806322004986406, 27.864575518699098, 27.831764890500466, 0.999991289367549, 0.9999800454465917, 0.999992490559301, 7881.82617610198, 7889.89343350712, 7893.198724422174, 190.043449475138, 52.81457009270434, 33.81882859635357, 7890.015527528765, 7896.487710136241, 7895.799004587103, 284.44914310290716, 284.26790902178357, 284.82329251080495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6421, 5.385196, 3293.775, 594.7467, 9.23511, 5498.53, 591.5151, 5.569413, 3297.12, 608.0857, 5.415061, 3295.716, 600.5159, 9.164843, 5500.249, 593.9093, 5.552967, 3298.149, 99.80997, 99.96488, 99.89686, 99.89356, 99.99903, 99.93397
23853.732320000003, 60.010944270958404, 60.01104990058361, 60.00918860904532, 27.83493033719506, 27.881591780574446, 27.830972390361218, 0.9999912123244107, 0.9999801138326709, 0.9999905626540148, 7884.329559788354, 7893.134228499861, 7892.718468479031, 181.75199893794706, 54.9040801900087, 32.68198878066687, 7887.584079704085, 7889.156340623501, 7896.801246081921, 284.67022521183037, 284.37275084559775, 284.7968304148981, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449979, 3299.342, 600.4277, 9.160695, 5500.417, 595.4557, 5.540329, 3298.936, 604.8234, 5.454592, 3299.073, 599.1806, 9.178905, 5500.112, 593.9491, 5.552417, 3298.042, 99.97184, 100.0, 99.96636, 99.9806, 99.9987, 99.93926
23856.125440000003, 60.01259038010171, 60.01003003540216, 60.00708251733711, 27.818577423880253, 27.868206446685893, 27.825982386156127, 0.9999937783608028, 0.9999802521963137, 0.9999947295331113, 7890.126584952087, 7892.397290741699, 7897.842412622902, 183.875285275652, 50.23390804114388, 24.492102287809303, 7893.660223039508, 7895.304565245879, 7888.3049072096765, 284.53646926240714, 284.3062647238304, 284.78714360066346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 599.0444, 5.508695, 3300.419, 606.6924, 9.060308, 5497.003, 601.7258, 5.484555, 3300.298, 598.6095, 5.512509, 3299.927, 592.8669, 9.268757, 5495.231, 600.2315, 5.498031, 3300.152, 100.0, 99.94817, 100.0, 100.0, 99.91503, 100.0
23858.56476, 60.01023994105516, 60.0080093785597, 60.01087824183748, 27.82326430928095, 27.862145473071717, 27.83897328183429, 0.9999912121834765, 0.9999791715600412, 0.9999890847373285, 7884.642155967366, 7891.309070109364, 7901.4552637745655, 183.2437119640772, 48.52213451223929, 33.362406310469396, 7894.48632982933, 7894.5612332878445, 7893.188278965652, 284.5218853737038, 284.28022482122, 284.7746910630028, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3531, 5.450515, 3299.233, 600.4472, 9.160879, 5500.366, 595.4557, 5.540698, 3298.936, 604.9011, 5.454224, 3299.294, 599.1425, 9.178905, 5500.004, 594.0087, 5.552051, 3298.043, 99.98199, 100.0, 99.97147, 99.97739, 100.0, 99.93391
23860.96036, 60.01047002753309, 60.011779288499476, 60.011379928440554, 27.81846826654297, 27.84718848841715, 27.80729719853684, 0.9999922372259855, 0.9999819997077661, 0.9999926378595718, 7881.935696814622, 7887.625275015221, 7883.994446162555, 184.5401533531708, 52.16255336186731, 29.325109321530817, 7881.900784582162, 7885.23899478418, 7885.841244108368, 284.6370200784142, 284.34064181346145, 284.8692443704769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.450515, 3299.447, 600.4277, 9.160879, 5500.425, 595.4752, 5.541066, 3298.885, 604.9205, 5.45404, 3299.466, 599.1997, 9.175617, 5500.263, 592.7363, 5.562489, 3296.334, 99.97197, 100.0, 99.97318, 99.98242, 100.0, 99.88788
23863.417360000003, 60.01029605590487, 60.008532999153246, 60.01206702247572, 27.832110948950444, 27.88704638002137, 27.841603321592157, 0.9999879368018175, 0.9999791128835794, 0.9999913067280092, 7891.523235886091, 7889.27749821879, 7897.289562282348, 185.62711398087959, 51.70077508805616, 27.233722225614656, 7893.533570304152, 7894.549039384745, 7894.719854011462, 284.55657971928656, 284.31279959739385, 284.7688050645883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.7012, 5.384482, 3293.83, 594.3771, 9.248556, 5497.563, 590.4669, 5.577512, 3296.287, 608.0857, 5.426644, 3297.89, 601.1263, 9.159364, 5500.129, 593.0942, 5.553699, 3297.874, 99.80337, 99.95429, 99.88609, 99.9265, 100.0, 99.94253
23865.833440000002, 60.006217001452704, 60.0070666117301, 60.00653741267078, 27.818023160019404, 27.861945569630535, 27.83234351936637, 0.9999918378999455, 0.9999780301436028, 0.9999922642774761, 7888.536424326242, 7888.860549409917, 7896.883538350389, 184.2377479880697, 52.132214318352, 28.876971946907133, 7889.758619182521, 7888.56321954724, 7891.91827502378, 284.5735891097234, 284.37678163410493, 284.789289054815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3531, 5.449801, 3299.123, 600.4472, 9.160695, 5500.425, 595.4363, 5.540698, 3299.047, 610.9985, 5.391527, 3294.229, 599.1806, 9.179453, 5500.063, 594.0485, 5.552417, 3297.983, 99.97867, 100.0, 99.96973, 99.82197, 99.99974, 99.93747
23868.243120000003, 59.99968855265946, 60.003905625936376, 60.00285074123436, 27.797971532560428, 27.836879408352594, 27.80822982180217, 0.9999913607998022, 0.9999743465177873, 0.9999918587558194, 7886.7967037644285, 7885.5939423976915, 7889.876731981241, 181.93577739150624, 51.154830708982445, 32.9118536113175, 7892.23512702338, 7884.663584936919, 7892.497228471019, 284.50590507835193, 284.30578267230703, 284.68499840182693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 599.0838, 5.508873, 3300.257, 606.7119, 9.060492, 5497.182, 601.7452, 5.484187, 3300.292, 617.2707, 5.320739, 3284.227, 592.886, 9.268575, 5495.354, 600.3309, 5.497848, 3300.324, 100.0, 99.94426, 100.0, 99.5224, 99.91214, 100.0
23870.70616, 59.99724612432788, 59.99678064195137, 59.99771144928271, 27.811438670160307, 27.862898516596694, 27.83501863609142, 0.9999928640595839, 0.9999810195146269, 0.9999914103745626, 7890.076462787818, 7896.528842743474, 7897.9057879142665, 181.46877858604284, 54.26655577079828, 31.957631450915642, 7887.317448406626, 7893.366163801414, 7889.99336811126, 284.5414079992769, 284.32721175367703, 284.7172766312306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.2939, 5.450693, 3299.342, 600.4472, 9.16051, 5500.366, 595.4752, 5.540698, 3298.936, 611.0179, 5.391527, 3294.341, 599.1806, 9.17927, 5500.064, 594.0684, 5.552051, 3298.102, 99.97532, 100.0, 99.9731, 99.82712, 100.0, 99.94089
23873.10424, 59.993584012910055, 59.99700339719713, 59.995625151481924, 27.81685471196656, 27.863468192267707, 27.822461436510846, 0.9999916443382566, 0.9999782132223437, 0.9999919854401984, 7882.913508405914, 7886.738673425733, 7887.70293971918, 185.2937276821217, 49.50246452974443, 33.01877860044044, 7886.878344794176, 7882.691509311746, 7891.164061026438, 284.490739807443, 284.2007335554048, 284.79944073871286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.449444, 3299.232, 600.4472, 9.160879, 5500.425, 595.4363, 5.540329, 3298.939, 611.0956, 5.391894, 3294.397, 599.1997, 9.178722, 5500.13, 593.7701, 5.559559, 3297.177, 99.97868, 100.0, 99.97484, 99.82701, 100.0, 99.91306
23875.504920000003, 59.98692569235838, 59.990385027971016, 59.98792802054674, 27.83100727004577, 27.86959462321035, 27.832644819222356, 0.9999920283217576, 0.9999783976440332, 0.9999932996199253, 7885.380240604348, 7890.499362510821, 7892.938084446119, 184.69703300988158, 50.938662524905794, 30.267417313235228, 7890.244913693645, 7897.447032106843, 7895.064496650121, 284.52672363401376, 284.3807956649925, 284.7398018890504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6421, 5.384482, 3293.501, 594.0463, 9.253345, 5497.068, 589.904, 5.585059, 3295.7, 606.9206, 5.431057, 3297.516, 602.1563, 9.143476, 5500.117, 592.6568, 5.563038, 3297.595, 99.80831, 99.94085, 99.86098, 99.92332, 100.0, 99.92573
23877.912040000003, 59.9906610817012, 59.98639430583879, 59.98818589244917, 27.82797189121011, 27.854873976658613, 27.824199217007973, 0.9999915890046059, 0.9999786657515798, 0.9999914499989813, 7883.573386491309, 7886.922952056553, 7891.317502916858, 185.03468204832916, 52.017216961729446, 32.64423313405268, 7889.773136831473, 7895.231013977725, 7896.830114222582, 284.522287821515, 284.3372467635562, 284.7155330854305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3531, 5.449623, 3299.399, 600.4277, 9.160326, 5500.366, 595.4752, 5.540514, 3299.049, 605.1729, 5.454408, 3299.295, 599.2188, 9.179088, 5500.004, 593.9689, 5.552051, 3297.867, 99.9804, 100.0, 99.96977, 99.97724, 100.0, 99.94092
23880.33696, 59.98787712537182, 59.98517215734583, 59.985152076269976, 27.821807573698027, 27.845325591562304, 27.816203798977735, 0.9999947102579334, 0.9999829685412865, 0.9999939694933713, 7884.998928557172, 7894.258312270467, 7888.470309538656, 181.53849674847834, 47.51054908980444, 28.770264508195396, 7891.089729303021, 7891.209930279224, 7893.343685966783, 284.5323877453249, 284.26284453024465, 284.7168246930455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 599.9118, 5.501021, 3300.257, 606.5952, 9.061229, 5497.058, 601.6675, 5.485476, 3300.467, 598.6483, 5.51306, 3300.207, 592.8669, 9.268575, 5495.347, 600.2315, 5.498031, 3300.153, 100.0, 99.9451, 100.0, 99.99638, 99.91203, 100.0
23882.86372, 59.984834932061794, 59.98631443143179, 59.98633016172742, 27.851011482127582, 27.84995876954261, 27.830436010319776, 0.9999933457447658, 0.999977628040562, 0.9999903871727883, 7891.122407031391, 7891.929679913797, 7896.273382191829, 181.7656782111253, 53.9446708621133, 29.5296456708993, 7889.840087160956, 7894.034490253327, 7895.742511072174, 284.4293913920779, 284.2984904646674, 284.7147778236162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.2939, 5.449979, 3299.285, 600.4277, 9.160879, 5500.366, 595.4169, 5.540882, 3298.941, 604.9594, 5.453488, 3299.239, 599.1806, 9.179088, 5500.004, 594.0087, 5.551868, 3298.043, 99.97533, 100.0, 99.96651, 99.97903, 99.99868, 99.93417
23885.26348, 59.98663569166968, 59.98659863970288, 59.987225948067916, 27.7974441527948, 27.865586642298492, 27.807695020611945, 0.9999915270346622, 0.9999798087856978, 0.9999929542772376, 7872.426450990539, 7889.165878570608, 7883.873129278396, 180.40673347629877, 52.63065284015852, 29.57618070145827, 7881.178402612629, 7883.394646873122, 7889.366686197855, 284.5241936400983, 284.28237281788086, 284.75513266240404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449623, 3299.175, 600.4277, 9.160695, 5500.365, 595.4169, 5.540698, 3298.991, 604.9594, 5.453856, 3299.125, 599.1806, 9.179088, 5500.062, 593.6906, 5.554432, 3296.95, 99.98201, 100.0, 99.97147, 99.97207, 99.99971, 99.91726
23887.686960000003, 59.992164203855076, 59.98475811285932, 59.98534155362605, 27.83386513942325, 27.853682892058202, 27.833724197297016, 0.9999941515653336, 0.999979898125516, 0.9999926711966155, 7883.747287777616, 7895.407408844195, 7900.866161054374, 187.3829000064194, 50.61309296459285, 32.84018590792493, 7890.050174048779, 7891.294294066897, 7896.593606830577, 284.4768529486156, 284.35353893581805, 284.75046826124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6815, 5.384125, 3293.721, 594.0463, 9.253161, 5496.838, 589.2051, 5.588373, 3294.642, 609.6586, 5.411384, 3296.473, 602.5759, 9.133431, 5500.282, 592.0803, 5.562672, 3297.365, 99.80832, 99.94195, 99.83624, 99.89172, 99.99757, 99.91323
23890.177560000004, 59.98655350276058, 59.987230144944334, 59.98836625660211, 27.823294306249647, 27.877741883549607, 27.811937153671614, 0.9999911709042627, 0.9999784048147621, 0.9999906146985923, 7887.241202720396, 7890.660112985692, 7895.348174614051, 183.79434153971596, 51.66943270107913, 29.144757046804898, 7892.6610452420155, 7890.321060394956, 7895.12403802246, 284.47490228459685, 284.3096201430687, 284.74736498148536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3531, 5.450693, 3299.122, 600.4277, 9.160695, 5500.417, 595.3975, 5.540514, 3298.88, 610.8625, 5.391527, 3294.286, 599.1997, 9.178905, 5500.105, 593.9888, 5.552234, 3298.155, 99.97199, 100.0, 99.97139, 99.82528, 100.0, 99.93234
23892.585120000003, 59.984500555196405, 59.989001441767876, 59.98888508666705, 27.809423978414976, 27.841714860895024, 27.819880971478252, 0.9999927758524935, 0.9999762779592556, 0.9999892901829986, 7886.2710305838, 7886.585496043086, 7891.74027089765, 184.00697957755096, 50.55217839444822, 31.909217899348278, 7886.20493273631, 7891.7911127557245, 7889.298541151419, 284.500587181196, 284.26659438981176, 284.7259968628893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 599.2809, 5.507803, 3300.199, 606.7119, 9.060308, 5497.064, 601.7258, 5.484923, 3300.185, 617.2901, 5.320372, 3284.23, 592.905, 9.268392, 5495.296, 600.2713, 5.498031, 3300.331, 100.0, 99.94723, 100.0, 99.5206, 99.91503, 100.0
23895.042, 59.994906873143385, 59.98944849932742, 59.99144977741389, 27.82319482367715, 27.850729670384943, 27.81353583308968, 0.9999917816105464, 0.9999792746958741, 0.9999941594579902, 7882.1989396521385, 7898.753469799323, 7893.620332521566, 182.82921952959487, 51.89937790647309, 30.61089007621422, 7887.370704705783, 7892.295771621115, 7890.264357254561, 284.51159486959756, 284.288740502426, 284.8240284247156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449801, 3299.122, 600.4472, 9.160326, 5500.477, 595.3975, 5.539593, 3298.935, 610.9791, 5.391159, 3294.119, 599.1997, 9.179088, 5500.163, 593.9689, 5.551685, 3297.927, 99.9769, 100.0, 99.96966, 99.8237, 99.99974, 99.93578
23897.436640000004, 59.99145474393886, 59.993095785634786, 59.992462439532424, 27.815543685951088, 27.847486063896962, 27.805184183028185, 0.9999894612945489, 0.9999801859500318, 0.9999917891943564, 7882.467576499176, 7887.800940428099, 7888.4339932623325, 187.15082080480124, 52.1265136709294, 29.921544263211672, 7885.2993465265945, 7890.803763059569, 7880.323241928738, 284.60125067416635, 284.37812377555434, 284.6826541040156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.449444, 3299.29, 600.4472, 9.160695, 5500.483, 595.4557, 5.540145, 3298.939, 611.0762, 5.391527, 3294.117, 599.1997, 9.179088, 5500.12, 593.9689, 5.554066, 3297.431, 99.97359, 100.0, 99.96988, 99.82706, 100.0, 99.93018
23899.83784, 59.99007041789285, 59.991041786510024, 59.989203245813044, 27.83202081378942, 27.86624923551022, 27.813508288719422, 0.9999913839077447, 0.9999774320158675, 0.9999931575415592, 7884.133749963115, 7896.498599865114, 7890.946171629532, 183.49768052873105, 51.80240845138496, 28.958278860959126, 7888.5898634683845, 7892.703433368309, 7892.595187972095, 284.55379546333324, 284.36410394271815, 284.76588431138526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6618, 5.384125, 3293.668, 594.0269, 9.253161, 5496.774, 589.1469, 5.588189, 3294.751, 606.1827, 5.434551, 3297.839, 603.2435, 9.126492, 5500.061, 591.623, 5.5678, 3297.117, 99.80339, 99.93882, 99.8255, 99.94642, 99.9997, 99.89322
23902.29992, 59.99004327028178, 59.99239396914654, 59.99213744932803, 27.818043307738716, 27.876091853117362, 27.8161300168158, 0.999991586773727, 0.9999764916518599, 0.9999912572700669, 7886.024861881666, 7896.744186290609, 7899.7658505506915, 181.93426125843007, 53.93367096120028, 30.471536363860366, 7890.137377661933, 7887.230339846893, 7899.575710588565, 284.52234021083154, 284.26456576648883, 284.8153615711098, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449623, 3299.18, 600.4472, 9.16051, 5500.314, 595.4363, 5.540514, 3298.996, 605.1341, 5.453305, 3299.295, 599.1997, 9.179088, 5500.177, 593.9888, 5.552417, 3297.981, 99.97866, 100.0, 99.9647, 99.97235, 99.99878, 99.93742
23904.754800000002, 59.99092769805282, 59.99368372287375, 59.993110082313436, 27.81352403984332, 27.865225578494417, 27.827269437908047, 0.9999934759376625, 0.999981220534725, 0.999994107662997, 7888.294817787072, 7892.654904761218, 7893.49425958081, 184.54489980391463, 46.51857097637094, 30.54126806602835, 7888.759506984396, 7892.293573575358, 7894.398727637326, 284.57800946950414, 284.2896169316211, 284.7463773776635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 600.3849, 5.501021, 3300.419, 606.6146, 9.061413, 5497.108, 601.6675, 5.484923, 3300.239, 598.5706, 5.512877, 3299.985, 592.886, 9.268575, 5495.18, 600.2514, 5.498214, 3300.44, 100.0, 99.94601, 100.0, 100.0, 99.9119, 100.0
23907.186080000003, 59.990828241055254, 59.99136480661913, 59.99110571080029, 27.835290834386907, 27.86575679699757, 27.829569577222188, 0.9999927111955331, 0.9999781175837167, 0.9999935411337209, 7886.87949852872, 7895.521385734992, 7892.311980937052, 183.05464140035065, 50.34399025580797, 31.100751224279747, 7886.756607182798, 7893.244359163707, 7894.4433835704, 284.56666799501124, 284.2853276988822, 284.6741446284134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449623, 3299.233, 600.4277, 9.160142, 5500.367, 595.4363, 5.540329, 3298.935, 604.8622, 5.454592, 3299.407, 599.1806, 9.17927, 5500.06, 594.0087, 5.552051, 3298.095, 99.97534, 100.0, 99.9715, 99.97383, 99.99941, 99.9444
23909.586320000002, 59.99082187091225, 59.997368165597145, 59.9934731073485, 27.810151818083785, 27.86014655462767, 27.812280545547576, 0.9999922734354294, 0.9999806441175528, 0.9999917534278201, 7887.588446937332, 7887.798820000216, 7890.815349338734, 186.87779966151083, 50.87125213215177, 31.92090433493604, 7881.080990498829, 7893.1108190506675, 7882.8269835644, 284.49068474729523, 284.30560656643735, 284.7025152909299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.449623, 3299.175, 600.4861, 9.160695, 5500.359, 595.4557, 5.540145, 3298.935, 604.8817, 5.454959, 3299.466, 599.1616, 9.179453, 5500.111, 593.9689, 5.552051, 3297.972, 99.97359, 100.0, 99.97317, 99.98242, 99.99876, 99.94106
23912.012240000004, 59.99505708644089, 59.99543637696324, 59.99250885386682, 27.83251629055403, 27.879470914884415, 27.833366257622846, 0.9999933748258982, 0.9999791025870947, 0.9999916489183052, 7886.307074468784, 7886.630033659737, 7901.212768737523, 182.37123398169024, 51.37536732044896, 32.13546895333229, 7891.755695759388, 7891.5548478116725, 7900.118190713719, 284.5561169939619, 284.2160463964754, 284.7640792239585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6618, 5.38466, 3293.61, 594.0269, 9.252793, 5496.654, 589.1275, 5.590581, 3294.514, 610.1052, 5.404581, 3296.263, 603.2435, 9.116446, 5499.844, 590.947, 5.571462, 3296.693, 99.80671, 99.94101, 99.83235, 99.88535, 99.99465, 99.89839
23914.4824, 59.997150680763426, 59.99582570972419, 59.9962090272731, 27.839172161957045, 27.8655110457288, 27.833915767112668, 0.9999929472550914, 0.9999759547874301, 0.9999914155325458, 7887.479679940971, 7887.680199244063, 7892.821245375773, 186.98117141594594, 48.62197905024345, 33.66156388310401, 7887.589458278397, 7892.759122748069, 7897.05506892577, 284.53970173533287, 284.2566470171693, 284.70537539493426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3531, 5.449979, 3299.175, 600.4472, 9.160326, 5500.47, 595.3975, 5.540882, 3298.881, 610.1052, 5.394285, 3294.558, 599.1997, 9.178905, 5499.953, 594.0087, 5.551868, 3298.153, 99.98025, 100.0, 99.9647, 99.83369, 99.9987, 99.93748
23916.97392, 60.00135253208786, 59.997657221144806, 60.000910697213484, 27.817408046941978, 27.846655832086785, 27.802102836454594, 0.999991519505504, 0.9999780852730353, 0.9999896517659626, 7881.867660393929, 7892.375052355417, 7892.850407322788, 181.22471278782905, 54.08383228101138, 34.19557169997597, 7884.1532078118, 7886.367706091971, 7888.549708398381, 284.52702878934775, 284.26756833723283, 284.74670091079315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 600.0104, 5.506732, 3300.258, 606.673, 9.061045, 5496.952, 601.7452, 5.48566, 3300.245, 617.2707, 5.31982, 3284.234, 592.886, 9.268392, 5495.131, 600.2514, 5.498397, 3300.438, 100.0, 99.94317, 100.0, 99.51728, 99.91321, 100.0
23919.419400000002, 60.001230441373764, 60.002376971105384, 60.002786303016286, 27.813054765033264, 27.874626287330827, 27.819191000587608, 0.9999918821469457, 0.9999767231128719, 0.9999924602630185, 7888.171415689407, 7891.392545632596, 7892.765474408456, 183.07603565869294, 50.674161973799755, 30.210196629855545, 7891.750461398871, 7896.519576587942, 7893.097255999942, 284.4918813351554, 284.28350911873497, 284.69619236059026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3334, 5.449979, 3299.452, 600.4083, 9.16051, 5500.249, 595.4557, 5.540145, 3298.935, 610.9985, 5.39171, 3294.234, 599.1997, 9.178905, 5499.952, 594.0286, 5.551685, 3298.045, 99.97358, 100.0, 99.97321, 99.82386, 99.99772, 99.94451
23921.803880000003, 60.00430096134387, 60.00503526820754, 60.00217882020277, 27.812474633858933, 27.85480405233492, 27.827098497652837, 0.9999908449939706, 0.9999809313368483, 0.9999894899710999, 7882.749402081368, 7888.192932412238, 7893.558032947457, 184.0471316921985, 52.54059881949479, 33.48103527861872, 7883.503226383742, 7888.434563704289, 7887.553087764563, 284.5012310350062, 284.23412247452006, 284.77457293985015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.4122, 5.449265, 3299.175, 600.4277, 9.160326, 5500.248, 595.4557, 5.540145, 3298.879, 611.0374, 5.391159, 3294.176, 599.1997, 9.179453, 5500.062, 594.0286, 5.551868, 3297.319, 99.97867, 100.0, 99.97324, 99.82211, 99.99971, 99.93896
23924.221840000002, 60.00139498371336, 60.00166991557619, 60.00068284920409, 27.821575513738406, 27.85816452645453, 27.813366913946833, 0.9999895903642538, 0.99998121917247, 0.9999896660003765, 7887.001386132005, 7895.615638285062, 7896.979838145236, 187.13211538814676, 46.670446522045495, 30.53862653713236, 7891.424132663643, 7890.373815789056, 7897.817126781729, 284.56129093361557, 284.3089913273109, 284.6918062204735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6421, 5.384125, 3293.559, 594.0269, 9.25353, 5496.66, 589.1663, 5.590581, 3294.584, 606.1633, 5.441905, 3297.951, 603.2817, 9.126857, 5500.009, 591.6428, 5.568166, 3297.008, 99.8034, 99.94083, 99.83068, 99.94984, 99.99876, 99.89844
23926.65552, 60.004971292788674, 60.00457220852443, 60.0023017085134, 27.820576926841095, 27.8538070940582, 27.826217650526274, 0.9999911235345237, 0.9999781553250428, 0.9999911031369183, 7891.10207774174, 7886.249156137692, 7899.136048370078, 183.2112229198915, 54.223830128103145, 31.13359839871498, 7893.986873302006, 7893.871856850258, 7895.837662551053, 284.60636825292676, 284.35843907016783, 284.77423293678754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.449623, 3299.18, 600.4277, 9.160142, 5500.365, 595.4169, 5.540514, 3298.938, 606.2798, 5.445766, 3299.245, 599.1997, 9.178905, 5500.112, 594.0087, 5.552051, 3298.101, 99.97691, 100.0, 99.97487, 99.97744, 100.0, 99.94106
23929.117720000002, 60.004696552553675, 60.004431803998415, 60.00607164843097, 27.818553138609293, 27.854349218971983, 27.823150812155454, 0.9999947265487176, 0.9999784478911246, 0.9999951795143022, 7886.203567274073, 7894.219200922324, 7897.30512549572, 184.31096553414227, 48.72340436692184, 29.106393478575143, 7888.002396056438, 7897.7284769819, 7897.473427071847, 284.5634990182789, 284.32443003133216, 284.7704823523167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 600.3849, 5.500664, 3300.317, 606.5952, 9.060492, 5497.115, 601.6675, 5.484923, 3300.349, 598.6483, 5.512692, 3300.26, 592.886, 9.268575, 5495.237, 600.2514, 5.498214, 3300.384, 100.0, 99.94521, 100.0, 99.9964, 99.91083, 100.0
23931.640120000004, 60.0022863367687, 60.006462141187406, 60.00759709531719, 27.816026743959878, 27.87982394538829, 27.831488581938412, 0.9999916247455923, 0.9999792779468017, 0.9999922689478067, 7888.481359289881, 7897.633139086274, 7894.797882159076, 183.73130308228747, 50.476225770167275, 34.72447595815538, 7892.331131628982, 7896.5770615773845, 7901.197403295567, 284.4918183305077, 284.30065980862196, 284.7256884289986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.4319, 5.450158, 3299.337, 600.4472, 9.160879, 5500.419, 595.4752, 5.539961, 3298.996, 604.8622, 5.454408, 3299.125, 599.1997, 9.178722, 5500.12, 593.9689, 5.551868, 3298.15, 99.97852, 100.0, 99.96817, 99.9824, 100.0, 99.94253
23934.07196, 60.003450981735135, 60.00473124825024, 60.00811601094271, 27.830630188862894, 27.841088120381634, 27.813783160623586, 0.999992066338471, 0.9999792525278232, 0.999991057651812, 7882.856998696998, 7888.056219402539, 7886.414887090046, 182.64336651395297, 53.64132109404727, 31.95704609565314, 7885.246608599821, 7883.639167103506, 7889.176211203555, 284.5468131370031, 284.2374276121049, 284.74678460734725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.2939, 5.449801, 3299.175, 600.4083, 9.160326, 5500.423, 595.4752, 5.540698, 3298.88, 604.9399, 5.454408, 3299.411, 599.1616, 9.179453, 5500.114, 593.5714, 5.559376, 3297.18, 99.98026, 100.0, 99.96466, 99.97385, 100.0, 99.92404
23936.526120000002, 60.005216525764475, 60.00605885801585, 60.00147070237254, 27.83594401512316, 27.843126940258454, 27.828833245705617, 0.99999263300467, 0.9999784587935795, 0.9999900131807723, 7888.638414204489, 7899.944925990374, 7897.643192941992, 184.86121515380478, 48.498080371987726, 32.53161915602868, 7893.348305449622, 7894.200581246696, 7893.747427568412, 284.5924697952739, 284.2630232039437, 284.8113107964084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6618, 5.38466, 3293.726, 594.0269, 9.253161, 5497.438, 589.8845, 5.580457, 3295.813, 608.7654, 5.414877, 3297.347, 602.2135, 9.142562, 5500.293, 592.617, 5.563588, 3297.968, 99.80337, 99.94407, 99.87171, 99.91504, 100.0, 99.92059
23939.0168, 60.0034051379708, 60.001444665742, 60.00215572437087, 27.81370168136539, 27.84470938786147, 27.822530694986263, 0.9999914455815351, 0.999977596818654, 0.9999911161331687, 7887.814963681393, 7896.675858283039, 7895.237687871576, 180.7082776603861, 50.73692582075546, 34.140045677938815, 7892.382304084611, 7892.350939396749, 7892.734890232047, 284.5743319529293, 284.3103868460894, 284.76961410930875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3728, 5.449623, 3299.175, 600.4083, 9.160879, 5500.359, 595.4363, 5.540698, 3298.995, 611.0179, 5.390975, 3294.288, 599.1806, 9.17927, 5500.163, 594.0087, 5.552234, 3298.156, 99.97868, 100.0, 99.96814, 99.81856, 100.0, 99.94089
23941.412440000004, 60.0018785484519, 60.00095436298257, 59.999549212895275, 27.82486624193945, 27.84533764426139, 27.81189779369022, 0.9999889142888279, 0.9999749006149505, 0.999991585216385, 7888.753925093834, 7887.483543762412, 7893.06268460656, 181.24735581405406, 53.528138358662545, 33.30162025766276, 7880.175805796902, 7888.827231799653, 7890.799627148021, 284.5819967851954, 284.2935027498787, 284.82227194661635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 599.0838, 5.508873, 3300.367, 606.6924, 9.060123, 5497.006, 601.7064, 5.484371, 3300.406, 617.2901, 5.320188, 3284.064, 592.886, 9.268575, 5495.296, 600.2514, 5.496932, 3300.383, 100.0, 99.94416, 100.0, 99.52225, 99.91307, 100.0
23943.8034, 60.00103755672282, 59.99584240160324, 59.99457953658953, 27.834348521889734, 27.866519051307765, 27.83880882057679, 0.9999906342543449, 0.9999773603225834, 0.9999913115853043, 7884.614397346361, 7892.164638143126, 7895.586097592333, 182.01518815733755, 48.24041083913926, 33.70497413373005, 7892.469938866121, 7895.96285166889, 7891.30742739932, 284.52765086378486, 284.2605995124422, 284.76703985671213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.449623, 3299.284, 600.4277, 9.159958, 5500.419, 595.4169, 5.540145, 3299.106, 611.0568, 5.390975, 3294.286, 599.1616, 9.179088, 5500.055, 594.0087, 5.552051, 3298.095, 99.97516, 100.0, 99.96817, 99.82544, 99.9996, 99.93929
23946.28364, 59.99596211481936, 59.993948137488516, 59.99939598860342, 27.823038049635663, 27.85810679797473, 27.81261984660012, 0.99999056017744, 0.9999801177035151, 0.9999917810704506, 7882.337424259956, 7893.772758196739, 7886.081001316303, 183.0887976289042, 51.21307511756231, 31.86960247637535, 7885.492481409629, 7888.039187783112, 7889.716256692846, 284.5645598218245, 284.35801244447316, 284.8335516647728, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.3925, 5.449623, 3299.29, 600.4472, 9.160326, 5500.373, 595.4557, 5.541066, 3298.995, 610.9791, 5.391894, 3294.397, 599.1616, 9.179453, 5500.163, 593.5714, 5.55901, 3296.947, 99.97532, 100.0, 99.96814, 99.82034, 99.99853, 99.92076
23948.7124, 59.99164848578398, 59.987806293730415, 59.990745117049904, 27.828069015352373, 27.861216471675974, 27.833402993378918, 0.9999917298299047, 0.9999807008056338, 0.9999916627445701, 7891.678237168078, 7889.065844800546, 7894.78062998737, 185.3636375297101, 49.90242171850241, 35.07455656143293, 7892.82696095529, 7897.638885702309, 7894.462331880338, 284.6344029377403, 284.3327281512416, 284.7631793132985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.6815, 5.384482, 3293.61, 594.0463, 9.252793, 5497.438, 589.9234, 5.580641, 3295.809, 607.2119, 5.431057, 3297.131, 602.1945, 9.142927, 5500.228, 592.6568, 5.563405, 3297.971, 99.80495, 99.94638, 99.85566, 99.92328, 100.0, 99.92441
