TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24101.104120000004, 60.01372067597139, 60.01357005964018, 60.01343495956877, 25.294328467447, 25.34473011041955, 25.28619548289082, 0.9999948004732417, 0.9999931600212456, 0.9999953921852907, 7168.02144213972, 7176.196708567513, 7183.652712263396, 171.86877230710206, 33.420538349096205, 21.4105522266932, 7172.088147682416, 7168.397174706042, 7182.807479030783, 284.406947049669, 284.135703269994, 284.71790306309504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 611.0309, 5.391442, 3294.378, 594.1825, 9.250767, 5496.87, 587.1086, 5.606043, 3292.063, 605.2894, 5.446686, 3298.655, 602.4042, 5.477987, 3300.148, 594.8239, 5.545276, 3297.989, 99.82824, 99.94062, 99.75807, 99.95783, 100.0, 99.93765
24103.50256, 60.0136298368092, 60.014431308586445, 60.01332479370575, 25.31824771650783, 25.345950232811642, 25.282121491529733, 0.9999935172851321, 0.9999897703299437, 0.9999950138926714, 7171.135194538934, 7171.812068147358, 7180.575485753108, 165.83661599452716, 30.487315663789104, 25.60021001523819, 7174.0174097883755, 7176.188888319765, 7176.902984590101, 284.5204410165275, 284.34525218935335, 284.65294851259875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7617, 5.455869, 3299.445, 600.4861, 9.159406, 5500.38, 593.3398, 5.558001, 3297.887, 610.5713, 5.396675, 3294.893, 598.4367, 5.514329, 3300.081, 598.6808, 5.511948, 3300.026, 99.98685, 100.0, 99.92771, 99.84383, 99.99627, 100.0
24105.91124, 60.01669023847184, 60.013566473468664, 60.01490909089726, 25.297696111452172, 25.31742949081429, 25.288128926648863, 0.9999913570735565, 0.9999877776580469, 0.9999951039669303, 7171.220139600504, 7167.860598102649, 7172.678547853115, 166.92626579133866, 38.117699184173034, 23.397327866691285, 7166.433270208357, 7174.562198845574, 7171.497678561436, 284.5034795843308, 284.30215891985443, 284.6657570367286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.1287, 5.502806, 3300.147, 606.5367, 9.063254, 5497.08, 599.7458, 5.502779, 3300.488, 616.7658, 5.326439, 3285.279, 592.1802, 5.566743, 3296.815, 605.0826, 5.452251, 3299.107, 100.0, 99.94322, 100.0, 99.54584, 99.8973, 99.97666
24108.333840000003, 60.01417389753411, 60.01189460720912, 60.01210046010757, 25.313933724842908, 25.33524605639456, 25.30264688268366, 0.9999928218184659, 0.9999892438719972, 0.9999935504028337, 7170.239316240277, 7181.363084812528, 7176.7372572535005, 168.16223344633954, 30.09788245831453, 25.027733489999264, 7177.510613638102, 7171.456817962237, 7171.959672560277, 284.5758111489257, 284.27219215162427, 284.6360920490001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7025, 5.456583, 3299.556, 600.525, 9.15959, 5500.441, 593.3787, 5.557817, 3297.66, 610.4354, 5.396675, 3294.784, 598.4749, 5.514147, 3299.753, 598.7404, 5.511216, 3299.913, 99.98513, 100.0, 99.92768, 99.84212, 99.99112, 99.99432
24110.795240000003, 60.016429819309884, 60.01542229719134, 60.01676396713947, 25.31010052557999, 25.340027662491604, 25.31397767522193, 0.9999933871441831, 0.9999914706884375, 0.9999926217192534, 7168.489167201495, 7173.219548495892, 7169.610878658163, 162.74968751511642, 31.94476054073948, 23.22908028041911, 7170.796843946822, 7176.626820071875, 7173.262659150268, 284.5737122928909, 284.1965766465662, 284.73117002667806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7419, 5.456404, 3299.607, 600.4861, 9.15959, 5500.381, 593.3981, 5.557632, 3297.769, 610.4937, 5.397226, 3294.888, 598.4177, 5.513964, 3300.03, 598.7603, 5.511582, 3299.914, 99.9867, 100.0, 99.92768, 99.83695, 99.99949, 99.99954
24113.257680000002, 60.01329423748556, 60.01481488456313, 60.010304829089485, 25.29835939146137, 25.339484877770012, 25.304607657694955, 0.9999945426272664, 0.9999903797037369, 0.9999945841967174, 7173.39274591321, 7169.263891115868, 7177.58030249805, 163.04352135076897, 31.665664785921308, 20.405031294728644, 7172.058003987828, 7175.9304852957275, 7173.954684552887, 284.49635116000456, 284.2425762757126, 284.72217794144035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 611.0507, 5.391442, 3294.164, 594.202, 9.250767, 5496.982, 587.0504, 5.606596, 3291.488, 604.668, 5.45643, 3298.92, 602.8239, 5.473969, 3300.055, 595.2811, 5.535388, 3299.546, 99.82824, 99.94374, 99.73883, 99.96912, 100.0, 99.97379
24115.71168, 60.0109483574311, 60.00621461798776, 60.00941793853455, 25.300669642913874, 25.346164706221117, 25.31630511735288, 0.9999935547474866, 0.999989135532746, 0.9999939444734255, 7168.730852215048, 7172.378773316487, 7176.510467097497, 168.65345382304622, 32.01500003167348, 26.818221431896973, 7178.7272079380555, 7168.946016401701, 7177.013421327889, 284.560820725595, 284.2833146574558, 284.7105918170175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7617, 5.455512, 3299.723, 600.5056, 9.159774, 5500.487, 593.3204, 5.558001, 3297.663, 610.4354, 5.397226, 3294.725, 598.4367, 5.514695, 3300.25, 592.458, 5.564503, 3296.885, 99.9818, 100.0, 99.92779, 99.83874, 100.0, 99.9042
24118.15088, 60.00752567408071, 60.00842183838446, 60.0100959637506, 25.268203870024223, 25.300059215036743, 25.27792525208396, 0.9999953547710709, 0.9999886463191904, 0.9999952957465255, 7165.716158683626, 7168.679468017563, 7170.507800835635, 164.06135582534586, 33.58857849163542, 27.203342818945657, 7170.778627596561, 7161.3945557030565, 7173.219257543223, 284.54066831281676, 284.256377704706, 284.6948882734411, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 600.1484, 5.503698, 3300.251, 606.5562, 9.063254, 5497.133, 599.6487, 5.503147, 3300.206, 616.8241, 5.325887, 3285.448, 592.1611, 5.566743, 3296.764, 586.096, 5.613763, 3289.786, 100.0, 99.94642, 100.0, 99.55094, 99.90221, 99.6891
24120.54564, 60.00734232880655, 60.00480067817226, 60.00309804690404, 25.309731566070766, 25.34472235403003, 25.30451530776011, 0.9999952485161465, 0.9999887859582347, 0.9999943567484955, 7172.598710225823, 7174.0075883147965, 7175.18816470174, 166.53778494149964, 31.270695649396202, 23.581330398929822, 7170.869596031796, 7173.835700363331, 7181.0669209886755, 284.4694738050939, 284.2402117460548, 284.6867479885985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7419, 5.456226, 3299.722, 600.4861, 9.159406, 5500.44, 593.3593, 5.557632, 3297.66, 610.4742, 5.396675, 3295.0, 598.4558, 5.514512, 3300.136, 592.458, 5.565053, 3296.774, 99.99018, 100.0, 99.92768, 99.84708, 99.99931, 99.90084
24122.92208, 60.00712812069878, 60.007440909007556, 60.009874398741665, 25.300622034035715, 25.343806139722705, 25.31000658399556, 0.9999936538128195, 0.9999893041579543, 0.9999939853457097, 7168.563128846723, 7168.873984449542, 7173.572189137314, 159.3682560758616, 36.09406509797509, 24.796776239567407, 7171.672211533283, 7172.855529705934, 7171.76038802928, 284.45899752385725, 284.2472300381935, 284.64585599517864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.6828, 5.456761, 3299.666, 600.525, 9.159774, 5500.433, 593.3593, 5.558001, 3297.546, 610.5325, 5.39741, 3294.947, 598.4177, 5.514512, 3299.918, 592.458, 5.56487, 3296.824, 99.98843, 100.0, 99.92939, 99.84546, 99.99612, 99.90064
24125.3578, 60.00565033324765, 60.00625575119973, 60.00697065863118, 25.300019397193367, 25.324489403178198, 25.310484103885848, 0.9999943745517901, 0.9999915956249759, 0.99999551443017, 7165.882851201612, 7175.40318543147, 7172.085442436452, 164.0341974236103, 26.500562697586247, 21.43301317480973, 7172.838384895679, 7174.570063202583, 7178.464925689542, 284.47399434365235, 284.2380244517931, 284.68066085656983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 611.0112, 5.391263, 3294.489, 594.2214, 9.250399, 5496.869, 587.0892, 5.606412, 3291.594, 604.3768, 5.459188, 3299.237, 603.7776, 5.468673, 3300.114, 596.1758, 5.533556, 3298.44, 99.82999, 99.94161, 99.73879, 99.97548, 100.0, 99.97288
24127.778680000003, 60.00736093134786, 60.00764025559877, 60.006356690800736, 25.305122395305933, 25.349802796666143, 25.294208019045982, 0.999991850966495, 0.9999878078253005, 0.9999946383434746, 7170.194480570554, 7172.41901543562, 7178.095408970381, 163.68201999969278, 30.773230843378542, 25.858317841646112, 7176.206460823301, 7173.375210083671, 7178.682151673712, 284.46668168147534, 284.2216752516756, 284.669547518872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7419, 5.455869, 3299.446, 600.5056, 9.159406, 5500.375, 593.3398, 5.557817, 3297.665, 610.4742, 5.39741, 3294.948, 603.5297, 5.463012, 3299.465, 598.7007, 5.511948, 3299.854, 99.9902, 100.0, 99.92949, 99.84205, 99.98239, 100.0
24130.20432, 60.00397854085744, 60.00459509875179, 60.00584799260169, 25.2861226364361, 25.310805250759948, 25.26967341503488, 0.999993343028856, 0.9999841220989917, 0.9999927363430366, 7169.369613050949, 7178.627784305741, 7173.728626839508, 161.53408685476688, 37.6636530426137, 28.554417079594714, 7167.4096852788725, 7165.79517554537, 7173.479397357932, 284.53483704972086, 284.27944558250175, 284.7250890694996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.7256, 5.490491, 3300.391, 604.9609, 9.079832, 5497.963, 599.4546, 5.505355, 3300.371, 616.8241, 5.326071, 3285.396, 610.8162, 5.393249, 3294.427, 605.1024, 5.453166, 3299.0, 100.0, 99.96674, 100.0, 99.55606, 99.82495, 99.96831
24132.631800000003, 60.006296600209474, 60.007841559509984, 60.00881847991325, 25.296404838610748, 25.352002138578378, 25.299905897884777, 0.9999933992868636, 0.9999880699373175, 0.999992913544004, 7171.142960945239, 7177.212646677038, 7177.336520337878, 160.485353608668, 32.63205179369561, 30.204910294344245, 7168.534135531529, 7182.47449980786, 7172.77892759146, 284.5724968464418, 284.24121298582423, 284.75331851442206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7419, 5.455869, 3299.503, 600.4861, 9.15959, 5500.492, 593.3204, 5.557448, 3297.887, 610.4354, 5.397226, 3294.725, 604.7695, 5.455341, 3299.313, 598.8001, 5.511399, 3300.148, 99.98352, 100.0, 99.93457, 99.84032, 99.98273, 100.0
24135.068440000003, 60.00811025085542, 60.006246622537894, 60.0085433427215, 25.29655466471833, 25.34842050681479, 25.294593782398, 0.9999922947055482, 0.9999892686984135, 0.9999922355584703, 7169.655527370642, 7172.966969869889, 7176.362061066048, 156.5726460854894, 33.87133830661196, 29.33599804486994, 7167.960708443952, 7177.899052053528, 7175.715991402788, 284.4506182477632, 284.21162755429367, 284.69184332841377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7025, 5.456404, 3299.555, 600.4861, 9.159221, 5500.432, 593.4175, 5.557817, 3297.665, 610.4937, 5.396859, 3294.778, 604.7314, 5.455707, 3299.197, 598.7802, 5.511399, 3300.204, 99.98512, 100.0, 99.93459, 99.84034, 99.97946, 100.0
24137.526, 60.00833603472495, 60.00694788331974, 60.00505057005111, 25.31197776079094, 25.342853846034174, 25.294638557252416, 0.9999951316803434, 0.9999915533469437, 0.999993514442166, 7173.129048410943, 7171.0927666796715, 7175.366269694707, 160.46736853571065, 29.300362275364478, 24.452496165109324, 7169.577926169462, 7176.472255667642, 7176.258933664129, 284.5247209733105, 284.3254425715547, 284.6857708272332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 611.0507, 5.391263, 3294.431, 594.2214, 9.250399, 5496.864, 587.0892, 5.606596, 3291.656, 604.4156, 5.458637, 3299.396, 598.4367, 5.511773, 3300.161, 593.9689, 5.549304, 3298.957, 99.82649, 99.94158, 99.74574, 99.98199, 100.0, 99.9614
24139.937240000003, 60.00445664650036, 60.00683517592233, 60.007028935814155, 25.29799365349974, 25.339846382711386, 25.28453363694838, 0.9999940850459111, 0.9999907847649218, 0.9999938958696698, 7166.154854551628, 7175.0269825449095, 7176.0115371093025, 156.8569424073712, 30.598443600443716, 26.032243850972463, 7174.099514712815, 7168.487501645748, 7173.332816665075, 284.46752203444044, 284.36366366752367, 284.7654899691038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7025, 5.456404, 3299.503, 600.5056, 9.15959, 5500.436, 593.437, 5.557264, 3297.883, 610.4937, 5.397226, 3294.893, 599.6384, 5.50319, 3299.932, 592.6965, 5.565053, 3296.884, 99.9867, 100.0, 99.93459, 99.83851, 99.99921, 99.90417
24142.41224, 60.00675970158338, 60.00817763056914, 60.0076497864024, 25.293941211048395, 25.32725713297265, 25.263605817392143, 0.999991615984938, 0.999986964774838, 0.9999956871520184, 7161.06069516496, 7168.912317620641, 7169.892419413075, 160.4770235471176, 38.08615634365333, 17.603938757774813, 7166.655574006858, 7164.503296044085, 7167.885135413646, 284.50556427654755, 284.2500798016439, 284.6551358851006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 601.7453, 5.490491, 3300.333, 604.9803, 9.089042, 5497.913, 599.0663, 5.505355, 3300.366, 616.7852, 5.326623, 3285.226, 592.1993, 5.566926, 3296.495, 586.0562, 5.613397, 3290.017, 100.0, 99.96576, 100.0, 99.55265, 99.90231, 99.69958
24144.88444, 60.00620507561615, 60.00640645401032, 60.00623190959733, 25.302934455154134, 25.333229195439305, 25.299412902821167, 0.9999927378425022, 0.9999891487455989, 0.9999952660969375, 7167.096588694722, 7168.421071281225, 7171.896323091718, 159.48768391728333, 31.25090866452547, 21.947141351867685, 7170.865021999686, 7176.655874351743, 7175.523664995254, 284.5753002727164, 284.30885799152435, 284.7467105313767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7222, 5.456047, 3299.446, 600.5056, 9.15959, 5500.44, 593.3593, 5.557448, 3297.83, 610.4937, 5.396675, 3294.778, 598.4367, 5.514512, 3299.811, 592.4182, 5.564687, 3296.823, 99.98686, 100.0, 99.93283, 99.84037, 100.0, 99.90231
24147.252480000003, 60.01003038436638, 60.01012409057942, 60.01255407080863, 25.28743258978523, 25.335292382721363, 25.30398499354885, 0.9999927596870565, 0.9999894138121097, 0.9999945467800774, 7166.1019016287155, 7174.926963397136, 7170.8736133034, 156.82662955835005, 34.35447465255038, 26.082501498906367, 7173.029081919349, 7173.299060097499, 7176.0037305518235, 284.56218703378636, 284.30386595531184, 284.73881152094754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7617, 5.455869, 3299.503, 600.4861, 9.159774, 5500.375, 593.3204, 5.557817, 3297.831, 610.4548, 5.39741, 3294.781, 598.4177, 5.513782, 3300.028, 592.458, 5.56487, 3296.769, 99.98336, 100.0, 99.92765, 99.84044, 99.99453, 99.90234
24149.714320000003, 60.01169327545564, 60.011409591478134, 60.011584167054885, 25.282557694737914, 25.345790129461744, 25.281386481448347, 0.9999940848551592, 0.9999910595356825, 0.9999959068013798, 7168.607771702156, 7175.1670299808275, 7178.545756203779, 157.01632882266017, 30.929252660075917, 22.40875679620467, 7167.979161657603, 7177.479119694941, 7177.8512654834685, 284.5622917223126, 284.34676935270033, 284.8139665677633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 611.0309, 5.390906, 3294.212, 594.2214, 9.250583, 5496.917, 587.0892, 5.606227, 3291.429, 604.338, 5.459004, 3299.565, 604.3499, 5.464655, 3299.827, 596.7324, 5.529161, 3299.151, 99.82648, 99.94255, 99.7423, 99.9854, 99.98263, 99.96974
24152.13072, 60.01679971798295, 60.015542659210084, 60.01355947837787, 25.298630583695825, 25.333041082002797, 25.307400388412802, 0.9999922436292132, 0.9999889836230766, 0.9999948532303798, 7174.903729347266, 7172.248070400849, 7175.8858946837745, 157.58957945299517, 36.50418368312387, 26.030284639434285, 7175.215194409547, 7177.841918294928, 7176.5702752914285, 284.51345201410714, 284.26491568894187, 284.7827895529021, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7617, 5.456226, 3299.335, 600.525, 9.159406, 5500.487, 593.3787, 5.557632, 3297.944, 610.4354, 5.39741, 3294.719, 602.9384, 5.466482, 3299.406, 598.4621, 5.511765, 3300.033, 99.98847, 100.0, 99.92606, 99.83857, 99.9929, 99.99757
24154.58232, 60.01185154154335, 60.016338101041256, 60.01569842642254, 25.29372948934856, 25.298183768100685, 25.288541462314992, 0.999990879836277, 0.9999854484985403, 0.9999945125394993, 7168.974954032088, 7168.7917519215525, 7172.590124329854, 156.98226278631864, 40.90071843981082, 29.903191940991746, 7161.725501751652, 7166.402082672672, 7170.366134890852, 284.65494682875567, 284.30234013499023, 284.7688927482584, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 602.1396, 5.485495, 3300.337, 604.5523, 9.088858, 5498.322, 599.0663, 5.508853, 3300.375, 616.8046, 5.326071, 3285.173, 610.8162, 5.393614, 3294.534, 604.9832, 5.452434, 3299.108, 100.0, 99.97464, 100.0, 99.55589, 99.83168, 99.96816
24157.083680000003, 60.01187947395818, 60.013833576603474, 60.013691880422016, 25.301314774577754, 25.346993754702122, 25.294653650080686, 0.9999938049582358, 0.9999861528707794, 0.9999923633413031, 7173.516366899055, 7171.312725426598, 7177.32100054785, 157.04010673071525, 35.70428380270005, 26.37557147469829, 7169.650434962484, 7177.699522969601, 7171.834441142967, 284.50213544476577, 284.22560019938487, 284.66047074508367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.8011, 5.455512, 3299.775, 600.525, 9.159406, 5500.487, 593.3593, 5.557448, 3297.604, 610.4354, 5.396675, 3294.947, 604.7314, 5.455524, 3299.47, 598.7206, 5.511033, 3299.917, 99.99178, 100.0, 99.92609, 99.84531, 99.97778, 100.0
24159.506680000002, 60.00990535180128, 60.01136404854397, 60.008735286819494, 25.303450874245648, 25.310955508230595, 25.292456316083513, 0.99999283965587, 0.999991301205792, 0.9999922910949322, 7170.21335236753, 7178.244742193128, 7174.741698626324, 157.00205939008129, 31.13719596312194, 25.759454173383574, 7174.485663465531, 7176.565009405528, 7170.447958754603, 284.52532281625184, 284.2628207020439, 284.686234673411, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7617, 5.456404, 3299.444, 600.5056, 9.159774, 5500.44, 593.437, 5.55708, 3297.608, 610.5325, 5.397226, 3295.056, 604.7504, 5.456072, 3299.312, 598.8001, 5.511033, 3300.15, 99.98175, 100.0, 99.92612, 99.84877, 99.97923, 99.9924
24161.921680000003, 60.01043924115064, 60.010278523164075, 60.01151075932431, 25.305887586019885, 25.332088648334732, 25.315020338611053, 0.9999960520364362, 0.9999925936336231, 0.9999949104371211, 7169.989217321132, 7176.020054154687, 7177.509531651373, 155.7570179546001, 29.158905973185483, 22.497384922563924, 7179.811343517368, 7174.051345756391, 7173.838944191227, 284.48326817371213, 284.26755157976953, 284.7621462762537, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 610.9915, 5.390728, 3294.546, 594.2214, 9.250767, 5496.93, 587.0892, 5.606412, 3291.709, 604.4545, 5.45882, 3299.619, 598.7801, 5.505929, 3300.167, 594.4063, 5.543628, 3299.137, 99.82318, 99.94278, 99.73709, 99.98706, 100.0, 99.95451
24164.305800000002, 60.0086170622253, 60.01261683993009, 60.00709177935413, 25.29170809811263, 25.340085186785018, 25.295158865823378, 0.9999947029440518, 0.9999900564707146, 0.9999944757672211, 7167.672149209846, 7173.929653497688, 7176.057576356109, 154.38255566355207, 31.270279224931073, 23.330076089603608, 7170.487942784375, 7175.470758379146, 7174.041203030196, 284.62488881587694, 284.3212447952634, 284.70730224646724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7419, 5.456047, 3299.67, 600.5056, 9.15959, 5500.544, 593.4175, 5.557264, 3297.942, 610.416, 5.397778, 3294.94, 600.1916, 5.504285, 3300.175, 592.6767, 5.563221, 3297.113, 99.98512, 100.0, 99.92612, 99.84527, 99.99986, 99.90417
24166.694040000002, 60.01113864087112, 60.00817555318329, 60.007643887900294, 25.260024677099477, 25.3109818771546, 25.250125274489072, 0.9999943638520163, 0.9999907071838549, 0.9999953238894631, 7165.000443826429, 7173.921607202971, 7169.49322133749, 154.6214872040141, 34.96444869481047, 21.056675311749586, 7163.377436074846, 7163.944369692767, 7168.6679295636495, 284.605581488133, 284.31456199027406, 284.7979876680217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 602.1199, 5.480854, 3300.342, 603.9492, 9.095674, 5498.684, 598.5228, 5.514191, 3300.474, 616.6299, 5.326623, 3285.227, 592.1993, 5.566926, 3296.768, 586.1158, 5.613397, 3290.188, 100.0, 99.98109, 100.0, 99.5525, 99.8973, 99.70127
24169.179480000003, 60.00597663986437, 60.013293487889555, 60.01301878663891, 25.30524938547827, 25.342789373642344, 25.28678957011444, 0.9999944807209232, 0.9999913214905302, 0.9999938806893545, 7171.691739369379, 7176.917827214559, 7174.678007307351, 158.78421296882743, 35.21177038354472, 23.68766861221775, 7166.52671858154, 7170.576770621754, 7175.587807848381, 284.5795432369436, 284.31227146859834, 284.6947182620633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7025, 5.456404, 3299.608, 600.525, 9.159406, 5500.433, 593.3204, 5.558001, 3297.781, 610.5131, 5.397226, 3294.998, 598.4177, 5.514329, 3300.022, 592.4182, 5.564503, 3296.996, 99.98844, 100.0, 99.93134, 99.84383, 99.99927, 99.90251
24171.61096, 60.01510521805292, 60.01402103179912, 60.012511061062725, 25.316401635693268, 25.334176936633487, 25.28627065391834, 0.9999948896428545, 0.9999902889028475, 0.9999928584017381, 7170.632007690486, 7171.756594338098, 7177.949349615229, 156.69457557719625, 29.711673755112656, 24.34053825053161, 7162.462762906725, 7171.2101712340655, 7176.4552843925, 284.52440613712406, 284.20386935512056, 284.79606185699055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7222, 5.45569, 3299.446, 600.4861, 9.15959, 5500.375, 593.3204, 5.557817, 3297.667, 610.4937, 5.397226, 3294.83, 598.4367, 5.515243, 3299.979, 592.4778, 5.56432, 3296.775, 99.98179, 100.0, 99.93463, 99.84192, 99.99432, 99.90756
24174.06796, 60.012501464913264, 60.01580624296229, 60.013814348000636, 25.280097593888883, 25.33295399287447, 25.286500921256085, 0.9999943078382991, 0.9999935954783211, 0.9999944099852002, 7171.300553191775, 7176.730089525404, 7174.903202755342, 158.31626793365785, 28.671091167634813, 24.834452088018224, 7175.153890723337, 7172.19262722923, 7170.486483260867, 284.5429627523111, 284.31814613865987, 284.63105320681916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 611.0704, 5.391085, 3294.494, 594.2214, 9.250583, 5496.976, 587.0698, 5.606596, 3291.646, 604.3962, 5.459188, 3299.509, 604.5978, 5.459724, 3299.634, 597.1102, 5.525682, 3299.049, 99.82316, 99.94362, 99.7389, 99.98383, 99.98751, 99.97579
24176.473680000003, 60.01357296549499, 60.012074031423154, 60.016165224754, 25.30017185228205, 25.35641105292533, 25.285237779667085, 0.9999937138517233, 0.9999904984797291, 0.9999941253853707, 7169.967131792508, 7168.780200681533, 7175.632878250028, 156.9699098727856, 32.44413075474495, 27.967723367773345, 7170.510162110191, 7171.4602662053885, 7174.538954081529, 284.5266625224646, 284.33639400134757, 284.74475872685287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7814, 5.455333, 3299.498, 600.4861, 9.159958, 5500.441, 593.3593, 5.558185, 3297.603, 610.4354, 5.39741, 3294.776, 602.595, 5.471961, 3299.679, 598.1838, 5.516343, 3299.968, 99.98356, 100.0, 99.92595, 99.83544, 99.98888, 100.0
24178.90548, 60.01421639059501, 60.01378958263519, 60.01468816309927, 25.284520434278498, 25.302738576908563, 25.274354400688157, 0.9999918157328059, 0.9999859426497475, 0.9999934016780568, 7163.9378447251775, 7169.682416302265, 7174.30143253869, 156.8834613218528, 41.88328383505632, 26.15505428148049, 7165.418527797687, 7176.370820373431, 7172.567129429391, 284.6035497772417, 284.30985005859304, 284.7881827002962, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 602.731, 5.4755, 3300.51, 603.9881, 9.105067, 5499.042, 598.154, 5.514007, 3300.288, 616.5328, 5.326991, 3285.173, 610.7971, 5.393979, 3294.642, 605.0627, 5.452434, 3299.108, 100.0, 99.98118, 100.0, 99.556, 99.82672, 99.97167
24181.330360000004, 60.01597239108862, 60.013958443166366, 60.01272901536095, 25.2952116984327, 25.310829138357523, 25.294040258091027, 0.9999925846066173, 0.9999880902285861, 0.9999936058633956, 7180.750292161603, 7171.313817355714, 7177.522061323683, 155.98746555774804, 35.75305244050787, 27.595501086281274, 7169.566605217794, 7180.33555257417, 7180.870033002319, 284.50193127779465, 284.34534385226897, 284.8541990572287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.5251, 5.456047, 3299.723, 600.5056, 9.159406, 5500.329, 593.3204, 5.557817, 3297.604, 610.5131, 5.397042, 3295.0, 604.7123, 5.456254, 3299.523, 598.7603, 5.511399, 3299.86, 99.99019, 100.0, 99.93105, 99.83869, 99.97923, 100.0
24183.817880000002, 60.0094900431811, 60.01041329867792, 60.01199985771981, 25.31524841964167, 25.330133044933156, 25.287356891865908, 0.9999937249046503, 0.9999885872485534, 0.9999936904615914, 7171.027356172694, 7174.360110570548, 7169.43982316944, 153.16858816141348, 31.640176305158548, 29.175020879289605, 7174.6870687648025, 7177.050972385402, 7174.038088815845, 284.60772670254937, 284.3497826514529, 284.78784766121356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.8011, 5.456226, 3299.718, 600.5056, 9.159958, 5500.38, 593.3787, 5.557448, 3297.718, 610.5131, 5.396675, 3294.889, 604.6741, 5.456437, 3299.254, 598.7603, 5.510849, 3299.968, 99.98511, 100.0, 99.92949, 99.85041, 99.98246, 99.99771
24186.23516, 60.00960726687404, 60.00715497345037, 60.01014513336312, 25.303573729927148, 25.324683308256994, 25.30985566737964, 0.9999949993364063, 0.9999919362947245, 0.9999944384253184, 7170.244997256642, 7169.589168160604, 7173.118675811255, 155.46946956715237, 24.679508339304448, 22.232106144513182, 7172.7645621828415, 7172.259631919099, 7173.801205630704, 284.6148058456655, 284.237708442471, 284.721616382006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 610.9915, 5.390906, 3294.546, 594.2214, 9.250399, 5496.93, 587.1475, 5.606227, 3291.482, 604.4156, 5.459004, 3299.402, 598.5321, 5.513782, 3300.353, 593.3328, 5.551868, 3298.4, 99.82666, 99.9405, 99.74403, 99.99044, 100.0, 99.9501
24188.649, 60.0049679566711, 60.006190678831885, 60.002346041496494, 25.27872873012812, 25.352023875794814, 25.272882165069767, 0.9999943961338141, 0.9999896626586082, 0.9999942681061305, 7165.056614541583, 7176.793823827318, 7171.187550533238, 156.8798403124897, 29.839508775856523, 26.346940372577137, 7174.366754196111, 7174.138682745076, 7177.566218000957, 284.6914441351582, 284.3716211893758, 284.6533279344348, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7222, 5.456404, 3299.665, 600.4861, 9.159406, 5500.383, 593.3981, 5.557632, 3297.885, 610.5131, 5.396675, 3295.053, 601.1835, 5.495337, 3300.124, 593.5912, 5.560658, 3297.119, 99.98509, 100.0, 99.9279, 99.84868, 100.0, 99.9113
24191.08032, 60.00140591893526, 60.00272714937333, 60.004384750251035, 25.291253696752563, 25.30843918952313, 25.269738812551648, 0.9999944521908102, 0.9999879877588831, 0.9999936585345616, 7164.1240182949405, 7171.132172643611, 7166.794726732635, 159.68067355574385, 33.77748984497157, 24.352656544029287, 7165.665133840399, 7165.079869120624, 7166.562234556607, 284.6090745152058, 284.2825399056925, 284.6383360903516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.1056, 5.475322, 3300.239, 603.599, 9.105435, 5498.884, 598.2316, 5.514191, 3300.288, 616.6493, 5.328094, 3285.277, 592.1993, 5.566926, 3296.548, 586.1158, 5.61358, 3289.962, 100.0, 99.9783, 100.0, 99.55245, 99.90058, 99.70113
24193.454360000003, 60.00519408176328, 60.00383336032839, 60.00681684214324, 25.280026361149066, 25.36129110610487, 25.291586205538056, 0.9999948783150953, 0.999990056959667, 0.9999950076812106, 7167.802180573257, 7170.805670879733, 7176.984758118949, 157.23491976520654, 33.273551259037504, 26.864725122450636, 7173.341191908159, 7177.378499870538, 7172.158647518776, 284.61475978116545, 284.32586579972093, 284.71562716643353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.5645, 5.457654, 3299.555, 600.5056, 9.159406, 5500.375, 593.3204, 5.558001, 3297.776, 610.5131, 5.396491, 3295.056, 598.3986, 5.514695, 3299.969, 592.4977, 5.565053, 3296.999, 99.98353, 100.0, 99.93269, 99.84543, 99.99767, 99.90937
24195.882800000003, 60.005625427145006, 60.004492827577586, 60.00345181487975, 25.280455129432244, 25.330285261420418, 25.290828620183337, 0.9999931242049767, 0.9999914223748522, 0.9999930083576358, 7175.390456657871, 7174.173998228213, 7175.964978844545, 155.66422117077673, 25.699065199544975, 23.92871422382609, 7168.928116806716, 7176.934362322165, 7171.418087399284, 284.64463346914755, 284.32642653078983, 284.7527937396201, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7222, 5.456047, 3299.554, 600.4666, 9.159774, 5500.321, 593.3981, 5.557632, 3297.774, 610.4937, 5.396859, 3294.945, 598.4177, 5.514877, 3300.027, 592.4381, 5.564687, 3296.944, 99.98178, 100.0, 99.93115, 99.84372, 99.9994, 99.90598
24198.266480000002, 60.00267508952342, 60.00491185630368, 60.007699474587824, 25.290938245062954, 25.331856417438658, 25.28102079412534, 0.9999941416090606, 0.9999941675847991, 0.999992763256588, 7170.0702996711825, 7175.460676776899, 7174.20118494196, 157.86201528258152, 27.412481151252905, 23.280062804642284, 7173.6404894119005, 7168.401472215635, 7172.862681795669, 284.62042960416437, 284.39130684346605, 284.7033410799808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 610.9915, 5.391263, 3294.378, 594.1825, 9.250951, 5496.806, 587.1281, 5.60678, 3291.596, 604.4156, 5.459004, 3299.565, 604.7504, 5.456254, 3299.364, 598.7404, 5.512131, 3299.889, 99.82649, 99.94172, 99.7456, 99.98878, 99.98265, 100.0
24200.73904, 60.00739741180626, 60.00675290877222, 60.00659992512173, 25.293062928661442, 25.330660477773197, 25.292829893165518, 0.9999930863463067, 0.9999890483454982, 0.9999941884459396, 7170.78325630021, 7177.466999736554, 7175.372501301979, 161.0640037410135, 33.153766823262686, 26.092514473268977, 7176.069851793405, 7176.563911398154, 7172.835475391944, 284.60813634217027, 284.3572814116447, 284.7541437291311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7025, 5.456047, 3299.387, 600.4861, 9.159774, 5500.494, 593.3787, 5.557817, 3297.603, 610.5131, 5.397042, 3295.058, 601.5459, 5.486205, 3300.057, 596.5336, 5.525133, 3299.747, 99.98512, 100.0, 99.93283, 99.84369, 99.99943, 99.99092
24203.11472, 60.00514826253499, 60.00351692818266, 60.00138147686675, 25.299231822358546, 25.312343173071035, 25.291925775535102, 0.999993393188462, 0.9999844018977527, 0.9999912011728028, 7169.790487164264, 7169.250300763094, 7172.402013181941, 155.6136025811411, 36.15611802532521, 24.58007638050833, 7168.594251291293, 7172.6269855811215, 7171.962187876201, 284.5833389390207, 284.1974148032736, 284.7410283270362, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.0716, 5.46622, 3299.981, 602.5873, 9.12754, 5499.654, 596.4846, 5.525604, 3299.821, 615.2706, 5.344274, 3286.334, 610.1677, 5.395257, 3294.264, 605.0627, 5.452434, 3299.051, 99.99801, 99.99993, 99.99774, 99.61954, 99.83948, 99.97511
24205.593320000004, 60.00302940726131, 60.00669756055348, 60.006256051127956, 25.29595507220856, 25.33185668214577, 25.29424272517538, 0.9999915492510132, 0.9999868205341796, 0.9999927500639356, 7172.374613519694, 7176.077630866376, 7176.118092733598, 157.65283050528114, 34.82452244951355, 25.231485606435626, 7173.789924513372, 7177.953577822298, 7175.968228883316, 284.7060491839749, 284.3493739476564, 284.74995928086685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.2042, 5.467469, 3299.712, 601.1476, 9.157379, 5500.493, 593.301, 5.558001, 3297.66, 610.4742, 5.395572, 3294.946, 604.7695, 5.455889, 3299.473, 598.8199, 5.511399, 3300.254, 99.99646, 100.0, 99.92768, 99.83708, 99.98264, 100.0
24207.997000000003, 60.00379954999747, 60.00365414738081, 60.002410094170806, 25.289519050443747, 25.342808887362377, 25.297310669312356, 0.9999916964719451, 0.9999912637951358, 0.9999911327092978, 7172.781048255343, 7171.043137098695, 7175.083411157823, 154.59667790273966, 34.50118941684377, 26.727583367908892, 7170.084299606992, 7174.278479531467, 7178.4863996809845, 284.66039164645196, 284.34100839542714, 284.7008792568172, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7025, 5.455869, 3299.388, 600.4861, 9.15959, 5500.327, 593.3593, 5.557264, 3297.776, 610.4937, 5.397042, 3294.835, 604.7504, 5.455524, 3299.42, 598.7802, 5.511216, 3300.141, 99.98005, 100.0, 99.93119, 99.84369, 99.98101, 99.99598
24210.422880000002, 60.00451707547213, 60.005870559543574, 60.005506092641994, 25.2953950034918, 25.332214585687154, 25.30901332966082, 0.9999943140441554, 0.9999953987851036, 0.9999956354625544, 7172.860226853636, 7176.3106217032555, 7170.051385338677, 154.61729495466727, 18.662230158231978, 21.807118371383694, 7181.58160249418, 7176.952010476707, 7169.878756470571, 284.5989031984342, 284.29360585168905, 284.80610259796333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 610.9915, 5.39055, 3294.326, 594.1825, 9.250951, 5496.923, 587.0504, 5.606596, 3291.427, 604.3962, 5.459372, 3299.566, 598.4177, 5.514695, 3300.031, 592.4381, 5.564503, 3296.892, 99.82665, 99.94468, 99.74407, 99.98545, 99.99954, 99.9092
24212.91948, 60.00336341561719, 60.00499342297394, 60.00376123350864, 25.29685847150511, 25.333709749423317, 25.288710709282473, 0.9999933797004475, 0.9999918653956841, 0.9999918683625248, 7181.59041247642, 7172.376789200748, 7175.431646438475, 154.60988265821325, 34.41923746386101, 26.036261018814912, 7174.4824298845515, 7173.1629017632, 7178.127677695641, 284.591597942988, 284.28752245382753, 284.7316056892281, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7419, 5.456226, 3299.498, 600.5056, 9.159406, 5500.434, 593.3204, 5.557632, 3297.717, 610.4937, 5.396859, 3294.834, 602.2326, 5.47963, 3300.109, 594.9829, 5.546557, 3297.448, 99.98511, 100.0, 99.92783, 99.84378, 100.0, 99.93405
24215.345680000002, 60.003989023922706, 60.00419492424414, 60.005941053616525, 25.267948088068255, 25.326350974506315, 25.2715311790721, 0.9999968835813325, 0.999987555100769, 0.9999949068009513, 7167.811686739527, 7163.6889757288445, 7167.406093838487, 159.73631229575244, 33.88062573693878, 28.20889931083184, 7166.378754697798, 7170.32829661237, 7166.0345998715675, 284.54538328460444, 284.3886649317463, 284.65747083619283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.0519, 5.465506, 3300.138, 602.6068, 9.120724, 5499.647, 597.2028, 5.525236, 3299.933, 615.29, 5.339126, 3286.113, 592.2756, 5.566013, 3296.824, 586.0761, 5.613214, 3289.84, 99.99303, 99.99995, 99.99657, 99.61643, 99.90235, 99.69071
24217.78424, 60.0038950684063, 60.00199159453798, 60.00149378968291, 25.294483267609035, 25.332966905606945, 25.30179778985971, 0.9999926520801498, 0.9999880717340759, 0.999995686318843, 7174.887301956068, 7174.1599367585695, 7172.487199747591, 156.87418591595042, 31.426205484460752, 23.055458466343225, 7173.056665882357, 7170.617444188566, 7176.25706187434, 284.6306160082516, 284.3698897856277, 284.74497746466545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 603.559, 5.460688, 3299.444, 600.5639, 9.158853, 5500.493, 593.301, 5.558185, 3297.607, 610.4937, 5.397594, 3294.832, 598.4367, 5.514695, 3299.865, 592.4381, 5.56487, 3296.889, 99.99496, 100.0, 99.92757, 99.84201, 99.99449, 99.90231
24220.324, 60.00111250902118, 59.997547249821956, 59.99641390703208, 25.304146836556395, 25.319207671418766, 25.31043245119102, 0.9999942821611657, 0.9999917245596583, 0.9999947767019621, 7168.597653446258, 7178.002629321206, 7176.4542641292355, 156.79914036143578, 30.07986277578584, 23.06106906350442, 7176.657095482123, 7174.668442898021, 7174.232506586837, 284.57549988804027, 284.3097251006984, 284.71238752132524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 0 1 1 1 1), 5500.0, 600.0, 604.7222, 5.45569, 3299.717, 600.525, 9.159221, 5500.441, 593.3398, 5.557448, 3297.717, 610.4742, 5.396859, 3294.776, 598.4177, 5.514512, 3300.028, 592.4778, 5.56432, 3296.711, 99.98179, 100.0, 99.92942, 99.84548, 100.0, 99.90073
