TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24236.9202, 59.9934321534746, 59.99262173720411, 59.99624334661806, 32.83807995850018, 32.8809704893414, 32.81390656453774, 0.9999777783173047, 0.9999685718479715, 0.999976900352688, 9319.54984176104, 9323.709539745261, 9329.94969469051, 229.49303776252884, 72.18787554665732, 58.08357370315298, 9329.738615919858, 9326.709737476614, 9323.629372470365, 284.7844249908768, 284.46777719228464, 284.91055148995673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.7025, 5.456226, 3299.497, 599.8246, 5.502363, 3300.588, 600.2311, 9.16344, 5500.277, 611.1345, 8.98293, 5489.855, 605.4371, 9.081748, 5498.258, 599.0386, 9.180943, 5499.522, 99.98336, 100.0, 100.0, 99.81641, 99.96693, 99.99682
24239.29492, 59.995148245001936, 59.994752784965144, 59.99270053278886, 32.83179769824377, 32.84324785374063, 32.812092989713335, 0.9999780792642197, 0.9999711814664695, 0.9999778626301655, 9312.27964303079, 9322.805166154461, 9319.538785879202, 226.42166736848063, 70.13339501533574, 64.13662968939298, 9323.037809466961, 9316.766132196239, 9318.014212771706, 284.8445572582698, 284.5244816787352, 284.93997948218936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 5.45694, 3299.497, 599.8441, 5.502363, 3300.086, 600.2505, 9.162888, 5500.202, 604.4156, 9.097477, 5499.092, 597.731, 9.209951, 5498.937, 589.933, 9.307295, 5489.761, 99.98334, 100.0, 100.0, 99.98209, 99.98101, 99.81244
24241.75008, 59.99671580922922, 59.99349297107989, 59.991566326992405, 32.8484390477168, 32.89216795675157, 32.8512164448078, 0.9999767791239486, 0.9999686019045528, 0.9999762187560051, 9326.054630232184, 9323.158921604294, 9328.115479195327, 219.46341081310499, 70.00670741572958, 61.20898510934103, 9327.09954259723, 9319.359686200525, 9329.640472735953, 284.8441101925697, 284.4793799944403, 284.93273812189295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 599.0838, 5.509052, 3300.43, 604.5134, 5.464602, 3300.066, 596.834, 9.203752, 5499.735, 603.4641, 9.107038, 5498.916, 598.8945, 9.183288, 5499.979, 592.8556, 9.269023, 5495.191, 100.0, 99.98949, 99.99303, 99.98751, 99.99892, 99.91116
24244.17696, 59.991798285381336, 59.989531873894364, 59.98628741726391, 32.82858958521558, 32.86571940517949, 32.805807384790754, 0.9999794127115254, 0.9999647476560386, 0.9999785454990837, 9322.416953346314, 9323.786622662046, 9324.72828128779, 225.02649127584118, 69.34170742388869, 59.666802887359154, 9329.161404428723, 9320.92923415545, 9326.12207574158, 284.85818243161583, 284.5560165259868, 285.0158861149776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.7025, 5.456583, 3299.498, 599.8052, 5.50181, 3300.365, 593.9417, 9.254556, 5496.708, 605.0759, 9.086997, 5498.577, 599.1043, 9.179635, 5500.037, 592.8556, 9.269572, 5495.31, 99.98337, 100.0, 99.93579, 99.97272, 99.99927, 99.9109
24246.5826, 59.9847057017149, 59.98944018284554, 59.989659891555405, 32.80043580138068, 32.851041607123385, 32.79281764992488, 0.9999826208098389, 0.9999689622634991, 0.9999840571428628, 9316.052032788542, 9317.99524024632, 9316.539690057181, 232.82090707768384, 76.721368319043, 53.859463987594836, 9314.17809959298, 9320.517559752032, 9320.99180664555, 284.8645625794749, 284.47007340143597, 284.9660315096869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 610.9915, 5.391799, 3294.545, 593.521, 5.556149, 3297.745, 587.6522, 9.336653, 5486.771, 611.1345, 8.983482, 5490.09, 605.4371, 9.080834, 5498.261, 599.1381, 9.180027, 5500.132, 99.82997, 99.93374, 99.75606, 99.81819, 99.96698, 99.99902
24249.038320000003, 59.9843109801641, 59.98984534035814, 59.99091010640085, 32.83450765648295, 32.8675582670785, 32.81944192273374, 0.9999804958019486, 0.9999673161827756, 0.9999797010989292, 9316.874479428925, 9319.943809410104, 9327.117887326483, 235.80368325128256, 78.83135435343593, 61.419806004102384, 9321.56447780162, 9322.864154827634, 9320.522672257379, 285.0361632693293, 284.5033217271395, 284.9972298889055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6434, 5.456761, 3299.445, 599.7662, 5.502547, 3300.314, 593.9028, 9.254924, 5496.59, 605.1147, 9.086997, 5498.583, 599.0853, 9.18, 5500.097, 592.8357, 9.26884, 5495.305, 99.9851, 100.0, 99.93659, 99.97071, 100.0, 99.91323
24251.475560000003, 59.990725347688986, 59.9945186389549, 59.99151219300339, 32.780776816163126, 32.82340095506363, 32.778196503092715, 0.9999816921484006, 0.9999714174924998, 0.9999836334866513, 9303.296949611366, 9308.9343420582, 9305.985251595324, 225.60990694231577, 72.21448186668658, 54.15671268890648, 9307.377108282251, 9310.784466368315, 9309.2256771475, 284.8091987082018, 284.4817269479048, 285.0182321137594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6434, 5.456404, 3299.665, 599.8246, 5.501995, 3300.365, 587.6522, 9.336837, 5486.89, 605.1147, 9.088836, 5498.896, 598.1506, 9.20082, 5499.167, 590.3506, 9.306379, 5489.836, 99.98351, 100.0, 99.75499, 99.97851, 99.9899, 99.83617
24253.87064, 59.9951146189703, 59.99557367453901, 59.99283185388417, 32.800225898154494, 32.851878634143944, 32.79147247186163, 0.9999836178165146, 0.9999734080666113, 0.999983793561971, 9313.00727537082, 9319.667613260941, 9312.75778495894, 229.69878588079064, 69.35387462967265, 52.70616708617672, 9323.482540110857, 9316.192754126627, 9315.384782437299, 284.8591365289059, 284.5345290621954, 284.9893311963124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.4529, 5.514406, 3300.37, 604.9803, 5.458156, 3299.817, 583.8475, 9.378069, 5480.795, 602.8233, 9.112738, 5499.567, 597.9217, 9.191689, 5499.985, 592.7363, 9.269755, 5495.062, 100.0, 99.99026, 99.64943, 99.99124, 99.99832, 99.91197
24256.326080000003, 60.000722864147285, 60.00246188394546, 60.00000314595713, 32.81891826119021, 32.84802897157127, 32.83437218226305, 0.9999859800444595, 0.9999704694135735, 0.9999874053645128, 9314.911598498908, 9320.902482122967, 9319.058965482494, 233.78564260052144, 63.985512418080816, 51.561846027142565, 9315.651652564562, 9324.017297306556, 9320.324699775876, 284.8248950955715, 284.6134208917285, 285.00618619228175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 5.45694, 3299.554, 599.8052, 5.502179, 3300.369, 587.6328, 9.336653, 5486.884, 605.0759, 9.086813, 5498.421, 599.1234, 9.179635, 5500.102, 592.8556, 9.26884, 5495.363, 99.99176, 100.0, 99.76012, 99.97392, 100.0, 99.91114
24258.79404, 60.006215583729954, 60.00479010321936, 60.006045244817315, 32.796536711029034, 32.85911400578415, 32.79951862291439, 0.9999803762992727, 0.9999661437920233, 0.9999810078798789, 9317.961829520744, 9319.504673907226, 9319.430135604061, 228.60304348134787, 77.23756400237107, 61.69950156583434, 9318.359705649133, 9314.472465559029, 9321.741975546029, 284.88021499158884, 284.45286211789, 285.00829476282007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 611.0112, 5.391621, 3294.325, 593.4626, 5.556701, 3297.856, 593.9028, 9.255109, 5496.656, 611.1345, 8.982747, 5490.077, 605.4181, 9.081748, 5498.31, 599.1182, 9.179844, 5500.083, 99.83317, 99.93193, 99.9367, 99.81818, 99.96393, 100.0
24261.163080000002, 60.00056056669407, 60.00899329720154, 60.00696898494436, 32.83514889989287, 32.87175068734318, 32.796062091841286, 0.9999852879275891, 0.9999691142477619, 0.9999840744367862, 9321.597287194712, 9321.414996054018, 9318.694758529964, 234.47017565433407, 71.64458450141956, 53.1206923934908, 9321.554922775438, 9318.780661809766, 9319.137131909272, 284.88046669160946, 284.4633719409329, 285.05885281996996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 5.456404, 3299.554, 599.8441, 5.501995, 3300.48, 587.6522, 9.336653, 5486.831, 605.0565, 9.087549, 5498.583, 599.1043, 9.18, 5499.986, 592.8755, 9.268474, 5495.19, 99.9851, 100.0, 99.75606, 99.97191, 100.0, 99.91431
24263.58524, 60.004329626718636, 60.01240052859328, 60.00977966123849, 32.83017178205005, 32.87769704509747, 32.82689792277027, 0.9999817658736817, 0.9999684741889833, 0.9999782464719644, 9308.718757003247, 9323.13194122287, 9312.70523772842, 230.9334503279406, 71.866625108878, 57.684132789222986, 9312.508116587618, 9322.958610138678, 9322.123461393332, 284.78081177454135, 284.57910447634646, 285.01027625781416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6828, 5.456404, 3299.612, 599.8052, 5.502179, 3300.306, 593.8834, 9.255293, 5496.707, 605.0759, 9.08663, 5498.635, 598.9899, 9.18621, 5499.69, 591.3844, 9.288434, 5491.479, 99.98176, 100.0, 99.93553, 99.97378, 99.99543, 99.86278
24265.990520000003, 60.01048893038644, 60.01395693002889, 60.01107349859766, 32.83799233974159, 32.859330879268875, 32.821286785871706, 0.9999797675951937, 0.9999686040704033, 0.9999803753352584, 9321.984454908443, 9321.508454076737, 9329.217547291197, 230.8437942353267, 73.27776473782706, 61.46660510901256, 9312.954818630444, 9323.343801010455, 9325.742940730572, 284.9319331551391, 284.4857187809794, 285.04165269747284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.3543, 5.515477, 3300.245, 605.4861, 5.448209, 3299.362, 598.6975, 9.192708, 5499.621, 601.7552, 9.129654, 5500.023, 597.2922, 9.198081, 5499.792, 592.1001, 9.274516, 5495.163, 100.0, 99.97477, 99.9917, 100.0, 99.9928, 99.91064
24268.44392, 60.01375637813623, 60.00992825913991, 60.0064468002838, 32.812086637481784, 32.90271233836, 32.83107676868825, 0.9999799019199015, 0.9999682745081958, 0.9999811548360924, 9322.603525095494, 9325.412551145271, 9320.209073208594, 230.14926938029976, 73.34245153294933, 55.703779641708024, 9319.836531815932, 9321.041085270774, 9321.11512982279, 284.7311193337312, 284.5670799558755, 284.95016337388523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.7025, 5.456404, 3299.503, 599.7662, 5.502363, 3300.48, 593.9028, 9.254924, 5496.537, 605.0953, 9.086997, 5498.524, 599.0853, 9.179818, 5500.042, 592.8159, 9.268657, 5495.189, 99.98353, 100.0, 99.93563, 99.97081, 100.0, 99.91112
24270.907320000002, 60.01009625904267, 60.0065354226652, 60.00943276166072, 32.80909713061913, 32.840074550171096, 32.78073821291056, 0.9999857061805055, 0.9999667009601226, 0.9999865481960075, 9313.209376775403, 9322.410477329886, 9305.991175845447, 235.16959348146156, 75.4826273311869, 48.90005866565025, 9318.679562161757, 9320.156351634538, 9320.305089682017, 284.81104964288187, 284.57198433054396, 285.0009758330253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 610.9915, 5.392156, 3294.435, 593.5016, 5.556885, 3297.687, 587.6522, 9.336837, 5486.767, 611.1345, 8.983298, 5489.972, 605.4181, 9.081748, 5498.153, 599.1182, 9.180027, 5499.909, 99.82997, 99.9388, 99.75799, 99.81627, 99.96502, 100.0
24273.31436, 60.01084726963884, 60.00913241247859, 60.00932400904015, 32.842821464243706, 32.877788354968324, 32.8072892070579, 0.9999800570116136, 0.9999619017888474, 0.9999779692006466, 9324.316204529545, 9319.07039370841, 9326.893332927444, 231.70112156479627, 81.23029911582864, 56.426823764398705, 9317.328270585493, 9323.15128485415, 9325.750599107912, 284.70496426224753, 284.4579957682792, 284.9800664556274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6237, 5.45694, 3299.722, 599.8246, 5.502363, 3300.303, 593.864, 9.255293, 5496.537, 605.1147, 9.086813, 5498.531, 599.1234, 9.180183, 5500.094, 592.8556, 9.26884, 5495.124, 99.9835, 100.0, 99.93553, 99.97188, 99.9993, 99.91114
24275.770800000002, 60.00528710746304, 60.00831142351001, 60.0084777272956, 32.7933223471285, 32.841047984559175, 32.78749093249389, 0.9999868836194696, 0.9999731409639476, 0.9999865249846542, 9305.270398239305, 9307.982595437381, 9309.248836202347, 232.76346855325573, 69.03289352584147, 52.71911661532022, 9303.138944975857, 9305.462225879164, 9313.426023177974, 284.84568546577157, 284.52940599324756, 284.9751440051033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6828, 5.456761, 3299.775, 599.883, 5.501995, 3300.139, 587.6328, 9.336837, 5486.766, 605.1147, 9.086446, 5498.615, 599.0471, 9.18694, 5499.677, 591.3446, 9.2888, 5491.426, 99.99177, 100.0, 99.75595, 99.96868, 99.99722, 99.86196
24278.141480000002, 60.0013136043565, 60.0039617520964, 60.00577241286012, 32.8076332672484, 32.84035068495949, 32.796360525473204, 0.9999820546824749, 0.9999707533785542, 0.9999795542409903, 9315.21893151157, 9320.958988887745, 9324.628360366516, 229.71566172643543, 67.53760104692628, 53.37674132421762, 9318.70771964481, 9319.223531432986, 9324.093774350033, 284.8869569101162, 284.46832489582, 284.9256832201971, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.3543, 5.514942, 3300.302, 605.9725, 5.448577, 3299.269, 582.7992, 9.390402, 5478.144, 601.3863, 9.139766, 5499.998, 596.9108, 9.206482, 5499.741, 591.4043, 9.278912, 5494.763, 100.0, 99.97643, 99.56983, 99.99856, 99.98816, 99.90338
24280.54648, 60.00145080970087, 59.99961031823195, 60.00195915070853, 32.83823353665437, 32.847757079384444, 32.810894817871514, 0.9999827346957094, 0.9999674773461473, 0.9999795234464892, 9315.465000836524, 9319.367745561973, 9317.145595554906, 228.77722135018303, 67.01367767449665, 53.42057418528316, 9318.884782167384, 9321.527000956497, 9319.470834887516, 284.79363491621865, 284.5028199976254, 284.93631253640393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.7025, 5.457118, 3299.386, 599.8052, 5.502179, 3300.532, 587.6328, 9.336653, 5486.771, 605.0759, 9.086997, 5498.472, 599.1234, 9.180183, 5500.094, 592.8159, 9.268657, 5495.069, 99.98857, 100.0, 99.75916, 99.97284, 99.99741, 99.90894
24282.93688, 59.99970149075294, 60.000031345968274, 60.00036425227735, 32.81374693272372, 32.87857813975647, 32.81124282540259, 0.9999804946113482, 0.9999679662804212, 0.9999800735600138, 9315.913731669849, 9319.931010168362, 9323.649422191675, 226.58679318141048, 78.07402324410441, 60.05910671286932, 9320.162251845042, 9321.163918605334, 9319.283580818836, 284.773616072693, 284.4850804233275, 285.0011529648197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 610.4987, 5.394119, 3294.268, 593.4626, 5.556701, 3297.807, 593.864, 9.25474, 5496.59, 611.115, 8.983114, 5489.914, 605.4181, 9.081565, 5498.261, 599.0983, 9.180027, 5500.023, 99.8249, 99.93869, 99.93659, 99.81734, 99.96382, 99.99794
24285.369280000003, 59.99879101089323, 59.99618560616527, 59.999161936632255, 32.80949247745956, 32.866572791649226, 32.81751513642473, 0.9999842985962341, 0.9999666984871973, 0.9999810963459542, 9316.225253268894, 9324.779303850622, 9313.77575216093, 232.6516050917271, 66.84111292218404, 51.669240335714164, 9319.93445985469, 9321.248057226321, 9324.898860331568, 284.8629628793992, 284.57771090366003, 284.98349071670646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6434, 5.457118, 3299.387, 599.883, 5.501442, 3300.362, 587.6133, 9.336653, 5486.713, 605.0759, 9.087365, 5498.465, 599.1425, 9.179818, 5500.154, 592.8556, 9.26884, 5495.129, 99.99175, 100.0, 99.75702, 99.97068, 99.99744, 99.91006
24287.776360000003, 59.99946185492715, 59.99829692369503, 59.99941554682835, 32.814675909511834, 32.87149368559622, 32.8029906355719, 0.9999793737876501, 0.9999667267544867, 0.9999810130392225, 9323.03099908138, 9325.913538658418, 9320.18329710353, 226.72514790731475, 69.89604104211912, 62.32563510701064, 9320.680536107579, 9324.814041721867, 9321.247178741422, 284.9533367855881, 284.6169251061721, 284.9973615975977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6828, 5.456226, 3299.665, 599.7857, 5.502547, 3300.476, 593.9222, 9.25474, 5496.595, 605.0953, 9.086813, 5498.583, 599.1234, 9.18, 5500.042, 592.8556, 9.270488, 5494.387, 99.98177, 100.0, 99.9379, 99.97081, 100.0, 99.90647
24290.20228, 59.999755097006826, 59.996874133246514, 59.99859841839778, 32.827309144634, 32.87689335976884, 32.8220409078036, 0.9999783823826611, 0.99997240866119, 0.9999772866837077, 9319.592917421704, 9326.441865045505, 9322.460239867512, 221.87609950036494, 73.38104862996852, 55.21925607890509, 9324.890011851507, 9322.85393220521, 9322.283145589226, 284.90860015512396, 284.55058645188984, 284.9600906788282, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.374, 5.51512, 3300.19, 606.0893, 5.443051, 3298.932, 600.2505, 9.164728, 5500.305, 599.7552, 9.161646, 5500.427, 594.8316, 9.23278, 5498.572, 589.8535, 9.3029, 5492.664, 99.99931, 99.95788, 100.0, 100.0, 99.97263, 99.86521
24292.592920000003, 59.99702544881303, 60.00188492111255, 60.000978054636946, 32.83393632058053, 32.87827549302504, 32.832042896057644, 0.9999761993265799, 0.9999622901935509, 0.9999802250163629, 9321.68499171129, 9321.025727809338, 9326.347319906672, 229.28062248339802, 78.03721849378417, 61.82822721810379, 9327.721951566022, 9326.417375249654, 9323.266817667783, 284.85834227665543, 284.56233369825344, 284.97609314282596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 5.456583, 3299.664, 599.8246, 5.501995, 3300.586, 593.8834, 9.255109, 5496.647, 605.0759, 9.086997, 5498.577, 599.1043, 9.180183, 5499.934, 592.8357, 9.269206, 5495.19, 99.98176, 100.0, 99.93764, 99.97081, 100.0, 99.91114
24295.2412, 60.00444244344078, 60.001811644179725, 60.001332195109086, 32.78027204513035, 32.84702208754341, 32.78484144369878, 0.9999842138196989, 0.9999689079271612, 0.9999854148221757, 9314.658187529349, 9317.264046526127, 9317.60197495775, 234.57494351880223, 73.67849830065188, 59.00778756054092, 9314.616529359215, 9316.66684692403, 9316.447653888452, 284.87919274827175, 284.5836436315123, 285.0156169678255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 610.4789, 5.393405, 3294.325, 593.4821, 5.556701, 3297.855, 587.6716, 9.336653, 5486.772, 611.1539, 8.98293, 5490.024, 605.4371, 9.081565, 5498.152, 599.0983, 9.179844, 5499.957, 99.83644, 99.94204, 99.75717, 99.81722, 99.96499, 99.99781
24297.667840000002, 60.00193998430199, 60.00153517335962, 60.0029433585682, 32.81554568665011, 32.868758749348665, 32.82546577073225, 0.9999787831942507, 0.9999660916077762, 0.9999803473331975, 9323.526847149142, 9317.894610978412, 9314.181720935794, 233.6842991832209, 78.02128682379043, 58.410697123282716, 9322.823774991466, 9318.01498413204, 9322.278856141642, 284.802987292045, 284.54513835162317, 284.9720582817064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.7025, 5.457296, 3299.665, 599.8441, 5.502363, 3300.421, 593.8834, 9.255293, 5496.647, 605.0759, 9.08663, 5498.466, 599.1043, 9.18, 5500.208, 592.8159, 9.269206, 5495.19, 99.97844, 100.0, 99.93766, 99.9707, 99.99941, 99.91016
24300.097240000003, 60.00184692051481, 60.00088135367714, 59.99928961286481, 32.805595512796586, 32.83198219672356, 32.791152849295955, 0.9999851170253987, 0.999970004868847, 0.9999849683989724, 9311.145969439754, 9301.621808726815, 9309.126227406574, 232.75531716988462, 68.15047590844915, 52.20128059921649, 9304.836478457504, 9307.998322832273, 9310.22764613596, 284.87841976769545, 284.53297551997184, 284.9222735022228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6434, 5.456047, 3299.722, 599.8246, 5.502547, 3300.418, 587.6328, 9.336653, 5486.766, 605.0953, 9.087181, 5498.478, 599.1234, 9.181096, 5499.833, 592.3188, 9.280743, 5493.145, 99.98003, 100.0, 99.75797, 99.97092, 100.0, 99.87395
24302.52836, 60.001169697611, 59.99774597245722, 59.993681178248, 32.80496395287127, 32.85909470766489, 32.78737548376546, 0.9999839832779112, 0.9999696803668295, 0.999981409806248, 9313.731149051393, 9320.249086004256, 9314.475928890548, 227.92910964857174, 68.48990480085013, 54.213297798162785, 9318.185113432619, 9318.848864726679, 9320.031936632211, 284.7855116693686, 284.45759408442285, 284.96934153640484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.3346, 5.515298, 3300.023, 606.1476, 5.443788, 3299.381, 582.178, 9.394452, 5476.536, 601.4058, 9.145833, 5500.058, 596.5483, 9.212873, 5499.597, 591.4043, 9.278912, 5494.703, 100.0, 99.97038, 99.57198, 100.0, 99.99127, 99.89456
24304.9294, 59.99951199894154, 60.00141392718817, 60.00279313226079, 32.79460501436829, 32.85959458787932, 32.800117891424335, 0.9999839601649051, 0.9999724091255769, 0.9999850174986101, 9317.346476820248, 9315.486512261032, 9320.179684542836, 234.67865073689836, 72.44589675015504, 52.212424985677444, 9318.79015614486, 9319.472687409761, 9319.045699620518, 284.8553636603361, 284.54937482794344, 285.0064177292473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.7025, 5.457296, 3299.445, 599.883, 5.502179, 3300.418, 587.6133, 9.337021, 5486.596, 605.0759, 9.086813, 5498.472, 599.1616, 9.179635, 5500.151, 592.8357, 9.269023, 5495.07, 99.98176, 100.0, 99.75903, 99.96985, 100.0, 99.91112
24307.32628, 60.00175568084736, 59.9986121024271, 59.99981463241489, 32.81629718198884, 32.850681586820755, 32.80596398583915, 0.9999796320884526, 0.9999750074268794, 0.9999808972289841, 9318.903128293516, 9318.238846372898, 9322.104452798238, 231.71867291029457, 77.76441504535615, 59.236039836740474, 9316.137445230432, 9319.254731937977, 9321.128246729832, 284.8861372269984, 284.48422234669874, 284.9460092902675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 610.5184, 5.394119, 3294.32, 593.521, 5.556149, 3298.024, 593.864, 9.255293, 5496.529, 611.0956, 8.98293, 5490.083, 605.4181, 9.081565, 5498.203, 599.0983, 9.180027, 5499.963, 99.82647, 99.93894, 99.93644, 99.81532, 99.96789, 99.99902
24309.914480000003, 59.99640653906299, 59.999851784284914, 59.99968314113113, 32.7957815937155, 32.867267980991606, 32.8119815478919, 0.9999816190052923, 0.9999727262189287, 0.999983969127209, 9314.302586859685, 9319.93894884963, 9321.422385791016, 232.8175304372619, 68.88616028577144, 54.320726830790136, 9314.997979583424, 9321.772123377694, 9322.10173824752, 284.89939336882867, 284.6118652921719, 284.9675116844141, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.7025, 5.456226, 3299.884, 599.7857, 5.502731, 3300.422, 587.6133, 9.337021, 5486.771, 605.0759, 9.087181, 5498.517, 599.0853, 9.18, 5500.096, 592.8357, 9.269389, 5495.071, 99.98193, 100.0, 99.75488, 99.9707, 100.0, 99.90883
24312.327480000004, 60.00279598444662, 59.9984944257099, 60.00042178294922, 32.82402853074773, 32.85387583399578, 32.80065823838915, 0.9999774766343723, 0.9999681076901217, 0.9999788659307445, 9310.628737689587, 9319.646079636308, 9321.238433599536, 231.37956776280453, 75.75461706133228, 59.13225744726833, 9312.296794611917, 9313.503474982652, 9323.077130931053, 284.82507615391, 284.4902537441359, 285.01100948049896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6828, 5.457296, 3299.392, 599.9024, 5.50181, 3300.534, 593.9028, 9.254924, 5496.656, 605.0759, 9.086813, 5498.472, 598.9708, 9.18201, 5499.627, 591.9609, 9.288617, 5492.296, 99.99334, 100.0, 99.93659, 99.97082, 99.99551, 99.85853
24314.716440000004, 60.00058796936005, 60.003026062883315, 60.00138522297152, 32.817189232360725, 32.871505629327075, 32.82108500433477, 0.9999770085697912, 0.999971756840826, 0.9999795649155725, 9325.222481531693, 9315.862609427137, 9329.71897391036, 229.44835647949867, 71.12007905248356, 59.18445747974374, 9321.80797881313, 9323.269985132936, 9325.483191378178, 284.8630291163153, 284.53198865514963, 284.99645371489436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.374, 5.515834, 3300.081, 606.1088, 5.44342, 3299.494, 599.2799, 9.187001, 5499.91, 601.4058, 9.145833, 5500.104, 596.4911, 9.212508, 5499.704, 591.444, 9.279095, 5494.817, 100.0, 99.96874, 99.99695, 100.0, 99.99321, 99.89454
24317.17496, 60.00179941673397, 60.0018318817037, 60.000966510375925, 32.83134109230084, 32.855723668616285, 32.817661325651805, 0.9999810330505181, 0.9999689909688981, 0.9999815416147744, 9318.646975529606, 9323.834251933918, 9319.342540830568, 231.55452492758474, 74.93078651258566, 59.15892703880536, 9314.861636976584, 9325.30498483329, 9323.479877937454, 284.78005417424436, 284.5787332748525, 285.04815979667876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6828, 5.457296, 3299.612, 599.8246, 5.502363, 3300.531, 593.8834, 9.255109, 5496.715, 605.0565, 9.086997, 5498.472, 599.1234, 9.179818, 5499.986, 592.8357, 9.268657, 5495.136, 99.99509, 100.0, 99.93888, 99.96974, 100.0, 99.90883
24319.605160000003, 60.00302542523389, 60.004836950099175, 60.00419308757236, 32.788063398113444, 32.830681290294955, 32.78521887315223, 0.9999834546988944, 0.9999650473707599, 0.9999843236825701, 9314.425282871407, 9312.770823681232, 9308.945339993941, 230.38284476357796, 74.44278913919243, 51.78811651344313, 9313.12094635162, 9314.887363082664, 9313.314680579479, 284.9178927754919, 284.58071321162805, 285.003239713626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 610.8535, 5.392513, 3294.488, 593.5599, 5.556701, 3298.079, 587.691, 9.336837, 5486.72, 611.1345, 8.983298, 5489.972, 605.399, 9.081383, 5498.096, 599.0983, 9.180576, 5500.131, 99.83329, 99.94039, 99.76012, 99.81616, 99.96398, 99.99989
24322.034920000002, 60.00641835433194, 60.00699029687838, 60.004652893340584, 32.84817678057473, 32.859141316991014, 32.78587614382855, 0.9999800303805847, 0.9999649865491629, 0.9999835700587146, 9313.648080932246, 9324.085388235366, 9312.923837613682, 224.6180093338778, 77.94381361947308, 58.51274628936244, 9320.054968022087, 9320.358502273846, 9327.644728183137, 284.81481453493166, 284.5217617658759, 285.0404907123866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6828, 5.45694, 3299.613, 599.8635, 5.502915, 3300.479, 593.9028, 9.255109, 5496.707, 605.0565, 9.087181, 5498.472, 599.1043, 9.180366, 5500.043, 592.8357, 9.268657, 5495.064, 99.99017, 100.0, 99.93872, 99.96964, 100.0, 99.90885
24324.48412, 60.007257162917014, 60.01404747588571, 60.00754512798928, 32.784453050309416, 32.82777159753464, 32.75166005671074, 0.9999848574059189, 0.9999725147742058, 0.9999823721528429, 9305.54895960704, 9311.247370232246, 9308.71907920991, 230.22741105561727, 68.53582625688341, 52.13450215290777, 9304.8716404866, 9308.892430832502, 9311.755041552566, 284.98417107644707, 284.60395919669, 285.03782352629395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 5.457475, 3299.717, 599.8441, 5.501995, 3300.64, 587.6522, 9.337021, 5486.824, 605.0953, 9.086813, 5498.525, 599.1043, 9.18, 5499.904, 592.299, 9.281109, 5493.017, 99.99004, 100.0, 99.75903, 99.97282, 100.0, 99.88659
24326.92192, 60.0083507433774, 60.00871218875636, 60.0112126692058, 32.82160606050726, 32.82754010465175, 32.80497485791504, 0.9999835335003632, 0.9999694894004276, 0.9999836917714466, 9317.899231772206, 9318.933937782213, 9317.252435744731, 224.47087722872448, 65.94913724217311, 51.727401854609525, 9321.450721327456, 9329.12476913484, 9323.165130337753, 284.95435986735265, 284.5954161536881, 285.0353176419335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.3937, 5.516012, 3300.358, 605.8752, 5.444709, 3299.437, 582.1974, 9.39482, 5476.542, 601.4058, 9.139582, 5500.11, 596.968, 9.211778, 5499.537, 591.444, 9.278912, 5494.757, 100.0, 99.96725, 99.55398, 100.0, 99.99018, 99.89565
24329.30224, 60.01014175879641, 60.01049842783496, 60.01073103525165, 32.792059706856385, 32.86987008997802, 32.804310600930094, 0.9999847668384184, 0.999973529855509, 0.9999857096878133, 9318.336574459488, 9324.179893773497, 9320.352978131597, 235.95973736984615, 64.48330231245768, 51.28800661079231, 9324.454355647347, 9317.119014386417, 9321.874967863776, 284.9692461586971, 284.60924128556235, 285.0247902629085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 5.457118, 3299.774, 599.8441, 5.502363, 3300.255, 587.6133, 9.336837, 5486.766, 605.0565, 9.087365, 5498.525, 599.1234, 9.180183, 5499.98, 592.8556, 9.269023, 5495.298, 99.98667, 100.0, 99.75808, 99.97378, 99.99823, 99.91114
24331.77572, 60.00827271944265, 60.01234464390924, 60.01247568304843, 32.827470647617055, 32.8672544171754, 32.811465134650184, 0.9999801085687644, 0.9999738620046386, 0.9999802581553989, 9317.653023100966, 9317.058728562211, 9322.897400599615, 231.58244833164554, 75.13354218445556, 57.15433595710897, 9317.866031776108, 9312.16557110106, 9320.981325335666, 284.8291348188265, 284.37311819103667, 284.94483162830977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 610.5381, 5.39394, 3294.545, 593.4626, 5.556701, 3297.969, 593.8251, 9.255477, 5496.596, 611.115, 8.983482, 5490.083, 605.4181, 9.081565, 5498.367, 599.0983, 9.18021, 5500.022, 99.83657, 99.93705, 99.93658, 99.81723, 99.96601, 100.0
24334.124880000003, 60.01070828683862, 60.01264345583294, 60.012405729853356, 32.817457270810934, 32.852233463697424, 32.80019681381936, 0.9999833606235996, 0.9999683384131479, 0.9999822554361714, 9312.546574663753, 9312.569155178113, 9321.186019144261, 227.9681569665163, 71.77137409314673, 50.61173504962642, 9324.894583149719, 9318.324548250193, 9320.146158305937, 284.82105173478095, 284.56645726385415, 284.9864362199466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6631, 5.456761, 3299.612, 599.8635, 5.501995, 3300.366, 587.6328, 9.336653, 5486.653, 605.0759, 9.087181, 5498.74, 599.1234, 9.18, 5500.037, 592.8159, 9.269389, 5495.242, 99.9835, 100.0, 99.75918, 99.9707, 99.99941, 99.912
24336.52548, 60.010716872219525, 60.01189307664742, 60.009648479164085, 32.80899084604595, 32.833334823726766, 32.78772841064766, 0.9999821698933212, 0.9999675291084485, 0.9999826318694544, 9307.479456773972, 9327.76812153613, 9319.816135759756, 235.27561853086308, 70.12897620264084, 53.619084805775856, 9316.487713734496, 9319.94951224627, 9315.512408002269, 284.97642838727256, 284.5363459374282, 284.95367562111693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6039, 5.457296, 3299.554, 599.8246, 5.502547, 3300.249, 587.6522, 9.337021, 5486.824, 605.0759, 9.087365, 5498.583, 599.1425, 9.18, 5500.039, 592.8357, 9.269389, 5495.242, 99.99002, 100.0, 99.75797, 99.97068, 99.9993, 99.911
24338.975960000003, 60.01026387058425, 60.010497185668044, 60.00874617328779, 30.990002071399243, 30.82544188730909, 30.583651011420173, 0.9999838526609401, 0.9999732985581423, 0.999985272859383, 8489.921624038656, 8441.187744857867, 8389.125582449935, 202.60460594521822, 50.948496261254604, 39.48884609575953, 8665.723379307157, 8777.328119311243, 8870.873842264233, 284.9417904838091, 284.5206047216028, 284.96569813548757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.6237, 5.456583, 3299.664, 599.8441, 5.502547, 3300.297, 587.7299, 9.338309, 5486.581, 605.0759, 9.086997, 5498.635, 599.1425, 9.18, 5497.077, 593.0146, 9.267741, 5495.393, 99.98842, 100.0, 99.75242, 99.97377, 99.94545, 99.91142
24341.443040000002, 60.00747200534097, 60.00448553576182, 60.006183604157975, 32.813434172002616, 32.85912901164557, 32.838610362657434, 0.9999848979805069, 0.9999680620099229, 0.999986790431902, 9314.089815115462, 9309.952000338195, 9294.895190425643, 243.3112407131564, 74.82857232566994, 46.2427810814188, 9212.03379644649, 9155.035998522586, 9114.452406691966, 284.8279283474645, 284.4445405716121, 284.9026283267446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.4265, 5.459438, 3299.61, 599.9024, 5.501442, 3300.431, 587.5745, 9.338125, 5486.271, 356.6348, 10.0008, 4737.276, 598.9136, 9.183471, 5500.007, 593.0345, 9.265544, 5494.988, 99.98993, 100.0, 99.75359, 86.13109, 100.0, 99.90747
24343.838200000002, 60.010470475615215, 60.00349486448838, 60.00472907395569, 31.242185652747818, 31.441710025259685, 31.566108281367626, 0.9999900168622218, 0.9999722339278337, 0.9999875314116313, 9169.524541575227, 9188.685570135642, 9219.02387481914, 222.6018276101413, 68.38588362881706, 51.03856136822924, 9294.935077205635, 9235.115030046121, 9137.062026590273, 284.798345473994, 284.5602093057075, 284.9233992430968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.3476, 5.458724, 3299.661, 599.8635, 5.501073, 3297.098, 590.0399, 9.307754, 5492.056, 605.0953, 9.087732, 5498.597, 599.1234, 9.180183, 5500.192, 592.8954, 9.26884, 5495.197, 99.98831, 100.0, 99.85416, 99.97309, 99.99714, 99.91127
24346.24592, 60.0042512330838, 60.00691918423995, 60.00510054251665, 32.83679769615911, 32.8721080324352, 32.79981712731549, 0.9999857639392665, 0.9999736443312264, 0.999986061102653, 9311.685097085507, 9315.977724054332, 9318.31038041391, 230.55353465352755, 68.76160667390002, 52.65390718033632, 9320.711069236026, 9321.680662432525, 9319.903307021606, 284.87368120806326, 284.61674441802853, 284.9769232341605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 277.0033, 6.075509, 1410.77, 599.9219, 5.501073, 3300.19, 589.4769, 9.316588, 5489.08, 605.0176, 9.088284, 5498.576, 599.1234, 9.179453, 5499.967, 592.7761, 9.269389, 5495.129, 47.03213, 100.0, 99.81074, 99.97109, 99.99799, 99.91004
24348.67004, 60.00521324339445, 60.00082750551999, 60.000642505154644, 32.82623109978418, 32.84817049996446, 32.80403299421424, 0.9999845042981179, 0.9999724205094288, 0.9999861782617222, 9316.38205810729, 9319.372280091286, 9313.434055420921, 232.04956589527092, 69.35670752465191, 50.370708323226154, 9310.739367501908, 9317.180377789977, 9310.455517935547, 284.8250400426999, 284.5959600679255, 284.89633393926533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.2687, 5.460866, 3299.717, 599.8635, 5.502363, 3300.146, 589.3798, 9.31438, 5489.982, 604.9982, 9.088284, 5498.576, 599.1425, 9.180183, 5500.102, 592.8159, 9.269023, 5495.064, 99.99001, 100.0, 99.82067, 99.9715, 100.0, 99.91112
24351.095800000003, 60.00073454584467, 60.00155125662739, 60.0005815854597, 32.834014882579616, 32.85136325290417, 32.809658397519186, 0.9999822586055965, 0.999974528574879, 0.9999840632541469, 9317.972289923302, 9316.66037333286, 9323.381816143925, 231.1609931358189, 71.40833097874702, 55.0862542653922, 9320.378861039062, 9320.658450330242, 9325.240465897157, 284.8742209754861, 284.5440847402381, 285.04168785279893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 598.0389, 5.519046, 3300.182, 606.1866, 5.441394, 3298.878, 583.0322, 9.392242, 5476.409, 598.8813, 9.176354, 5500.271, 594.5455, 9.246111, 5498.162, 588.6805, 9.317733, 5490.737, 100.0, 99.95447, 99.55993, 100.0, 99.95508, 99.83019
24353.50544, 60.002869210539146, 60.0010570759079, 60.0031697974243, 32.834052446319866, 32.847728326332586, 32.810317167836736, 0.9999852721555155, 0.9999711247532395, 0.9999841336768693, 9321.804169525665, 9317.045842169173, 9320.264191376831, 232.14110557751974, 67.72922563386032, 51.220204172108424, 9308.268105666753, 9324.101836237875, 9317.160393967639, 284.95905403837753, 284.6533754500741, 284.9292379170039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.3279, 5.460866, 3299.88, 599.8441, 5.502179, 3300.531, 589.3992, 9.314748, 5490.048, 604.9788, 9.088836, 5498.511, 599.1234, 9.179818, 5500.096, 592.8357, 9.269206, 5495.189, 99.99495, 100.0, 99.81765, 99.97245, 99.99944, 99.90894
24355.934520000003, 60.00137459993719, 60.00437350175073, 60.00121448713682, 32.82397882427657, 32.84052201313986, 32.803092755843956, 0.9999804465795524, 0.9999669131356731, 0.9999812083610705, 9321.215127615711, 9318.578030105842, 9317.223915809662, 233.15331535669975, 74.28781312506044, 55.68118342816524, 9319.73778206929, 9322.407708970224, 9320.887299898284, 284.8730192395956, 284.6144528853537, 284.8247262416165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 600.0, 608.1132, 5.418034, 3296.347, 595.058, 5.548412, 3297.917, 595.3005, 9.2321, 5498.297, 611.0568, 8.984218, 5490.134, 605.399, 9.081748, 5498.093, 599.0983, 9.180393, 5500.137, 99.91102, 99.94804, 99.96617, 99.81708, 99.96696, 100.0
