TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25051.928600000003, 60.00898140014853, 60.010726663026674, 60.00741530792929, 27.762829456839214, 27.800737480106605, 27.751933210925408, 0.9999905228350091, 0.9999827991087402, 0.99998882404486, 7874.340256667667, 7881.065500034934, 7887.754050115122, 179.4263570572411, 43.0995636759385, 34.11586315018758, 7878.318292590988, 7885.091347136002, 7890.012771925792, 284.6853972775034, 284.447229589877, 284.86787725016256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 597.7629, 5.521009, 3300.231, 606.3033, 5.439183, 3298.443, 583.071, 9.391874, 5475.994, 597.8522, 5.519495, 3299.691, 591.9323, 5.568935, 3296.317, 586.2551, 9.353624, 5483.757, 99.99735, 99.95142, 99.56212, 99.98924, 99.89187, 99.7022
25054.36384, 60.01062551459061, 60.01170982808752, 60.01538738679748, 27.782734228377564, 27.828857204747116, 27.790457307120224, 0.9999889158171628, 0.9999785531730533, 0.9999900805477506, 7878.336151413188, 7896.147339996923, 7890.180337687175, 189.61646898796062, 52.579425613136664, 29.711760400027742, 7885.223874828942, 7889.659764389717, 7887.947283873224, 284.72463566157813, 284.5323889519459, 284.8122587472925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.0125, 5.4639, 3300.044, 600.058, 5.500705, 3300.434, 589.3992, 9.314564, 5490.099, 604.1631, 5.461395, 3299.835, 598.1124, 5.517434, 3300.224, 592.5176, 9.273784, 5494.765, 99.99994, 100.0, 99.81858, 99.98192, 99.99379, 99.9045
25056.78004, 60.00988516133836, 60.00834538853538, 60.00850640081819, 27.807109814068458, 27.833413091788447, 27.812586744044612, 0.9999906195015474, 0.9999806938935614, 0.9999907141848156, 7884.817514192917, 7885.011172478268, 7895.244741036558, 187.07244756415503, 49.97396976806158, 30.03300741537214, 7888.797544185961, 7892.010237995028, 7892.640883691113, 284.64137158157484, 284.57352102090215, 284.88074939879886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 603.9927, 5.463543, 3299.824, 600.0386, 5.500153, 3300.375, 589.5934, 9.312171, 5490.952, 605.5419, 5.444295, 3298.387, 601.069, 5.490588, 3300.192, 596.4342, 9.213171, 5499.48, 99.9982, 100.0, 99.83598, 99.94972, 100.0, 99.98915
25059.19984, 60.0080187185246, 60.00717222272038, 60.008726011197375, 27.78872828729013, 27.84372088241339, 27.780281636006944, 0.9999880963719059, 0.9999811420851122, 0.999990046646793, 7880.972593034955, 7889.3451054030475, 7892.873049648146, 185.60888282709675, 44.83294074315356, 32.10906265418862, 7888.235573792712, 7888.534632455336, 7891.389314203528, 284.7468496655761, 284.5378741981108, 284.92160168052305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 609.0003, 5.419283, 3297.387, 596.5756, 5.530729, 3299.914, 592.1946, 9.285296, 5493.054, 605.0176, 5.457533, 3299.67, 598.1506, 5.517434, 3300.125, 592.5176, 9.273601, 5494.825, 99.91288, 99.99886, 99.8723, 99.9822, 100.0, 99.9034
25061.593, 60.00170562553262, 60.00729944590784, 60.00453960128143, 27.7863185845388, 27.821937730489875, 27.79747820613006, 0.9999897060569285, 0.999982468574138, 0.9999921538136606, 7880.795993236043, 7889.658814240728, 7884.9345469644295, 187.9964945483057, 47.91369534535556, 31.205285265804832, 7880.936460357896, 7890.649468281558, 7890.070007342179, 284.6440232092861, 284.4682734520126, 284.8572949711278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.1241, 5.401258, 3295.365, 600.0192, 5.500705, 3300.259, 589.4186, 9.314196, 5490.107, 610.2994, 5.399433, 3295.273, 598.1315, 5.517617, 3300.116, 592.4778, 9.273784, 5494.825, 99.8548, 100.0, 99.81873, 99.85537, 100.0, 99.9045
25064.024680000002, 60.001714412739965, 60.0010944803143, 60.00394862656284, 27.73860996311037, 27.77527221623332, 27.71898428249158, 0.9999924378520201, 0.9999822140659835, 0.9999918148537117, 7866.705952303893, 7867.851294687722, 7871.4559538247795, 185.49899078261706, 47.88422191705581, 35.52986778509239, 7867.236012232001, 7879.249579031875, 7878.305842401655, 284.71077834931594, 284.5267086766428, 284.8940042598574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 616.6102, 5.3288, 3285.7, 606.4006, 5.439736, 3298.497, 583.0516, 9.391874, 5476.0, 616.6299, 5.328462, 3285.834, 591.9323, 5.569118, 3296.75, 586.2551, 9.353807, 5483.932, 99.56527, 99.95808, 99.56534, 99.56934, 99.89514, 99.7012
25066.426160000003, 59.995245891668, 59.99334679138467, 59.99386259708605, 27.78559639114327, 27.84116039933469, 27.786029608880106, 0.9999919010374335, 0.9999798891912409, 0.999993978732503, 7881.03352900179, 7886.89404134967, 7884.752976646434, 187.01898495548312, 45.60467923426927, 31.271700916423015, 7878.877978298841, 7890.612472813404, 7884.84296692555, 284.697127128151, 284.4322696826022, 284.8077601778614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.3409, 5.398938, 3295.365, 600.0192, 5.500521, 3300.319, 589.3992, 9.314748, 5489.928, 610.2994, 5.399249, 3295.221, 598.1124, 5.517251, 3300.012, 592.5375, 9.273784, 5494.825, 99.85308, 100.0, 99.81547, 99.85554, 100.0, 99.90448
25068.84788, 59.99113514443135, 59.98910618998532, 59.98869933152814, 27.808752158349183, 27.845756090029127, 27.809073108475214, 0.9999914030818957, 0.9999842882357007, 0.9999888481062752, 7886.523648353075, 7893.740139404972, 7897.565168290604, 188.24615405830082, 45.14020765209989, 31.23272892700834, 7886.070665174146, 7894.326787416871, 7895.477933386456, 284.6681117753312, 284.45858553218727, 284.810254025974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.3015, 5.399294, 3295.308, 600.0192, 5.500521, 3300.377, 589.3992, 9.314748, 5490.035, 610.28, 5.402742, 3296.042, 599.3523, 5.506477, 3300.42, 594.8438, 9.233315, 5498.487, 99.85147, 100.0, 99.81741, 99.8637, 100.0, 99.97108
25071.28208, 59.98431754178606, 59.985683711035755, 59.984264470274866, 27.79801527035751, 27.841308906584747, 27.7972322894545, 0.9999886306079301, 0.9999797023280553, 0.9999903396667839, 7886.367675987877, 7876.585099539536, 7889.4257748897035, 185.59305446034386, 49.01373999788092, 30.821040172131234, 7880.754345064889, 7886.892390380575, 7891.451908362921, 284.6253927677948, 284.540785804093, 284.85797510498327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.0322, 5.460688, 3299.666, 595.0969, 5.539571, 3299.508, 593.5728, 9.265048, 5494.886, 607.8915, 5.418003, 3296.313, 599.0662, 5.514695, 3300.123, 592.5574, 9.273417, 5494.765, 99.98848, 99.96914, 99.90562, 99.88686, 100.0, 99.90461
25073.72016, 59.98108856834188, 59.979961940367154, 59.981523458987354, 27.801601451144784, 27.84074479479916, 27.807572107722287, 0.9999930325864654, 0.9999848763729896, 0.9999919464649508, 7881.8501544171495, 7890.285033519653, 7892.292576048317, 183.84544613556818, 44.25947370660083, 30.6699544392427, 7887.367935913129, 7889.950036939118, 7892.671738076726, 284.64754031445517, 284.4624261967204, 284.8493063463762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 605.9642, 5.451586, 3299.446, 600.0386, 5.500705, 3300.487, 589.3992, 9.314564, 5490.041, 604.1631, 5.461211, 3299.726, 598.1124, 5.517434, 3300.174, 598.8796, 9.184055, 5500.082, 99.98182, 100.0, 99.8186, 99.98179, 99.99574, 99.99897
25076.162360000002, 59.97645973573935, 59.976571622922656, 59.97645762974063, 27.76336869682437, 27.813383400474635, 27.78073065404264, 0.9999951816925022, 0.999982696520996, 0.9999957923741327, 7874.201612118816, 7890.647697075909, 7882.083593907653, 189.0878408305748, 43.4515525890115, 26.06450304047985, 7885.3742359209255, 7888.730619564316, 7891.787601952206, 284.68273510593605, 284.5402458063459, 284.7151504052918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 597.7037, 5.520831, 3300.178, 606.4006, 5.439368, 3298.721, 583.0516, 9.391874, 5476.058, 597.8522, 5.518944, 3299.803, 591.9323, 5.568935, 3296.584, 605.1422, 9.08572, 5498.395, 100.0, 99.95131, 99.56438, 99.99262, 99.88695, 99.97062
25078.576640000003, 59.96964066189781, 59.97398225896178, 59.978185593645236, 27.784713443942596, 27.861863761911483, 27.79411566211556, 0.9999966324749763, 0.9999864127847574, 0.9999938152207597, 7888.349608753715, 7888.852825041817, 7894.3566328142815, 186.7710695413184, 43.97164055566327, 33.44254228562522, 7887.545339383118, 7895.620422515281, 7892.149076006783, 284.6451656048286, 284.4476491919136, 284.86933619119327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 604.0125, 5.463365, 3299.877, 600.0386, 5.499416, 3300.315, 589.3798, 9.314748, 5490.153, 604.1243, 5.461578, 3299.504, 598.1506, 5.516704, 3299.849, 598.8597, 9.183689, 5500.074, 99.99325, 100.0, 99.81752, 99.98533, 99.99401, 99.998
25080.986640000003, 59.97559169735154, 59.973815779405584, 59.97425233182514, 27.787971633088855, 27.84591054079912, 27.800064887309418, 0.9999941253146164, 0.9999846147559992, 0.999992171405021, 7879.996049569202, 7890.862721583165, 7892.773494452678, 184.94421920547484, 49.25441278420931, 35.65669932965238, 7881.5900134852645, 7889.081206457005, 7889.201184437682, 284.64100430592043, 284.5222314853918, 284.87043944353553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 603.9927, 5.4639, 3299.876, 600.0192, 5.500521, 3300.434, 589.3798, 9.314932, 5490.041, 604.1437, 5.461211, 3299.456, 598.9327, 5.506294, 3300.175, 596.8517, 9.213354, 5498.679, 99.99484, 100.0, 99.81752, 99.98212, 100.0, 99.97457
25083.40868, 59.98049131458399, 59.97737323166846, 59.9789782854516, 27.806698189973446, 27.844078981979894, 27.816287175317267, 0.9999902618601135, 0.9999795434647197, 0.9999901585355145, 7883.229918062289, 7891.928441470643, 7888.6811026635605, 186.13741360456197, 57.83961786438849, 35.689940826720886, 7882.540150767415, 7897.510641069787, 7889.014138462733, 284.6044467747516, 284.5223271889198, 284.78073529628426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.2621, 5.399652, 3295.969, 594.4938, 5.543991, 3299.025, 593.5922, 9.259158, 5495.074, 606.4934, 5.438596, 3298.708, 599.524, 5.508303, 3300.025, 598.7007, 9.186619, 5500.186, 99.86316, 99.96906, 99.92252, 99.95944, 100.0, 99.99978
25085.840640000002, 59.9770710897083, 59.97797238260577, 59.975369157150716, 27.782451498795865, 27.82591692770957, 27.77387868957342, 0.9999925673903692, 0.9999842012546325, 0.9999918964610472, 7884.173021418932, 7893.055926169467, 7888.754471478466, 185.35874319209302, 46.06909116261977, 30.907759104295565, 7882.048199599167, 7888.3671850239225, 7884.005169731937, 284.68891055514536, 284.53164506913083, 284.7625266075331, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9554, 5.424101, 3296.728, 600.0192, 5.500705, 3300.599, 589.3798, 9.315116, 5489.923, 610.28, 5.399065, 3294.886, 598.1506, 5.516886, 3299.85, 592.5574, 9.273784, 5494.825, 99.91287, 100.0, 99.81539, 99.84364, 100.0, 99.9045
25088.29604, 59.98029037444575, 59.979708332732024, 59.97652289400442, 27.79447382579957, 27.83627805332891, 27.781908739237725, 0.9999931417614448, 0.9999825052306665, 0.9999914382691317, 7857.4744327321, 7850.079612813456, 7821.464125082381, 186.78917017466676, 51.799286154699075, 35.317644341711, 7691.157016686194, 7634.91115868825, 7589.72250918247, 284.6335180714287, 284.5332401715078, 284.823909443097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.3607, 5.399294, 3295.47, 600.0775, 5.500153, 3300.6, 589.3798, 9.314932, 5489.981, 610.28, 5.398697, 3294.995, 598.1506, 5.516704, 3300.179, 592.5176, 9.273601, 5494.886, 99.85815, 100.0, 99.81645, 99.84699, 100.0, 99.90561
25090.721400000002, 59.98265026219295, 59.98395592519032, 59.98391791571415, 26.88815488004484, 27.138520409544693, 27.28952373564796, 0.9999934481820818, 0.9999821935487793, 0.9999939022370509, 7865.088130473728, 7887.7054998840085, 7855.645906012075, 198.21351734050359, 50.29538408231929, 42.49159025478593, 7517.933433812419, 7668.030692794643, 7828.444972944198, 284.7490718096307, 284.5208862277451, 284.81186288708363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 610.3409, 5.399294, 3295.474, 600.0192, 5.499047, 3300.598, 589.4186, 9.31438, 5489.965, 610.047, 5.402191, 3295.163, 400.9369, 6.052164, 2009.67, 592.5773, 9.27122, 5495.163, 99.86144, 100.0, 99.81507, 99.85202, 68.83527, 99.90832
25093.091760000003, 59.98555021476169, 59.9849834776465, 59.98659573159924, 27.78217272465144, 27.802138451801135, 27.709315883841867, 0.9999920410866161, 0.9999787437494604, 0.9999924538894019, 7769.313970954483, 7706.863479198441, 7666.487271733282, 180.61372134370822, 51.93961514123566, 31.791626003384636, 7450.766228173893, 7415.941035156059, 7367.098225570986, 284.5521818754031, 284.36492035157823, 284.81212439145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 609.9861, 5.402328, 3295.472, 600.097, 5.498311, 3300.317, 589.1275, 9.318246, 5489.786, 569.4234, 4.761243, 2631.502, 597.9026, 5.519078, 3300.008, 592.2393, 9.277264, 5494.547, 99.8663, 100.0, 99.80708, 79.74137, 99.99871, 99.89945
25095.55972, 59.99055459434153, 59.98578897324027, 59.99268474049678, 27.568900513481346, 27.797679642615226, 27.784736628523245, 0.9999896671475441, 0.9999821227514006, 0.9999870093848487, 7568.838143147148, 7523.394530630275, 7641.149219387268, 176.91213193397152, 35.77086425775815, 27.779650327588342, 7876.747962361895, 7882.453759006017, 7886.187031343833, 284.6814450018908, 284.5937322798992, 284.90102868977306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 609.8875, 5.403399, 3295.689, 574.299, 5.843127, 2948.052, 590.3116, 9.310146, 5490.048, 608.3381, 5.419474, 3297.08, 597.9598, 5.518347, 3299.898, 592.0007, 9.278179, 5494.337, 99.86483, 94.17086, 99.82921, 99.90183, 100.0, 99.89577
25097.979400000004, 59.994867078726685, 59.99375474181022, 59.99622661178577, 27.776898341496434, 27.817499249914185, 27.776020191520992, 0.9999945044874666, 0.9999840101456268, 0.9999930045180577, 7875.03081800634, 7890.69859723141, 7878.7924020829105, 184.7135704343218, 45.56353816517799, 36.1279952796383, 7876.662257124517, 7884.088345623383, 7882.275865714476, 284.71192547630113, 284.5825047338961, 284.8771107400027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 314.2051, 6.064265, 2598.273, 600.0386, 5.500521, 3300.477, 589.3022, 9.316772, 5489.646, 608.2411, 5.419658, 3296.915, 598.0171, 5.517617, 3299.949, 592.0405, 9.28001, 5494.202, 78.73443, 100.0, 99.8117, 99.90511, 100.0, 99.891
25100.38648, 59.99612440108652, 59.995712945447565, 59.99661725623786, 27.706091666280138, 27.765779131481395, 27.717826368238832, 0.9999890210797411, 0.9999824792786641, 0.9999875841673072, 7856.109787526511, 7870.277133251709, 7869.044746873762, 183.86245672458108, 48.63133885563366, 39.55580902101974, 7860.585468247603, 7870.984923212598, 7866.720733134688, 284.7126812983663, 284.54828365313034, 284.8428307883057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 614.2247, 5.355034, 3289.603, 606.5173, 5.439368, 3298.555, 582.6827, 9.395925, 5475.069, 614.5327, 5.352548, 3289.267, 591.8369, 5.570031, 3296.307, 585.6984, 9.3604, 5482.541, 99.69194, 99.95481, 99.54533, 99.67164, 99.8867, 99.6791
25102.841480000003, 60.000083687230926, 60.000022991600346, 59.99574056323421, 27.774886564285787, 27.80982760518562, 27.77632051706794, 0.9999925588108936, 0.9999809766304655, 0.9999899961035661, 7878.959294252452, 7886.468578601098, 7883.047991836068, 185.11509516773094, 51.05334522788576, 32.688551893163094, 7879.83153258024, 7885.075620373078, 7885.38689106284, 284.6717168492532, 284.4983016266771, 284.847652548769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9949, 5.423209, 3297.271, 600.1359, 5.499231, 3300.267, 589.1081, 9.318614, 5489.414, 608.2799, 5.420209, 3297.023, 598.0743, 5.517434, 3299.952, 592.0007, 9.280193, 5494.147, 99.91591, 100.0, 99.80804, 99.90839, 99.99715, 99.89219
25105.273800000003, 59.99981120742477, 60.00008737553957, 59.99905711537245, 27.801271116703983, 27.832974933888465, 27.77477913847237, 0.9999902969874374, 0.9999797132920302, 0.9999914522647197, 7881.678276946212, 7890.970175282554, 7886.341607361295, 186.22043135043486, 47.43753174802282, 37.37125057911544, 7886.660746064612, 7885.110424072072, 7890.494613219213, 284.6864055943312, 284.5811584290877, 284.82305530027173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9752, 5.423388, 3297.44, 600.1748, 5.499416, 3300.439, 589.0887, 9.318062, 5489.578, 608.2799, 5.420025, 3297.025, 598.0934, 5.517434, 3299.971, 592.5972, 9.267741, 5496.392, 99.92101, 100.0, 99.80721, 99.91014, 99.99884, 99.91567
25107.820880000003, 60.001787690241414, 60.0030006609815, 60.003783021711804, 27.7812954534324, 27.818742310065048, 27.765943006970975, 0.9999901444041192, 0.9999837914463968, 0.9999915130239778, 7875.689230188847, 7884.345110203025, 7882.558708460835, 186.48153642033594, 49.478653361176384, 32.99188107305304, 7876.684361436562, 7888.7537790085125, 7883.934412639651, 284.72216060782495, 284.597179184001, 284.8952354066887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 601.6862, 5.485316, 3300.468, 594.5327, 5.542886, 3298.967, 593.3398, 9.262471, 5494.669, 605.5031, 5.442273, 3298.441, 599.4477, 5.505381, 3300.027, 592.12, 9.278728, 5494.081, 100.0, 99.96729, 99.91317, 99.95134, 99.99846, 99.89417
25110.227960000004, 60.0049463267718, 60.00462397303268, 60.006533600059036, 27.769785190214822, 27.81819790433926, 27.77765004688274, 0.9999916108280248, 0.9999836656157703, 0.999993399610163, 7879.050204189514, 7890.43405161197, 7882.02348687597, 188.81802155849346, 48.21755553164303, 34.94833635563691, 7880.213183023069, 7892.87888808588, 7882.322667755327, 284.7851839106744, 284.60288682862125, 284.93980291481455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.054, 5.422852, 3297.606, 600.0775, 5.4996, 3300.322, 589.1081, 9.318062, 5489.408, 602.1825, 5.480149, 3300.126, 598.0934, 5.517799, 3300.113, 598.2434, 9.193395, 5499.765, 99.91766, 100.0, 99.80814, 100.0, 99.99543, 99.99639
25112.7092, 60.00553052220944, 60.00643097762327, 60.006735543917536, 27.73957491872896, 27.7884999326313, 27.74175243310475, 0.999992182918566, 0.9999797593757268, 0.9999919368441518, 7868.190313089506, 7874.197854064011, 7879.106157690159, 186.66167238576782, 51.43005547295979, 29.270436871521568, 7872.056329911065, 7878.562439018623, 7875.919899573308, 284.71054564240404, 284.5621680063598, 284.8971653425378, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 614.343, 5.354678, 3289.712, 606.4589, 5.438631, 3298.559, 582.6827, 9.395925, 5475.122, 595.8715, 5.536411, 3299.022, 591.7796, 5.570396, 3296.528, 604.6253, 9.094326, 5498.735, 99.68861, 99.95492, 99.54533, 99.96899, 99.88319, 99.97657
25115.083400000003, 60.0138333370624, 60.007832632864506, 60.01104793519795, 27.784802344878667, 27.80854548913471, 27.798096634779384, 0.9999924561515459, 0.999981518798761, 0.9999918829784986, 7872.761983326733, 7886.121204526807, 7883.79098780138, 187.66603229826615, 50.00446217868421, 32.54561238942347, 7877.749684832028, 7886.0149375643, 7882.915318315334, 284.61901173178853, 284.42332201369936, 284.8500755139211, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9752, 5.423388, 3297.387, 600.1943, 5.499784, 3300.267, 589.0693, 9.31843, 5489.468, 602.2019, 5.480149, 3300.241, 598.0361, 5.517251, 3299.948, 598.2633, 9.192296, 5499.778, 99.91941, 100.0, 99.8071, 99.99915, 99.99702, 99.99457
25117.543920000004, 60.00408203128614, 60.002300362549555, 60.008219354726556, 27.78498251099248, 27.825988643618903, 27.78266520457115, 0.9999918864390411, 0.999983751212872, 0.9999913935349775, 7872.431991660676, 7887.17674511213, 7884.070168246595, 188.87225096220232, 49.66554064404272, 31.249935996892418, 7883.658471963692, 7886.00452802588, 7884.2213323058895, 284.6797264118148, 284.52447184952837, 284.8561374316487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 5.423745, 3297.329, 600.058, 5.499784, 3300.272, 589.0887, 9.31843, 5489.524, 602.2019, 5.479965, 3300.072, 598.3604, 5.515243, 3300.25, 597.1897, 9.215735, 5498.526, 99.92432, 100.0, 99.80812, 100.0, 100.0, 99.97179
25119.97, 60.00864888927014, 60.00959084971262, 60.008276706030195, 27.775485071926056, 27.802210088354915, 27.774402488973532, 0.9999888793102886, 0.9999794759576263, 0.9999889206978411, 7877.673068981739, 7889.480700655487, 7883.052821611701, 186.60070476213457, 46.07474040084526, 34.39610875014341, 7877.787234258894, 7894.020978822644, 7886.187004140613, 284.7750769533943, 284.52632139358457, 284.84872311651924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 601.6664, 5.485673, 3300.622, 594.0463, 5.548228, 3299.253, 593.9028, 9.263207, 5494.661, 605.1535, 5.457717, 3299.504, 599.4477, 5.505198, 3299.863, 597.7861, 9.195775, 5499.689, 100.0, 99.96001, 99.913, 99.98202, 100.0, 99.99366
25122.378360000002, 60.01196836388251, 60.009868285116184, 60.012334335661535, 27.77755580017022, 27.81521022241166, 27.759154441663284, 0.9999909343071213, 0.9999824422632629, 0.9999895647584873, 7875.916490841124, 7880.178055237955, 7878.340847655582, 183.93198910508113, 47.78077006030162, 30.187191965297643, 7880.104772728655, 7880.925651505815, 7885.149364264925, 284.7235627682976, 284.4509066375, 284.8674949253274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 5.423566, 3297.544, 600.1943, 5.4996, 3300.325, 589.0887, 9.318614, 5489.472, 608.3187, 5.419658, 3296.911, 604.3117, 5.459542, 3299.455, 592.0007, 9.280743, 5494.137, 99.91927, 100.0, 99.80912, 99.90666, 99.98208, 99.8888
25124.779560000003, 60.01421219681683, 60.0120741385178, 60.01534128586733, 27.699102250051755, 27.749636898210504, 27.713090554850417, 0.9999898760076189, 0.9999841571043097, 0.9999916162630327, 7858.4243573376125, 7869.47622367677, 7863.824771158081, 182.52742607505115, 44.2774034353713, 34.58291014298857, 7862.054264519883, 7864.579790126117, 7867.938109574085, 284.7510094176797, 284.60177268744843, 284.849582982775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 614.2839, 5.35557, 3289.99, 606.4589, 5.438999, 3298.613, 582.7021, 9.395556, 5475.122, 614.5909, 5.352548, 3289.32, 610.511, 5.397084, 3294.683, 585.6586, 9.360766, 5482.307, 99.69525, 99.95662, 99.54628, 99.67156, 99.83749, 99.67689
25127.29636, 60.01277249796514, 60.01292929796552, 60.01134723774457, 27.77022592268884, 27.808339682446043, 27.761031567018094, 0.9999908083240042, 0.9999867176162774, 0.9999900518381851, 7872.561050104913, 7883.410473921159, 7884.210024795252, 190.72836801492303, 41.54726175214921, 31.736819885816203, 7878.115318572512, 7886.680692902578, 7878.500751999522, 284.8671198563066, 284.57639772798615, 284.8233007727393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9554, 5.423209, 3297.659, 600.1943, 5.499047, 3300.606, 589.0693, 9.318982, 5489.576, 608.2799, 5.420025, 3297.024, 604.3117, 5.459542, 3299.289, 592.0007, 9.28056, 5494.143, 99.921, 100.0, 99.80601, 99.90343, 99.97704, 99.8921
25129.72376, 60.01335325769771, 60.011243481563135, 60.01220102952853, 27.802780296038538, 27.826934335704603, 27.784827689356387, 0.9999910256656362, 0.9999847008092042, 0.9999915777910962, 7883.175569553452, 7890.565816236172, 7881.986093470494, 188.5569555124971, 45.349673578848524, 35.759241013260635, 7885.858170374625, 7887.298927095712, 7886.563736559572, 284.7719668337598, 284.4857932768972, 284.7444940207175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 5.423388, 3297.549, 600.1359, 5.4996, 3300.327, 589.1081, 9.318614, 5489.465, 608.2411, 5.419658, 3296.915, 604.3308, 5.462464, 3300.026, 593.0743, 9.256205, 5496.986, 99.91943, 100.0, 99.80697, 99.9118, 99.99056, 99.93373
25132.1284, 60.015492130416604, 60.01558168958547, 60.01587064625031, 27.77000011628336, 27.816735945618518, 27.775314138886706, 0.9999884863037387, 0.9999813971790928, 0.9999874283370447, 7873.785847979022, 7881.046328668388, 7886.410679367032, 185.74752083750218, 47.04860453611536, 41.45863966508227, 7881.714712486466, 7884.737480398136, 7878.757133022001, 284.68231233294193, 284.62455994241543, 284.7606860325133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 601.6467, 5.48478, 3300.401, 594.1047, 5.548228, 3298.78, 593.8445, 9.255661, 5495.335, 605.1729, 5.447973, 3298.657, 602.5187, 5.477439, 3299.953, 593.0544, 9.275065, 5494.452, 100.0, 99.96161, 99.92389, 99.95791, 99.99784, 99.89773
25134.525520000003, 60.01494035685808, 60.01352481121912, 60.012307439486925, 27.756361613159804, 27.808796224809473, 27.750114301336573, 0.9999902795247474, 0.9999839033246211, 0.9999919493603483, 7879.974162918726, 7882.445740618291, 7881.771757761381, 189.33240108751352, 45.80563770894014, 34.74851949438016, 7878.84208481125, 7885.846562011508, 7881.466668254585, 284.8935070847146, 284.5903535696564, 284.81299421256244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9752, 5.423566, 3297.387, 600.1165, 5.499416, 3300.327, 589.0887, 9.31843, 5489.525, 608.3187, 5.419658, 3297.136, 598.0361, 5.518165, 3300.059, 592.0007, 9.280376, 5494.195, 99.92433, 100.0, 99.80814, 99.90679, 99.99716, 99.89305
25136.930320000003, 60.01665622849308, 60.018552562478725, 60.019076753664415, 27.71484306045112, 27.747512978990155, 27.704687628752218, 0.9999906884116156, 0.9999837721849477, 0.9999900718229908, 7856.720801906513, 7865.292126742206, 7866.475999989254, 182.20004037642093, 50.57646915265559, 36.70277424310552, 7860.498828096956, 7866.6691589377415, 7858.340437421521, 284.8498871895967, 284.62923052813875, 284.83277773165844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 614.0276, 5.356462, 3289.885, 606.42, 5.438999, 3298.56, 582.7021, 9.395925, 5475.069, 614.5715, 5.351996, 3289.43, 591.7987, 5.569848, 3296.471, 585.6785, 9.360583, 5482.368, 99.69697, 99.95306, 99.54532, 99.6716, 99.89165, 99.68008
25139.3038, 60.020154705414335, 60.01580826982064, 60.01626315352882, 27.756315494531805, 27.807143875662224, 27.760965657516476, 0.9999906661249157, 0.9999853310618481, 0.9999926813850053, 7878.865659430341, 7882.713144341344, 7881.343685538364, 186.61432242309138, 48.74210545753999, 32.79824845149096, 7872.718667693676, 7883.128278773584, 7878.5913410226485, 284.81215349770235, 284.59652979196784, 284.8396838677946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9357, 5.423388, 3297.434, 600.1165, 5.499416, 3300.326, 589.1081, 9.31843, 5489.584, 608.3576, 5.41929, 3296.913, 598.0552, 5.517251, 3299.898, 592.0405, 9.28001, 5494.136, 99.91925, 100.0, 99.80912, 99.90506, 100.0, 99.89316
25141.68888, 60.01372384251902, 60.01538692933918, 60.01637336176148, 27.776614824262822, 27.819124557983486, 27.791173848830354, 0.9999921137621588, 0.9999835122284126, 0.9999912019318036, 7886.199391512897, 7879.495362868192, 7888.408191094846, 189.03076944343456, 47.89664903194807, 33.85294251771393, 7879.098279287899, 7890.006648137312, 7890.735889228449, 284.7443857066539, 284.47395461755553, 284.74692092818276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 5.422852, 3297.607, 600.1748, 5.499231, 3300.382, 589.1275, 9.31843, 5489.468, 608.3187, 5.419842, 3297.082, 598.0934, 5.517982, 3300.06, 592.0007, 9.280193, 5494.089, 99.91593, 100.0, 99.81018, 99.90505, 100.0, 99.89318
25144.150360000003, 60.01052371596449, 60.01025750468755, 60.01356664310442, 27.775646359292598, 27.822904499788716, 27.760357400277424, 0.9999888316747763, 0.9999775389955151, 0.9999873739753781, 7878.152770669739, 7881.801925661334, 7876.770616939235, 185.5597062628508, 48.92993804162734, 37.15715388292574, 7872.128650210877, 7879.9993312953275, 7882.477918756363, 284.84024416491866, 284.57318047601416, 284.8214054435656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 601.7256, 5.485137, 3300.678, 593.735, 5.554307, 3298.203, 595.3587, 9.234492, 5497.785, 603.0563, 5.467462, 3299.725, 602.5569, 5.482553, 3300.226, 594.4063, 9.247415, 5496.537, 100.0, 99.94415, 99.96244, 99.98817, 100.0, 99.93563
25146.5826, 60.00419118326314, 60.01290493122899, 60.01337022638535, 27.778625184865614, 27.819230285973124, 27.77384363352317, 0.9999905167115269, 0.9999823339688432, 0.9999913787142228, 7872.098669993347, 7886.422474984387, 7881.946880859649, 185.04010764475152, 46.86741163931583, 37.61793631346677, 7879.9709811035955, 7885.345779822847, 7881.869229468313, 284.8000386609094, 284.516266806955, 284.9037319773761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 5.423388, 3297.717, 600.1359, 5.499968, 3300.491, 589.1081, 9.318614, 5489.526, 608.3576, 5.419842, 3296.969, 604.2545, 5.460272, 3299.454, 591.9808, 9.280376, 5494.016, 99.92941, 100.0, 99.80816, 99.91179, 99.98204, 99.89208
25148.9896, 60.00728712160656, 60.00786428360597, 60.0096105325141, 27.71188499593536, 27.750605264068465, 27.70093377640456, 0.9999924293500889, 0.9999840888475964, 0.9999906010898637, 7863.283298304953, 7869.694728334244, 7866.37680059971, 182.38833568402083, 41.87892652256323, 35.613221505370575, 7863.971554062243, 7866.946924938839, 7863.868150053733, 284.7751976884543, 284.5314471324257, 284.775685450543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 612.3912, 5.370383, 3291.143, 606.0893, 5.440289, 3298.441, 582.741, 9.395372, 5475.07, 614.5715, 5.351996, 3289.152, 610.4348, 5.397266, 3295.062, 586.2153, 9.353991, 5483.442, 99.75845, 99.95135, 99.55059, 99.66987, 99.84245, 99.69755
25151.469480000003, 60.004932596587, 60.00342896904157, 60.0058061758887, 27.791839145054176, 27.805723915923938, 27.755288109146026, 0.9999912219618716, 0.9999812543583821, 0.9999887297499155, 7878.693784073287, 7886.799706274306, 7881.934451801863, 186.06430048285165, 47.11104276348533, 33.1273579927356, 7881.846236980556, 7882.7704709049485, 7885.780509558375, 284.78782807121, 284.5124610843534, 284.87150789190196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 5.422674, 3297.549, 600.1553, 5.499231, 3300.548, 588.4286, 9.326897, 5488.684, 608.3381, 5.420025, 3296.971, 604.3881, 5.459359, 3299.611, 592.0007, 9.28056, 5494.142, 99.91784, 100.0, 99.7893, 99.91176, 99.98691, 99.89221
25153.870400000003, 60.001394220698934, 60.00028861997497, 60.00107697517904, 27.779522478707868, 27.829813449234717, 27.780133993316653, 0.9999876971049017, 0.9999802242303937, 0.9999892487309995, 7885.095150869846, 7884.976497426211, 7888.065827258036, 183.40516951483596, 47.98225149641621, 37.747287859887365, 7885.285766035381, 7891.919948101998, 7886.479588772236, 284.8187751555881, 284.55279482070733, 284.87275816774735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9554, 5.423566, 3297.329, 600.1553, 5.499231, 3300.49, 589.1081, 9.318062, 5489.584, 608.2605, 5.420577, 3297.192, 604.3499, 5.459724, 3299.566, 592.0007, 9.279827, 5494.081, 99.92592, 100.0, 99.81032, 99.90505, 99.98545, 99.89322
25156.277720000002, 59.996034701698505, 59.995050309391324, 59.99520462125914, 27.78201143896915, 27.837328432830137, 27.785550184284943, 0.999986518634965, 0.9999811160003084, 0.9999870341504072, 7876.926477806566, 7884.780524878748, 7883.241619038116, 186.81470362202538, 49.523994925437364, 34.864425941285845, 7879.2429063808795, 7881.760946841899, 7878.030324448492, 284.8015313513176, 284.4663269281724, 284.7815116061505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 601.7059, 5.48478, 3300.291, 593.735, 5.554307, 3298.093, 595.3781, 9.234308, 5498.07, 602.2407, 5.477942, 3299.99, 599.4667, 5.501181, 3300.422, 595.4203, 9.238441, 5496.848, 100.0, 99.9408, 99.96448, 99.99305, 100.0, 99.95664
25158.678440000003, 59.98793925283691, 59.990944849697115, 59.99113174863502, 27.796439870223697, 27.826506148591903, 27.78583759227047, 0.9999865036529175, 0.9999813863931547, 0.9999889530979019, 7881.0135240137515, 7888.933648773427, 7886.599338905476, 182.39589906447873, 50.33196776114028, 36.68020631011359, 7882.277574785826, 7885.764233576908, 7887.055264244596, 284.8750239962693, 284.4793721247997, 284.8569695548645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9949, 5.423566, 3297.334, 600.1553, 5.499231, 3300.385, 591.4375, 9.280143, 5495.162, 608.2993, 5.420209, 3297.192, 598.7228, 5.51579, 3300.008, 592.0206, 9.280193, 5494.082, 99.92592, 100.0, 99.89717, 99.90505, 99.99884, 99.891
25161.073, 59.98824184863414, 59.988139464546116, 59.98655051605018, 27.736253070373827, 27.801628826417918, 27.748449113880877, 0.9999864361465155, 0.9999790044197925, 0.9999860439616908, 7869.5072416686935, 7875.940585258419, 7876.294281802974, 182.14429611385094, 47.93353040058582, 37.90531748091462, 7872.913760205312, 7876.248677355707, 7878.318302098682, 284.7734915443477, 284.51886530008346, 284.79290992411495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 611.3464, 5.381626, 3292.733, 604.5912, 5.452814, 3299.251, 601.2211, 9.14356, 5500.375, 614.5327, 5.351812, 3289.267, 591.7415, 5.570944, 3296.361, 585.7381, 9.359851, 5482.5, 99.79999, 99.9759, 100.0, 99.6751, 99.88833, 99.68032
25163.4442, 59.98590111229784, 59.983156480784814, 59.98577091126465, 27.781981489948414, 27.83688240337194, 27.792052372497615, 0.9999873208389926, 0.9999814117938667, 0.9999868580231434, 7875.690382027213, 7891.101247417556, 7886.076990206045, 181.20015917904084, 48.55253917000482, 41.3938924033564, 7880.946771130652, 7885.919159862111, 7887.306058913793, 284.6841269334104, 284.5555692583189, 284.7912483147146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0343, 5.423388, 3297.439, 600.1359, 5.499784, 3300.438, 595.3781, 9.234492, 5498.124, 608.3187, 5.41929, 3297.083, 598.0934, 5.517799, 3299.898, 592.0007, 9.28056, 5494.088, 99.92767, 100.0, 99.96244, 99.91021, 100.0, 99.8911
25165.88776, 59.9835752307314, 59.98455186703922, 59.988049096333945, 27.786773996547325, 27.83614235480615, 27.778634140486865, 0.9999867258931369, 0.999980103674104, 0.9999891024736464, 7878.794239342187, 7886.95331624053, 7886.421909523789, 185.92430227504929, 51.195759568324775, 38.86887964934556, 7883.195589349696, 7886.221825237318, 7889.484818624119, 284.79838507949864, 284.5927538189889, 284.92864593920467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 607.9949, 5.423566, 3297.549, 600.1165, 5.4996, 3300.209, 595.3975, 9.234492, 5498.071, 608.2799, 5.419842, 3296.913, 598.1315, 5.517799, 3300.007, 592.0007, 9.280193, 5494.022, 99.91942, 100.0, 99.96137, 99.9083, 99.99888, 99.88991
25168.330240000003, 59.98592975056777, 59.98648299112347, 59.98504345548513, 27.781951798348775, 27.820195136750662, 27.779485333762327, 0.9999897080102549, 0.9999801278960347, 0.9999897347570837, 7878.089618028456, 7885.13702369592, 7883.166100582858, 182.3737916974883, 47.431842149409476, 37.02211250841401, 7881.076754196581, 7882.9860837900505, 7891.542890018858, 284.7502471413683, 284.4541918559866, 284.8176997038465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 601.7059, 5.485137, 3300.181, 593.735, 5.554491, 3297.872, 589.0887, 9.318062, 5489.468, 602.1825, 5.480149, 3300.128, 604.4071, 5.462646, 3299.627, 597.1301, 9.217933, 5498.45, 100.0, 99.94262, 99.8071, 100.0, 99.98729, 99.97382
25170.79288, 59.98741966217336, 59.987573400942836, 59.988967552468075, 27.778803315089824, 27.83495517028421, 27.775731478891064, 0.9999868873231734, 0.9999815465218231, 0.9999877752435558, 7879.879820074763, 7884.75455988874, 7881.458390863282, 186.5645752457899, 46.65732893784974, 35.40255173394871, 7884.847907830269, 7885.288741569777, 7884.994230557064, 284.7637689977373, 284.6171211237782, 284.8500910318399, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 600.0, 608.0146, 5.423031, 3297.497, 600.1165, 5.498863, 3300.265, 593.7475, 9.26468, 5495.157, 605.1147, 5.452018, 3299.56, 602.5759, 5.471961, 3299.9, 591.9609, 9.280743, 5494.135, 99.91926, 100.0, 99.9194, 99.97871, 99.99556, 99.89197
