TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25460.390880000003, 59.99402886267933, 59.99227858063792, 59.994324323524154, 27.81029367134054, 27.871176161507208, 27.80292465900549, 0.9999876793017426, 0.9999836028000259, 0.9999852914753735, 7899.564513181413, 7890.702791822183, 7895.825261672666, 178.61761960357262, 47.67671087401732, 40.06554247478289, 7894.130105363194, 7897.609578394793, 7899.365147514036, 284.8039041544232, 284.46685074795863, 284.85468864258246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.9554, 5.423745, 3297.387, 600.1165, 5.499968, 3300.602, 594.8152, 5.545668, 3298.792, 602.9009, 9.121931, 5499.697, 598.761, 9.186028, 5500.009, 604.3668, 5.459209, 3299.423, 99.92115, 100.0, 99.95188, 99.99726, 99.9996, 99.98111
25462.844920000003, 59.99032889677436, 59.98491954645689, 59.98943252142536, 27.859008138918707, 27.87013331324282, 27.86682026639576, 0.9999841929858462, 0.9999799152473325, 0.9999873235420508, 7893.936269840621, 7895.380133021663, 7897.723125551105, 179.38382926300437, 44.72499777074108, 39.43154311235875, 7895.5538773950775, 7893.857326329437, 7898.530363608916, 284.5531240284728, 284.16649043636136, 284.865241164356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 608.0343, 5.42428, 3297.492, 600.058, 5.500337, 3300.604, 594.7764, 5.545668, 3298.455, 602.9009, 9.122483, 5500.031, 598.7801, 9.184749, 5500.073, 604.3469, 5.459026, 3299.536, 99.92096, 100.0, 99.96375, 99.99403, 99.99993, 99.98453
25465.239, 59.99161586800691, 59.99029563575694, 59.988258360723734, 27.12739791549409, 26.724453355015516, 26.6132557162083, 0.9999919496506661, 0.9999937274618856, 0.999989018671719, 7886.481088420245, 7895.06793259397, 7897.618461460656, 175.67424781767477, 46.49489308355169, 41.79456771869479, 7895.215687916304, 7896.008103172493, 7906.054114456301, 284.73383558877754, 284.3855494292601, 284.91525752900014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 561.3694, 5.886511, 3012.105, 600.1943, 5.498127, 3300.38, 594.9705, 5.544379, 3298.687, 602.8815, 9.121931, 5499.958, 598.9327, 9.18895, 5499.959, 604.4066, 5.45866, 3299.594, 91.27463, 100.0, 99.95893, 99.99631, 99.99564, 99.98631
25467.6732, 59.98755758417431, 59.989096662744686, 59.99002461455516, 26.940975125195568, 26.87732409114566, 26.695864689301324, 0.9999859440549723, 0.9999827862147563, 0.9999876305258621, 7432.285924254724, 7402.035140530566, 7377.48270263086, 164.01538526198965, 45.33274493744557, 35.34614578213541, 7268.698166934725, 7268.868946369953, 7300.090692604383, 284.81703773083126, 284.42185733960457, 284.7449113761227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 608.4483, 5.419818, 3297.498, 655.5647, 3.389073, 3219.492, 594.7764, 5.546036, 3298.566, 602.8621, 9.12285, 5499.92, 598.7801, 9.185479, 5500.015, 604.1481, 5.462505, 3299.468, 99.90952, 73.4892, 99.95535, 99.99597, 99.99673, 99.98239
25470.074, 59.98796196184173, 59.98633496954768, 59.98779264481263, 27.551249323657075, 27.756181136447214, 27.792734693344556, 0.9999902738217807, 0.9999815119849071, 0.9999888528047469, 7890.631353266989, 7894.238111579569, 7903.919525019482, 182.96162516659888, 47.63458970802935, 34.32727656307861, 7893.058922758416, 7892.944106255422, 7897.946096948577, 284.7968571117126, 284.50506705111115, 285.0035115828762, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.8569, 5.424816, 3297.766, 599.9413, 5.499968, 3300.539, 594.8152, 5.547508, 3298.684, 291.3108, 10.00043, 3034.317, 598.6847, 9.186393, 5499.973, 603.9294, 5.460674, 3299.704, 99.92762, 100.0, 99.94989, 47.94581, 99.9981, 99.98964
25472.50844, 59.991547759060296, 59.99211910205528, 59.993212504079985, 25.81874405920394, 25.73801843199556, 25.6331851929809, 0.9999891317783848, 0.9999841051555934, 0.9999920399276819, 7436.290686915904, 7520.73805824323, 7594.504138013395, 170.56016474714806, 44.65460204655608, 41.74230145665297, 7784.13292094251, 7843.152677971589, 7889.401211020945, 284.7728062607241, 284.4592111256508, 284.9433720697566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4429, 5.4266, 3297.765, 600.0192, 5.501442, 3300.596, 594.621, 5.547324, 3298.62, 602.7262, 9.124689, 5499.886, 598.7801, 9.184749, 5500.048, 479.3537, 5.990258, 2473.661, 99.93104, 100.0, 99.95496, 99.99745, 99.99797, 84.51959
25475.02112, 59.999294077287516, 59.99562835573952, 59.995009759244944, 27.83831013174927, 27.850021266158663, 27.8242661776842, 0.999987221568051, 0.9999842827810244, 0.9999875417015841, 7891.125453341765, 7895.783495868187, 7899.040734047986, 174.52921520593145, 38.8426045608378, 36.655682948319736, 7891.387660869472, 7897.636972979505, 7899.953280808582, 284.8338362516543, 284.5704247594231, 284.9921916594725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4232, 5.428563, 3298.042, 600.0386, 5.500337, 3300.596, 594.5434, 5.547324, 3298.565, 602.6874, 9.124689, 5499.937, 598.7801, 9.185479, 5500.066, 596.971, 5.527513, 3299.431, 99.93925, 100.0, 99.9551, 99.99652, 99.99979, 99.98475
25477.45444, 59.992726473996655, 59.996289894893174, 59.99413078008199, 27.83005968037442, 27.860988065327035, 27.79624541262802, 0.9999895061264457, 0.9999828842050501, 0.9999858619024764, 7894.271702795352, 7889.552021627479, 7893.354100023715, 172.81207145648023, 46.04046044766936, 42.18069929855346, 7886.783840807686, 7895.2846333907955, 7899.520084996597, 284.8533723998149, 284.5293052393205, 285.00603870218293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4823, 5.427671, 3298.041, 599.9802, 5.500337, 3300.538, 594.5628, 5.547508, 3298.564, 602.7068, 9.124873, 5499.743, 599.4286, 9.170505, 5500.374, 599.158, 5.507919, 3300.246, 99.9326, 100.0, 99.95507, 99.99392, 100.0, 100.0
25479.89168, 59.99979375087466, 59.99912049944718, 59.99858686461489, 27.817575671997364, 27.855146963903238, 27.821006771863395, 0.9999890380726477, 0.9999851023482857, 0.9999862814669324, 7892.029767366352, 7898.240872312787, 7895.819669266461, 169.0444729072674, 42.34452444000493, 39.123622029149374, 7894.507104518864, 7900.8116314427325, 7896.831256484997, 284.9024944654142, 284.6036041872631, 285.00891724238505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 601.0552, 5.490849, 3300.294, 594.3187, 5.545465, 3299.021, 590.5834, 5.576408, 3296.235, 605.3865, 9.092145, 5498.979, 599.8673, 9.16886, 5500.174, 596.9313, 5.52733, 3299.489, 100.0, 99.96892, 99.86667, 99.98002, 99.99911, 99.98312
25482.347200000004, 59.99959202865732, 59.99911540416714, 59.99758590770533, 27.800706968359677, 27.841740514831336, 27.82064231349259, 0.9999862469311913, 0.9999814451159419, 0.9999859321267287, 7892.487677265004, 7892.088430310677, 7894.063818642665, 174.0831016187799, 47.22619187590303, 42.023323508873546, 7896.119002791955, 7890.633490347281, 7899.452575241025, 284.8066378223076, 284.4178739401582, 284.95592024885343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5612, 5.428385, 3297.764, 599.9997, 5.499968, 3300.324, 594.621, 5.547508, 3298.444, 608.8236, 9.023748, 5494.091, 598.7991, 9.184932, 5499.958, 596.971, 5.527147, 3299.489, 99.93084, 100.0, 99.95145, 99.8902, 99.999, 99.98312
25484.987640000003, 60.0000434286856, 60.00098703949854, 60.00242742509968, 27.78566508187229, 27.796122344571728, 27.769137254818407, 0.9999875532845528, 0.9999826277195487, 0.9999880446419709, 7883.929146738557, 7889.239589044145, 7895.107938817351, 181.06414763108887, 47.17593216277476, 36.45969064270548, 7887.8095158023025, 7888.5746391633875, 7895.20449822788, 284.920162788855, 284.5094043320426, 284.9792153910841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.6924, 5.360745, 3290.874, 606.3033, 5.441025, 3298.55, 600.9493, 5.491734, 3300.265, 615.057, 8.910121, 5480.302, 592.5236, 9.273323, 5494.828, 590.6488, 5.579702, 3295.256, 99.72205, 99.95465, 100.0, 99.64341, 99.90455, 99.85484
25487.4134, 60.000198668546616, 59.99672560198135, 59.99899313018814, 27.82350677046307, 27.862066602095805, 27.8199716039338, 0.9999857450397325, 0.9999818230605141, 0.9999854306158078, 7890.5625253086855, 7889.0871230314415, 7901.188616741522, 177.71396795755481, 47.08965166681321, 42.83466681244954, 7890.22453848732, 7897.946140045239, 7898.896508222133, 284.84883003496793, 284.41106539900824, 284.995716062774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5217, 5.42892, 3297.764, 600.0386, 5.500521, 3300.43, 594.6016, 5.547692, 3298.507, 608.843, 9.0243, 5494.091, 598.7801, 9.185114, 5500.066, 596.9313, 5.527147, 3299.491, 99.94098, 100.0, 99.95336, 99.88998, 99.99678, 99.98475
25489.84212, 59.999473604705116, 59.99650892776952, 59.99552977036641, 27.816773406429977, 27.86228324303957, 27.822561018109756, 0.9999875063613093, 0.9999763125197758, 0.9999875221429354, 7893.505025664759, 7887.706555108281, 7899.477340561189, 183.86014826875817, 46.38894240201205, 36.232084159594706, 7892.959039131511, 7896.172681810921, 7889.7831960163885, 284.8600282270817, 284.4010092777741, 284.9921970303118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4626, 5.42892, 3298.041, 600.0192, 5.500337, 3300.375, 601.1628, 5.489709, 3300.4, 607.775, 9.048018, 5496.534, 601.4315, 9.145119, 5500.302, 600.7683, 5.48979, 3300.227, 99.93923, 100.0, 100.0, 99.92456, 100.0, 100.0
25492.33452, 59.99689226717242, 59.996315031484365, 59.99458123544252, 27.821435027546514, 27.855152556823814, 27.80342978280089, 0.9999928012466675, 0.9999820545722431, 0.9999886450933537, 7891.566739352587, 7888.912849088397, 7896.7108039894665, 185.87292561759887, 45.6240818236256, 41.6235440542855, 7887.37381857545, 7891.771600039096, 7900.697911983692, 284.7127163938246, 284.48855549532584, 285.0011495767799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.007, 5.470146, 3299.934, 597.0035, 5.522993, 3300.186, 602.347, 5.484371, 3300.221, 608.746, 9.024484, 5494.136, 598.761, 9.185114, 5499.956, 596.9511, 5.526964, 3299.494, 100.0, 100.0, 100.0, 99.89306, 99.99963, 99.98498
25494.772, 59.98950941219077, 59.99083233145989, 59.993972070105634, 27.82493447022292, 27.859085048871847, 27.80175428200543, 0.999990174590566, 0.9999830392784942, 0.9999902674395709, 7887.21655131614, 7894.615681634775, 7894.392837161615, 180.35994797598914, 51.872020292755735, 35.24472063356643, 7895.745745517795, 7894.374095302783, 7897.95678539807, 284.8712165132682, 284.4506209885861, 284.9522452751093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4232, 5.429099, 3297.763, 599.9997, 5.500705, 3300.427, 600.9493, 5.491734, 3300.317, 608.8236, 9.0243, 5493.987, 598.7419, 9.185844, 5500.058, 596.9313, 5.52733, 3299.544, 99.94256, 100.0, 100.0, 99.88998, 99.99766, 99.98492
25497.15736, 59.99441942247511, 59.992293717976054, 59.99196237903092, 27.780813955815567, 27.81939372206226, 27.77437428210399, 0.9999862879476886, 0.9999836385005566, 0.9999850574619178, 7886.62276689561, 7890.446596879727, 7887.700043810601, 174.180029298534, 42.86852149367999, 41.73155016713736, 7889.613747420943, 7892.304655766203, 7890.370004976461, 284.9657184160553, 284.47171342813317, 284.9299447140918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.8107, 5.361281, 3290.7, 606.2449, 5.441209, 3298.717, 594.5822, 5.547508, 3298.616, 615.057, 8.910304, 5480.517, 592.5045, 9.273505, 5494.763, 590.6488, 5.57897, 3295.254, 99.71856, 99.95469, 99.95167, 99.6434, 99.90441, 99.86173
25499.619280000003, 59.992134417160976, 59.99170397929874, 59.989786639033674, 27.78146989373846, 27.843966412586262, 27.798417973271633, 0.9999841900702935, 0.9999813384817162, 0.9999860804600844, 7891.834538501662, 7893.074756965972, 7893.7455284818525, 177.54905050801062, 46.21608780898737, 41.8447524207545, 7886.512418754724, 7896.504287474674, 7896.182109192431, 284.87044486688654, 284.5379407872154, 284.98590203601907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5217, 5.428563, 3297.873, 600.058, 5.500153, 3300.542, 600.9299, 5.491734, 3300.482, 608.8042, 9.024484, 5494.084, 598.7801, 9.185662, 5500.007, 596.2155, 5.536669, 3298.665, 99.9359, 100.0, 100.0, 99.89009, 99.99873, 99.96772
25502.0842, 59.99313442595384, 59.988516065196016, 59.99152573383961, 27.787686716609418, 27.858150312983774, 27.79133018735462, 0.9999868616903442, 0.9999884506662449, 0.999987607202096, 7886.7594826188415, 7889.538648255632, 7891.922804904874, 171.2949624739349, 39.218541364521116, 38.49550750095159, 7882.210005127617, 7887.567952254286, 7893.644714853418, 284.7808048174068, 284.3646023955934, 284.9469651015931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4823, 5.428385, 3297.821, 599.9608, 5.500521, 3300.26, 594.3687, 5.55303, 3297.889, 607.4255, 9.047834, 5497.071, 601.4315, 9.138544, 5500.029, 586.4141, 5.61596, 3289.127, 99.93258, 100.0, 99.9404, 99.93762, 99.99912, 99.68685
25504.485480000003, 59.990450298412554, 59.99349353876299, 59.99063654258756, 27.81970616541977, 27.860420797919126, 27.790724758240245, 0.9999860295442169, 0.9999861550034955, 0.9999819859888229, 7888.58252499322, 7893.029755260082, 7897.496807562244, 176.16391911495975, 38.11328667289126, 35.64971974448963, 7893.500747728244, 7895.276054313978, 7892.1055354186465, 284.86544456876703, 284.5191284312587, 284.99074253305855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 602.9873, 5.469968, 3300.096, 597.0619, 5.523361, 3300.052, 592.6411, 5.559289, 3298.184, 608.3576, 9.02577, 5494.246, 598.7991, 9.185297, 5500.06, 590.6488, 5.579519, 3295.315, 100.0, 99.99584, 99.94356, 99.89279, 99.99968, 99.85662
25506.91324, 59.99023636136652, 59.98663468501249, 59.99326681766781, 27.794134198682173, 27.847825574099243, 27.78551669954894, 0.9999861539947855, 0.9999798287575066, 0.9999864962973115, 7889.8613282014285, 7892.522522366291, 7891.9037936910845, 174.63392699622773, 44.014197353689724, 38.03041824196407, 7893.023654985231, 7893.664334266625, 7889.535793875146, 284.81122855027604, 284.5097572215572, 284.88788055719886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.428028, 3297.711, 599.9997, 5.501442, 3300.316, 594.6016, 5.547508, 3298.677, 608.8042, 9.024116, 5494.084, 598.761, 9.185662, 5499.958, 590.5693, 5.580069, 3295.546, 99.93923, 100.0, 99.96021, 99.89306, 99.99861, 99.85822
25509.425160000003, 59.98181891581552, 59.98595441553007, 59.985164032572, 27.796874322135363, 27.82902186537239, 27.78345172549619, 0.9999915815352349, 0.9999814885319966, 0.9999900978689981, 7887.133929829253, 7888.273318683185, 7892.517322692894, 176.95450915298974, 41.84986976359278, 39.15289171139739, 7885.309374794938, 7888.611464342527, 7891.764852533847, 284.8264875260809, 284.43628448950824, 284.97874188195703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.7713, 5.361638, 3290.701, 606.3616, 5.43992, 3298.661, 600.9493, 5.491734, 3300.431, 615.0764, 8.910856, 5480.471, 592.5045, 9.273688, 5494.984, 596.9114, 5.527513, 3299.551, 99.71856, 99.95462, 100.0, 99.64352, 99.90349, 99.99532
25511.803920000002, 59.98972785120245, 59.99057065339819, 59.987966118532256, 27.8163272723692, 27.863604226988656, 27.787122055172013, 0.9999869573642051, 0.9999788800376619, 0.9999871651196023, 7886.578004011475, 7892.237387521781, 7894.9228082296295, 174.15191819733082, 44.295808584719, 42.10630831583103, 7896.204986529349, 7893.280826153186, 7901.891072687742, 284.7314697881063, 284.4956388859955, 284.96620768431524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.428742, 3297.926, 600.0192, 5.500705, 3300.536, 594.621, 5.547508, 3298.791, 608.8042, 9.024116, 5494.078, 598.7801, 9.185479, 5499.949, 591.3248, 5.573659, 3296.569, 99.93257, 100.0, 99.95326, 99.89092, 100.0, 99.89462
25514.20788, 59.990378698976784, 59.98566101086808, 59.98742083361606, 27.806418935464503, 27.817936562826382, 27.787166051363737, 0.9999868855663419, 0.999979182817581, 0.9999877840948106, 7889.086638485311, 7891.683171605737, 7894.495183335916, 178.7552895586482, 46.59276092766822, 41.15533320073803, 7885.4210074236025, 7891.829950385534, 7888.1010623343755, 284.87091155087353, 284.52872245960555, 284.9800240643456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5217, 5.428385, 3297.821, 599.9997, 5.500337, 3300.484, 594.6599, 5.54714, 3298.194, 608.2993, 9.04048, 5495.941, 600.7448, 9.155894, 5500.404, 600.1719, 5.49327, 3300.167, 99.93083, 100.0, 99.94799, 99.9248, 100.0, 100.0
25516.81908, 59.987159740810895, 59.986533782255684, 59.98234187667889, 27.796963968182848, 27.84204825184463, 27.80405814392948, 0.9999823622778599, 0.9999818453104086, 0.9999841424450103, 7894.62970658568, 7889.567654648162, 7888.63410948909, 175.57943089227456, 46.634798669887005, 39.410869190804874, 7888.491459556279, 7892.701580516062, 7891.948915071759, 284.90138237458143, 284.48444445274964, 284.8494888957954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.3422, 5.464078, 3299.615, 598.0347, 5.518388, 3300.548, 593.7475, 5.550454, 3298.557, 608.746, 9.024851, 5494.202, 598.7801, 9.185479, 5500.072, 596.9114, 5.52733, 3299.489, 99.98991, 100.0, 99.95312, 99.89318, 99.9999, 99.98492
25519.20948, 59.99036936787, 59.98637173333684, 59.98852655975514, 27.801330514884466, 27.849853984866904, 27.796905690444806, 0.9999872599578039, 0.999982349719612, 0.9999826013138308, 7886.111472038587, 7894.629408206909, 7892.772215165655, 176.45016825940775, 48.846813837401896, 43.265749644236394, 7889.511179649133, 7889.5428877836375, 7895.648777382267, 284.9472858466365, 284.4647264972358, 284.9157809752981, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4823, 5.428563, 3297.821, 600.0386, 5.500153, 3300.487, 594.6404, 5.546956, 3298.449, 608.8236, 9.024116, 5494.09, 598.7801, 9.185479, 5500.016, 596.9313, 5.527513, 3299.607, 99.9375, 100.0, 99.95848, 99.89115, 99.99873, 99.98312
25521.613920000003, 59.99605609739701, 59.98943730794892, 59.98963143665251, 27.78935889916352, 27.82240450962653, 27.763754379949575, 0.9999889563793602, 0.9999842833324918, 0.9999867993379044, 7881.188594654774, 7886.531263656749, 7892.450558780943, 178.90963243009446, 46.39064712744198, 39.38353888436336, 7884.929317573088, 7891.41726572701, 7890.138152745444, 284.7953136901703, 284.55553155448195, 284.95322952983963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.7713, 5.361281, 3290.539, 606.3033, 5.441025, 3298.546, 600.9105, 5.492102, 3300.15, 615.0376, 8.910672, 5480.582, 592.5045, 9.273505, 5494.76, 590.609, 5.579519, 3295.375, 99.72363, 99.95455, 100.0, 99.64555, 99.90346, 99.86016
25524.01524, 59.99194909818834, 59.98802238115739, 59.989799599418475, 27.820680363576244, 27.851658917242784, 27.800157827569947, 0.9999862166708662, 0.9999807341816773, 0.9999856283669388, 7895.556488366444, 7893.956572449285, 7894.9033240962235, 176.0320366277515, 50.557985122231, 43.128385150095255, 7889.949773468415, 7896.658549446273, 7893.3023004527495, 284.8574592610029, 284.4083434206957, 284.8824992144803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.428385, 3297.874, 599.9802, 5.500521, 3300.262, 594.5628, 5.547876, 3298.617, 608.8236, 9.023932, 5494.196, 598.7801, 9.185297, 5499.905, 596.1559, 5.533739, 3298.666, 99.94097, 100.0, 99.955, 99.89308, 99.99676, 99.97294
25526.4468, 59.991023003857336, 59.99049087459416, 59.99217608738933, 27.797680466803982, 27.833046723964273, 27.782471889533806, 0.9999892159491165, 0.9999852554099274, 0.9999882717026947, 7885.282023200822, 7883.080899624792, 7896.392189340691, 182.0305992169301, 46.704104099885285, 36.960293399278726, 7891.17518181367, 7884.491879863675, 7891.730870783321, 284.7480563046345, 284.4733637792115, 285.00668028481135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4429, 5.428206, 3298.036, 599.9802, 5.501073, 3300.545, 600.9105, 5.489893, 3300.46, 607.8721, 9.050776, 5496.488, 601.3552, 9.146398, 5499.912, 586.8117, 5.611016, 3289.49, 99.93908, 100.0, 100.0, 99.9301, 100.0, 99.6801
25528.93312, 59.99390841668628, 59.992622331579874, 59.98827296942939, 27.79810505343855, 27.834956145941103, 27.813238593538355, 0.9999844848292231, 0.9999817281613744, 0.9999882907744884, 7892.182183065395, 7894.929240928455, 7887.656100452981, 175.71874301812068, 45.830139752080115, 42.47777808896399, 7900.372708436156, 7894.301228715702, 7891.4763800618575, 284.8299788736398, 284.55349543932664, 284.9212316783507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 602.869, 5.473894, 3299.876, 596.342, 5.528151, 3299.992, 602.8517, 5.478297, 3300.282, 608.6877, 9.0243, 5494.143, 598.7419, 9.185662, 5499.899, 590.6885, 5.579336, 3295.316, 100.0, 99.99915, 100.0, 99.89211, 99.99766, 99.85828
25531.460880000002, 59.99612429185836, 60.00008360638568, 59.99535411970695, 27.78328372159239, 27.855214612489185, 27.777836419066812, 0.9999859323335787, 0.9999821591251002, 0.9999867658192935, 7890.026210243174, 7889.33280122639, 7893.33862212892, 180.1903873925562, 53.45334184683429, 37.7668702411479, 7896.133621641857, 7893.453606923214, 7895.3718182657785, 284.8167893649897, 284.49165900863676, 284.8897788083815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.429277, 3297.659, 600.0192, 5.500337, 3300.319, 600.9299, 5.492286, 3300.314, 608.8236, 9.0243, 5494.144, 598.761, 9.185662, 5499.947, 590.609, 5.57897, 3295.373, 99.94096, 100.0, 100.0, 99.89212, 99.99764, 99.85303
25533.88488, 59.99928997000538, 59.99358375118093, 59.99617102194097, 27.76859152241238, 27.815611836655616, 27.782896889606207, 0.9999867108197612, 0.9999824978952678, 0.9999864976025007, 7886.537672847535, 7889.921711528475, 7887.520972539232, 176.43790496294605, 47.39098621699134, 43.8673505083525, 7891.625520227181, 7890.736145425775, 7894.354233767462, 284.7780212467122, 284.5440404992834, 284.8535939920458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.7122, 5.361103, 3290.591, 606.2449, 5.440104, 3298.55, 594.6016, 5.547324, 3298.559, 615.0376, 8.910672, 5480.47, 592.5236, 9.273323, 5494.878, 596.971, 5.52733, 3299.603, 99.71347, 99.95465, 99.95333, 99.64351, 99.90453, 99.98656
25536.31724, 59.996306359560656, 59.996014425764315, 59.99876836420826, 27.807725171021012, 27.849238013791826, 27.7997163877111, 0.9999875389758994, 0.9999837223729772, 0.9999858678760243, 7890.359064592227, 7897.910495498656, 7894.339295674833, 173.69384627560794, 47.83075782981007, 40.33288235310238, 7895.054221114684, 7895.929550418103, 7893.027556826089, 284.8218898368001, 284.5355260486839, 284.956191761641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4823, 5.428206, 3297.711, 599.9413, 5.500337, 3300.321, 600.9493, 5.491734, 3300.201, 608.8042, 9.0243, 5494.143, 598.7801, 9.185297, 5499.949, 591.7224, 5.565053, 3297.612, 99.92923, 100.0, 100.0, 99.89211, 99.99673, 99.91337
25538.72012, 59.99885848655372, 59.993589136861914, 59.99748709320123, 27.805853689807368, 27.842553601105035, 27.815105093882256, 0.9999849203996246, 0.9999811751840131, 0.99998739555131, 7889.264545570221, 7896.426140948188, 7898.2366198241, 174.8574347425929, 50.59041717032187, 42.01645097450091, 7896.8010704903445, 7896.16278109683, 7893.43271052184, 284.884713144996, 284.50124280084907, 285.05571049234777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5612, 5.427849, 3297.88, 599.9802, 5.500705, 3300.252, 593.9805, 5.557632, 3297.247, 606.9012, 9.056844, 5497.796, 601.8129, 9.12923, 5499.951, 601.7624, 5.479719, 3300.045, 99.92925, 100.0, 99.91517, 99.94781, 99.99771, 100.0
25541.16944, 59.994540558795904, 59.99352987951771, 59.991135686845304, 27.797792483879604, 27.84972106924037, 27.795347050330054, 0.9999838341991917, 0.9999808775591837, 0.9999872072206973, 7891.973392430744, 7889.161060782158, 7898.282354241175, 174.86541973139356, 44.5986587805221, 45.4984423661881, 7897.403477391974, 7889.537901862283, 7895.837818411385, 284.8786346869865, 284.3708094529142, 285.0618087352023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 603.2436, 5.464792, 3299.881, 597.4705, 5.522993, 3299.995, 593.0487, 5.555239, 3298.5, 608.7071, 9.0243, 5494.143, 598.7419, 9.185662, 5499.834, 596.971, 5.527696, 3299.492, 99.99147, 99.99843, 99.94922, 99.89211, 99.99559, 99.98472
25543.576520000002, 59.99545205654518, 59.99684216266273, 59.999775537904796, 27.814461255840804, 27.83962723123391, 27.80605881555159, 0.9999849389262219, 0.9999806484869076, 0.999985181006752, 7892.349068280875, 7888.865079434455, 7896.237396455618, 172.64368643416128, 49.23089853110514, 44.662290406301054, 7894.915142293532, 7890.8717076600815, 7897.367070102309, 284.91251220047036, 284.56129354769547, 284.93245230335333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4823, 5.428563, 3297.931, 599.9997, 5.500889, 3300.263, 594.5628, 5.54714, 3298.561, 608.7848, 9.024668, 5494.026, 598.7419, 9.185662, 5500.058, 596.9313, 5.527879, 3299.494, 99.93591, 100.0, 99.95677, 99.89211, 99.9978, 99.98817
25546.00124, 59.99646120986754, 60.00041998372938, 60.001262035048455, 27.7685739709322, 27.83755583693288, 27.756789767049057, 0.9999874334608403, 0.9999836696388692, 0.9999874434343774, 7885.329185687648, 7889.948038932336, 7888.553753471742, 178.07224867152308, 46.06304061987589, 37.42821475874371, 7891.844831553433, 7894.867190823456, 7882.538078416523, 284.85075483638957, 284.5401752712326, 284.9166967215852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.8304, 5.361459, 3290.816, 606.206, 5.440473, 3298.548, 600.9882, 5.491918, 3300.319, 615.057, 8.910304, 5480.471, 592.5236, 9.27387, 5494.875, 590.609, 5.579519, 3295.256, 99.72029, 99.95465, 100.0, 99.64352, 99.90333, 99.85484
25548.51956, 59.99502295749424, 59.99941183179386, 59.99458796490743, 27.792203526742387, 27.86792419524996, 27.801619134529147, 0.9999876823786783, 0.9999845581673011, 0.9999850262374992, 7892.37744989049, 7891.992724468988, 7893.800879329935, 177.27178312067008, 54.16927971223777, 37.67922988868031, 7886.8555758273615, 7894.402069289587, 7898.021299469613, 284.8503755268677, 284.6200368445987, 285.0328427012942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5414, 5.428742, 3298.041, 599.9997, 5.500889, 3300.316, 594.5628, 5.546956, 3298.671, 608.7848, 9.024484, 5494.026, 598.7801, 9.185297, 5499.952, 596.8915, 5.527879, 3299.719, 99.93256, 100.0, 99.9568, 99.89211, 99.99573, 99.98122
25551.017040000002, 60.00050763606161, 59.99363319747954, 59.99699357256867, 27.80136185404658, 27.85345059210633, 27.814246215275727, 0.9999905220895596, 0.999979697353886, 0.9999892775332967, 7894.103821225242, 7892.805389191105, 7897.439947757623, 180.84886034705187, 51.72678867847071, 35.08314896914953, 7892.550708772444, 7889.131406191043, 7899.501065491486, 284.9082251904259, 284.5572339531457, 285.0900092288777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5414, 5.428563, 3297.989, 599.9608, 5.500889, 3300.176, 601.5317, 5.481794, 3300.227, 606.9206, 9.056292, 5497.625, 602.4233, 9.123204, 5499.454, 602.1799, 5.474591, 3299.999, 99.93766, 100.0, 100.0, 99.94864, 99.99675, 99.99157
25553.44224, 59.990136353229275, 59.99530778535376, 59.99529693077632, 27.819254735362875, 27.870378827266702, 27.796487019904536, 0.9999875399377496, 0.9999818434176202, 0.9999872007372623, 7893.249770093087, 7892.592404474441, 7897.011278673792, 181.96267874711293, 50.17544711374671, 35.921184653308956, 7891.7003515798415, 7891.805793407793, 7895.151458168098, 284.815913930175, 284.4265149333262, 284.9811915917308, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 604.2885, 5.454977, 3299.341, 598.4238, 5.514704, 3300.4, 601.3958, 5.491918, 3300.321, 608.8042, 9.0243, 5494.084, 598.7419, 9.185479, 5500.001, 596.9313, 5.526964, 3299.66, 99.98675, 100.0, 100.0, 99.89211, 99.99861, 99.98828
25555.903720000002, 59.991061522854636, 59.99112455899804, 59.99187471187982, 27.8099953442493, 27.84960308913584, 27.79503833386356, 0.9999883559060192, 0.9999822906146518, 0.9999904270978217, 7887.7651504750065, 7890.698286671324, 7898.049870112924, 179.24353588710528, 50.02392011833899, 39.378560703961284, 7890.424534683003, 7887.7962508644005, 7893.4099175255105, 284.88791929663296, 284.50200199837394, 285.03274970365334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.428385, 3297.815, 599.9997, 5.500521, 3300.43, 600.9299, 5.49155, 3300.369, 608.8042, 9.024851, 5494.202, 605.0175, 9.088323, 5498.588, 596.971, 5.527147, 3299.548, 99.93432, 100.0, 100.0, 99.89318, 99.97004, 99.98489
25558.311400000002, 59.98780290505138, 59.99228807403084, 59.99080262411512, 27.780063619373443, 27.832770825648613, 27.777603022138255, 0.9999871204785378, 0.9999843692208481, 0.9999886055675917, 7882.9396701828155, 7892.805178338468, 7892.211417288195, 169.8486106503426, 51.65193610678125, 43.4064087833558, 7888.62508836891, 7897.954395201316, 7892.184188843757, 284.83694044752855, 284.5181634146462, 284.9518696399163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.791, 5.361281, 3290.591, 606.2838, 5.43992, 3298.718, 594.6404, 5.54714, 3298.454, 615.0376, 8.91104, 5480.413, 611.1786, 8.982582, 5489.794, 590.6686, 5.579885, 3295.597, 99.71364, 99.95469, 99.95854, 99.64541, 99.81303, 99.85819
25560.736800000002, 59.9932335397255, 59.99033591509159, 59.99256812594138, 27.801684473310747, 27.856846474008155, 27.815340201144828, 0.9999887336740345, 0.9999819950136463, 0.9999896330798871, 7888.780179694939, 7890.518937803508, 7896.195796349474, 177.99810711541147, 50.14007035876193, 47.3744986638917, 7893.081310091716, 7891.758457989251, 7894.70689446259, 284.90086565518845, 284.5102001114826, 284.876749618333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.428563, 3297.822, 600.058, 5.500337, 3300.481, 600.9493, 5.492102, 3300.49, 608.8042, 9.024851, 5494.142, 604.9984, 9.08814, 5498.422, 596.9114, 5.527147, 3299.661, 99.9359, 100.0, 100.0, 99.89209, 99.97018, 99.98832
25563.19148, 59.98593817135142, 59.99058906261961, 59.98860571744726, 27.798691691815144, 27.85299440049632, 27.799961305527464, 0.999987159380138, 0.9999828110491015, 0.9999864043752095, 7891.112774623568, 7894.093756487868, 7892.335007578374, 173.00235450398824, 49.08617621528447, 41.13738104778395, 7897.116513379523, 7894.695086687514, 7896.150958356483, 284.8155871105329, 284.44434689935696, 285.0107992033576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4823, 5.428563, 3297.822, 599.9997, 5.502547, 3300.346, 593.4175, 5.560946, 3297.056, 606.9206, 9.068059, 5498.435, 601.3552, 9.152059, 5500.127, 602.2197, 5.474042, 3300.048, 99.93258, 100.0, 99.91358, 99.95638, 100.0, 100.0
25565.646920000003, 59.98651203961181, 59.98870095110184, 59.98680484816553, 27.779550712534473, 27.852396800050144, 27.824103007195685, 0.9999839222615166, 0.9999788684664377, 0.9999873287149416, 7893.139160054557, 7893.308136750893, 7893.698405251184, 177.0146848692441, 45.07423016055418, 42.04454057375597, 7890.623705908646, 7891.002027207594, 7898.034657268057, 284.90322261807336, 284.4906623461088, 285.02501039186285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 604.3082, 5.453906, 3299.504, 597.9568, 5.51452, 3300.29, 594.1746, 5.54806, 3298.678, 608.8042, 9.024851, 5494.026, 605.0175, 9.08814, 5498.65, 596.9114, 5.527696, 3299.492, 99.98026, 100.0, 99.95674, 99.89614, 99.97228, 99.98321
25568.115680000003, 59.98481493482937, 59.97973078282331, 59.980071963611074, 27.8172696851024, 27.85691417062145, 27.79691011706445, 0.9999849183679048, 0.9999815593435011, 0.9999852988493855, 7891.5394384171395, 7899.729941881322, 7890.487730182513, 177.39148691892888, 46.65099173008639, 38.96155629022178, 7893.8895797775085, 7895.1155770617925, 7899.316823262836, 284.8674388583402, 284.5392778448737, 284.9261426844004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.4232, 5.428028, 3297.873, 600.0192, 5.500889, 3300.484, 594.524, 5.547324, 3298.568, 608.8042, 9.024668, 5494.195, 598.7801, 9.185479, 5500.009, 596.9114, 5.52733, 3299.492, 99.93593, 100.0, 99.95521, 99.89305, 99.99977, 99.98492
25570.565440000002, 59.97907281038481, 59.97957257150271, 59.98162663936433, 27.792986926771857, 27.793310117736215, 27.782459628543442, 0.999987544467251, 0.9999834012116038, 0.9999876606480944, 7889.074006473267, 7890.216938940241, 7889.378543901158, 181.68751241138125, 43.22772851435957, 32.371018079508076, 7893.08755231627, 7893.762258439605, 7888.85181165067, 284.94578086700113, 284.47660413491434, 284.99998177980063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 613.7516, 5.361459, 3290.702, 606.2838, 5.441025, 3298.663, 600.9299, 5.491734, 3300.206, 615.0376, 8.910672, 5480.523, 592.5045, 9.273688, 5494.82, 590.609, 5.579519, 3295.086, 99.71523, 99.95807, 100.0, 99.64448, 99.90441, 99.86354
25572.99952, 59.98045235061751, 59.981273160829616, 59.98227379373299, 27.81190702390219, 27.849992943258606, 27.800016979878716, 0.9999846165501463, 0.9999812017539776, 0.999989608800795, 7889.44079591586, 7897.437688421036, 7891.467179153988, 177.37471993450254, 48.960941851563575, 41.01464079735615, 7898.181265130638, 7897.139486801769, 7896.882672560708, 284.88900214077034, 284.47300556448204, 284.9639664005943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.5612, 5.427849, 3298.041, 599.9802, 5.500705, 3300.428, 594.6016, 5.546588, 3298.507, 608.7848, 9.023748, 5494.026, 598.761, 9.185479, 5500.058, 596.8915, 5.527696, 3299.486, 99.93275, 100.0, 99.95163, 99.88998, 99.99673, 99.98303
25575.44248, 59.983792032460116, 59.98276136243967, 59.97976773027648, 27.8305581355498, 27.8481623391846, 27.811753658128215, 0.9999881544087977, 0.9999797968517059, 0.9999889477754038, 7896.2625240433645, 7892.628674999929, 7896.711770003534, 181.5311255368224, 48.22507278703014, 34.52011034905627, 7899.8643986966035, 7897.161777205614, 7899.502694688888, 284.78588938254074, 284.5087113731157, 284.9127394453991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.428742, 3298.04, 599.8052, 5.505678, 3300.292, 602.5411, 5.472038, 3299.939, 605.9108, 9.085158, 5498.587, 603.4152, 9.114073, 5499.111, 602.8161, 5.471112, 3299.774, 99.93923, 100.0, 99.99675, 99.96811, 99.98826, 99.99175
25577.865360000003, 59.983644394147206, 59.98409079836153, 59.98379462250091, 27.813077600514216, 27.86185352138921, 27.788471341916704, 0.9999895424182577, 0.9999825113119624, 0.9999900496861531, 7895.690486657961, 7892.127542615938, 7897.11375625686, 184.43965398919954, 48.43026341604991, 35.556665935043384, 7892.081345868273, 7895.407623656608, 7897.696505745729, 284.96188571450574, 284.4159461337453, 285.0948062614987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 604.1702, 5.454619, 3299.618, 598.3654, 5.510468, 3300.402, 601.4929, 5.491918, 3300.483, 608.8042, 9.023748, 5494.137, 598.7801, 9.185662, 5500.006, 596.8915, 5.52733, 3299.433, 99.98702, 100.0, 100.0, 99.892, 99.99766, 99.98492
25580.272960000002, 59.989322772638104, 59.98251438838708, 59.98451332300151, 27.81306494717683, 27.844553248703225, 27.811772323582947, 0.9999869985520989, 0.9999819142441774, 0.9999878967565698, 7895.456222887621, 7894.7053517227605, 7892.5166323716985, 181.35829314749537, 48.88983862594887, 35.74374427333123, 7892.194437483122, 7889.7022228621945, 7897.699159414874, 284.98326044112014, 284.60462231873345, 285.036984879799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 0 1), 5500.0, 600.0, 607.502, 5.428206, 3297.768, 599.9608, 5.501073, 3300.258, 600.9688, 5.492102, 3300.32, 608.8042, 9.024116, 5494.084, 598.7801, 9.185662, 5499.893, 596.971, 5.528062, 3299.485, 99.93258, 100.0, 100.0, 99.89212, 99.99766, 99.983
