TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25596.712720000003, 59.99492334935787, 59.99592901345324, 59.99009547452043, 27.808746395343192, 27.848947608255568, 27.79535335087657, 0.9999913449299916, 0.9999869428828194, 0.9999907923273451, 7899.005402168646, 7894.730221998836, 7894.412830921785, 185.3957974083571, 42.627283978453306, 35.12406883339054, 7886.928876284796, 7899.6979582226895, 7892.638716083429, 284.9018698453214, 284.5035944009333, 284.921762192884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.428563, 3297.878, 599.9219, 5.501258, 3300.422, 594.6016, 5.547692, 3298.669, 608.7654, 9.025035, 5494.305, 604.369, 5.458994, 3299.511, 590.9868, 9.29411, 5492.597, 99.93431, 100.0, 99.95825, 99.89401, 99.98377, 99.86497
25599.162760000003, 59.992925716435046, 59.98878212246416, 59.99207256727683, 27.82562154746613, 27.8826980225064, 27.83196491434323, 0.999990949121315, 0.9999867178683466, 0.9999920791067473, 7897.985442611305, 7899.5984576995315, 7898.7659026014835, 183.28710341059696, 43.568494620144065, 34.697660993309, 7894.28473213191, 7898.980499369367, 7895.397790398535, 284.7650972086721, 284.4720608580278, 284.8685634851708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4626, 5.428742, 3297.873, 599.9997, 5.500889, 3300.374, 600.9493, 5.492102, 3300.381, 608.7654, 9.025219, 5494.248, 604.369, 5.459177, 3299.616, 597.2891, 9.207129, 5499.396, 99.93098, 100.0, 100.0, 99.8959, 99.98354, 99.98531
25601.601720000002, 59.997123945945376, 59.9943299168629, 59.99286569084016, 27.843323021161254, 27.851386084405814, 27.808511441314327, 0.9999913567464191, 0.9999807514253864, 0.9999912161225019, 7893.237706487432, 7900.094509579985, 7892.776820792503, 186.3985127980236, 49.618305412981954, 35.98137287896532, 7894.118825575013, 7895.218308362817, 7890.973708055327, 284.81574371479735, 284.5072647367252, 284.8552232985572, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.0947, 5.491027, 3300.447, 593.6183, 5.555411, 3297.974, 607.2194, 5.433199, 3298.456, 603.2699, 9.110899, 5499.193, 600.0771, 5.493693, 3300.241, 599.993, 9.166842, 5499.921, 100.0, 99.9372, 99.94554, 99.98393, 100.0, 100.0
25603.96624, 59.9901524136723, 59.991989385071115, 59.994953899351266, 27.822569308861308, 27.866514427199462, 27.826351031853036, 0.9999897652314438, 0.9999805659993243, 0.9999888472884868, 7888.028125815288, 7898.234895824024, 7893.305002775877, 186.52815658546524, 54.89041272597524, 38.45487128137364, 7895.600618664624, 7897.196011890076, 7897.6388377685635, 284.8076049504577, 284.45940056352873, 284.87134305775237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.428563, 3297.821, 599.9413, 5.501258, 3300.541, 601.0076, 5.491918, 3300.43, 604.2214, 9.107406, 5499.649, 598.6465, 5.516338, 3300.229, 597.2493, 9.206945, 5499.443, 99.93257, 100.0, 100.0, 99.98739, 100.0, 99.98748
25606.51668, 59.99286746064603, 59.991089362547484, 59.993658286896, 27.812088549442247, 27.843280667064622, 27.80366695435812, 0.9999873812640323, 0.9999842208875416, 0.9999877037872587, 7887.268923303123, 7892.090414905897, 7892.138599527107, 184.46084853180673, 47.504723639532585, 38.502487561866076, 7886.190740597728, 7892.146263789015, 7887.85158558467, 284.86497159867656, 284.57231680871774, 284.91835852822925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1941, 5.375023, 3291.585, 606.1671, 5.442315, 3298.831, 594.6016, 5.547692, 3298.566, 596.3375, 9.22085, 5498.723, 591.8178, 5.569665, 3296.306, 590.947, 9.294293, 5492.53, 99.7436, 99.95632, 99.95514, 99.97634, 99.89492, 99.86399
25608.919640000004, 59.99260192534555, 60.00144695671094, 59.99628693539673, 27.812534791678196, 27.86179777405389, 27.813475243475402, 0.999989242878971, 0.9999879574539656, 0.9999855726506918, 7895.768859491212, 7897.799460310013, 7896.983833668984, 184.9676843092525, 52.5415466222189, 39.04927806249623, 7894.452637676678, 7896.3319069709305, 7899.7272209330085, 284.84631209233476, 284.5656596309357, 284.84945672994337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.429099, 3297.874, 599.9997, 5.500889, 3300.596, 600.9299, 5.491366, 3300.54, 602.6485, 9.126344, 5500.106, 598.0552, 5.517434, 3299.945, 597.2692, 9.207495, 5499.315, 99.93414, 100.0, 100.0, 99.99829, 99.99693, 99.98626
25611.34152, 59.98965456087394, 59.99233106728474, 59.994695858471864, 27.79487122426616, 27.852884286651175, 27.82038545398097, 0.9999873678051283, 0.9999804893818217, 0.9999877923300622, 7888.097465904463, 7891.479155960298, 7888.481825663964, 179.64055035982528, 42.2659061209074, 34.65940536027438, 7884.600612048461, 7885.861724941813, 7885.700136365366, 284.74395548941754, 284.4841620305701, 284.8110667199541, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.5217, 5.428206, 3297.822, 599.9997, 5.500705, 3300.374, 594.6599, 5.547508, 3298.729, 602.668, 9.125608, 5500.048, 598.0361, 5.518165, 3300.119, 590.9669, 9.29411, 5492.59, 99.93258, 100.0, 99.96007, 99.9984, 99.99702, 99.86387
25613.812640000004, 59.99041980082114, 59.98930297597788, 59.990588876749975, 27.82744773868449, 27.85859943990939, 27.8168371025502, 0.9999883914585302, 0.9999862939448569, 0.9999896061987146, 7896.661238518203, 7889.496249124043, 7899.275705941347, 178.70865409448243, 45.21736548067656, 39.12518275427465, 7895.4280681032815, 7897.090070493389, 7894.598502450404, 284.85601620359773, 284.53992234011594, 284.8965208018561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1735, 5.490135, 3300.337, 593.5988, 5.555964, 3297.972, 588.5451, 5.595367, 3293.695, 607.9109, 9.049305, 5496.615, 601.7366, 5.484379, 3300.253, 587.9052, 9.327621, 5489.471, 100.0, 99.94225, 99.80754, 99.92526, 100.0, 99.78364
25616.21456, 59.98923656843495, 59.98923981390892, 59.98953593696154, 27.79894417271044, 27.858473702751382, 27.784001333238034, 0.9999930899681191, 0.9999825266672584, 0.9999867493407534, 7890.071208536079, 7893.588937665392, 7889.5309804449635, 182.8414999845977, 42.92624954676762, 34.011953863925555, 7892.421829407371, 7893.447869266105, 7888.021301659366, 284.9264056151749, 284.5451628851497, 284.87444094460346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4429, 5.428385, 3297.821, 599.9997, 5.500521, 3300.485, 594.6404, 5.54714, 3298.732, 607.7362, 9.031654, 5494.448, 598.1506, 5.516886, 3300.113, 590.9669, 9.29411, 5492.657, 99.94099, 100.0, 99.96017, 99.90482, 100.0, 99.86497
25618.760240000003, 59.98878574053737, 59.98882123196001, 59.98669698798106, 27.774307816787996, 27.81947409596553, 27.768960269966424, 0.9999908592527568, 0.9999810655826884, 0.9999904164761584, 7885.355645172924, 7884.668464367786, 7889.566012956523, 182.52121909732023, 45.86081932023188, 33.11470244285965, 7889.737326511668, 7886.264069407161, 7881.838579108406, 284.7881385977229, 284.4764138787774, 284.91024554037693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.2138, 5.375201, 3291.633, 606.2644, 5.441578, 3298.604, 600.9299, 5.49155, 3300.262, 615.0376, 8.910856, 5480.568, 591.875, 5.569118, 3296.367, 597.2891, 9.207129, 5499.317, 99.74506, 99.96291, 100.0, 99.64437, 99.89837, 99.9842
25621.339040000003, 59.980949147694396, 59.98285673799715, 59.98044986179003, 27.812190751971045, 27.851506516720015, 27.785164405502996, 0.9999914659517484, 0.9999844717876909, 0.9999888740445679, 7892.987377205797, 7895.429778309007, 7899.727372720876, 184.33848127486817, 48.76347327014582, 35.78858159130186, 7896.260257444337, 7896.419981828594, 7898.348924799265, 284.82725861352895, 284.5826924560241, 284.8544687837596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.5217, 5.428028, 3297.926, 600.0192, 5.500705, 3300.545, 594.621, 5.547876, 3298.335, 608.746, 9.025219, 5494.188, 598.0552, 5.517251, 3299.954, 590.9669, 9.294293, 5492.531, 99.93418, 100.0, 99.94816, 99.89102, 100.0, 99.8628
25623.77184, 59.98415514376696, 59.98697726635661, 59.986929618352214, 27.813397480114332, 27.85252673364609, 27.833912281919773, 0.99999071940425, 0.9999869364420998, 0.9999921916192567, 7885.835814453223, 7900.547273409624, 7899.901730221482, 185.90014611528818, 47.53486938872902, 34.23355235412464, 7893.138817773075, 7898.232765554366, 7898.481577216882, 284.86538285195206, 284.5141279420124, 284.86664359979187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.428563, 3298.094, 599.9997, 5.500705, 3300.316, 600.9493, 5.491918, 3300.206, 608.7654, 9.024851, 5494.077, 598.0361, 5.516704, 3300.263, 598.1639, 9.19431, 5500.137, 99.94082, 100.0, 100.0, 99.89091, 100.0, 100.0
25626.231600000003, 59.98190411097826, 59.985444953363114, 59.982966116104706, 27.832104267225354, 27.84298501745967, 27.820515436655143, 0.999990559458561, 0.9999835467340805, 0.9999916770367604, 7888.167784476101, 7893.779264095232, 7895.032931234042, 185.27624352405326, 45.84455142711613, 34.93055871070601, 7890.9873153237495, 7899.830023513243, 7893.41374262182, 284.7947999427926, 284.59421422067476, 284.9941611193797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1341, 5.489956, 3300.447, 593.7545, 5.554675, 3298.707, 606.1517, 5.447188, 3299.428, 605.2894, 9.077621, 5497.326, 600.2679, 5.503737, 3299.972, 597.9253, 9.202916, 5499.397, 100.0, 99.94299, 99.97187, 99.96276, 99.99774, 99.98763
25628.633360000003, 59.98311578100744, 59.9860146781814, 59.97858105682706, 27.82238062536561, 27.86304759386592, 27.8242220714588, 0.9999853753458621, 0.9999797578933707, 0.999987595007968, 7896.067612428963, 7893.5128687168, 7902.445243003044, 185.3426499797888, 49.06439814074474, 37.58946150162046, 7896.880125474218, 7893.13036151909, 7901.617493720644, 284.88734244758655, 284.53801863787777, 284.8970761668953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.428742, 3297.931, 600.0192, 5.500705, 3300.43, 600.9299, 5.491918, 3300.258, 602.668, 9.125608, 5499.761, 604.3499, 5.460272, 3299.56, 597.2493, 9.206945, 5499.497, 99.93081, 100.0, 100.0, 99.9953, 99.99018, 99.98944
25631.02732, 59.98396352234677, 59.98698758392074, 59.98237423028176, 27.782178774757078, 27.840096961355616, 27.775706741726207, 0.9999880906024501, 0.9999827891694032, 0.9999869204815895, 7888.392427795213, 7882.046612849608, 7892.027688484326, 184.09497747590467, 46.296617436144516, 43.414475032743724, 7886.657235950161, 7888.92676966585, 7884.774427147173, 284.895826449676, 284.5291415392511, 284.86230502898, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.5742, 5.361459, 3290.649, 606.3033, 5.440473, 3298.603, 594.5822, 5.547508, 3298.448, 596.2986, 9.220298, 5498.67, 610.511, 5.396901, 3294.739, 590.947, 9.294293, 5492.529, 99.71523, 99.95288, 99.95156, 99.97647, 99.83917, 99.86595
25633.519760000003, 59.981249844171856, 59.9812403082996, 59.97881801343554, 27.785956900945454, 27.86086711642534, 27.824249870318237, 0.9999871197219218, 0.9999815527586379, 0.9999888600582536, 7891.7865805652, 7899.016349954657, 7895.549332790427, 177.28422971064583, 49.463239467703715, 41.00488016262898, 7891.879839164543, 7896.926131175843, 7896.799472656502, 284.8124028972287, 284.50869070801076, 284.82448473809836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.428385, 3297.822, 599.9608, 5.500705, 3300.539, 600.9493, 5.491734, 3300.265, 602.668, 9.125977, 5499.93, 604.2736, 5.459907, 3299.347, 597.2493, 9.207678, 5499.269, 99.93922, 100.0, 100.0, 99.99733, 99.9788, 99.98507
25636.036600000003, 59.984507657034456, 59.984694679078245, 59.981388341708154, 27.78184596469477, 27.84842124602032, 27.774910859570955, 0.9999899734473823, 0.9999821973489955, 0.9999882557008665, 7879.771733292071, 7892.8972339426955, 7889.553136008939, 181.97752793116797, 43.29411075745281, 37.73154440735152, 7876.878706880031, 7885.235310387549, 7890.921958959889, 284.7542119003546, 284.48141115900887, 284.82123791850125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4626, 5.429099, 3297.931, 600.0192, 5.500889, 3300.261, 594.6404, 5.547324, 3298.619, 602.6874, 9.125424, 5499.878, 604.3117, 5.464655, 3299.732, 589.5752, 9.316451, 5488.34, 99.93098, 100.0, 99.96014, 99.99923, 99.99259, 99.7866
25638.50128, 59.98011645907393, 59.97658553214762, 59.976260151142036, 27.813000981233593, 27.845114730694323, 27.81560886747087, 0.9999903281045882, 0.9999856462530171, 0.99998472642717, 7895.381728205454, 7894.066026871983, 7892.447671584156, 182.90778136875042, 44.07032015541472, 34.00042728248218, 7884.803269998203, 7893.5755082002115, 7895.736778578382, 284.78973377039733, 284.5632956242556, 284.8787783514035, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1538, 5.489599, 3300.563, 594.6689, 5.54436, 3299.146, 590.9328, 5.577328, 3296.694, 605.3477, 9.089571, 5499.279, 603.0909, 5.464655, 3299.823, 590.8277, 9.295758, 5492.47, 100.0, 99.96819, 99.88106, 99.98001, 99.98927, 99.86254
25640.954, 59.97415650093409, 59.97384551654607, 59.97062436676072, 27.78371880962826, 27.836872354398245, 27.786192592695574, 0.999987422232941, 0.9999833865212966, 0.999992618539722, 7884.637043323037, 7885.476048487539, 7891.151373484028, 181.54130378506076, 43.44220859285724, 30.68567233822614, 7893.839240701258, 7897.11397717647, 7897.991689065649, 284.775680603066, 284.49686416412925, 284.9037065960454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.428563, 3298.041, 599.9802, 5.500521, 3300.482, 594.621, 5.547508, 3298.507, 608.7848, 9.024484, 5494.13, 598.0743, 5.517251, 3299.841, 590.947, 9.29411, 5492.471, 99.93416, 100.0, 99.95848, 99.89306, 100.0, 99.8617
25643.3856, 59.977294227467084, 59.9775383879981, 59.97329316136862, 27.779261211862384, 27.832358629409377, 27.761581232157848, 0.9999921864184003, 0.9999824990654362, 0.9999898893644624, 7877.950297494217, 7894.001444039104, 7890.249919606109, 178.13613625936023, 43.0674266940664, 33.7828785161953, 7884.342513587133, 7885.885747501826, 7882.471006036005, 284.76926116505655, 284.54404416927196, 284.9460954384233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.7319, 5.360567, 3290.648, 606.3033, 5.441025, 3298.497, 600.9688, 5.49155, 3300.377, 615.0181, 8.910856, 5480.523, 591.856, 5.5693, 3296.304, 597.2692, 9.207312, 5499.27, 99.71526, 99.95305, 100.0, 99.64352, 99.8866, 99.98737
25645.805640000002, 59.9737244658697, 59.97563493882315, 59.9718135796998, 27.812955888751507, 27.877042059448154, 27.80776886132517, 0.9999922289891345, 0.9999846523620447, 0.9999901198449713, 7889.388330039328, 7895.768004107164, 7893.952630021801, 182.8739095852111, 42.34884379510231, 30.828592107583972, 7885.234200555966, 7894.022293131417, 7897.806813805011, 284.7353205124804, 284.4001038673871, 284.87935622208414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4429, 5.428563, 3297.764, 599.9997, 5.500521, 3300.32, 594.621, 5.547508, 3298.621, 608.7848, 9.024668, 5494.24, 598.0743, 5.517799, 3300.061, 590.9271, 9.294293, 5492.584, 99.93082, 100.0, 99.95152, 99.89102, 99.99383, 99.86497
25648.252200000003, 59.97810764542286, 59.97822100139717, 59.97902411901058, 27.81822258363182, 27.8486113864059, 27.799145188510465, 0.9999906897872889, 0.9999812493738609, 0.9999918633505824, 7891.033426859725, 7897.2744201156775, 7896.163101286591, 184.36277402072483, 49.34095073875119, 36.43318086309682, 7896.60906899847, 7899.078828384961, 7891.367564277215, 284.8712728054842, 284.665965282267, 284.93939749221255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.5414, 5.428742, 3297.984, 599.9997, 5.500337, 3300.374, 600.9493, 5.491918, 3300.375, 608.7848, 9.025035, 5494.24, 598.6274, 5.512686, 3300.204, 598.6808, 9.181675, 5500.533, 99.93256, 100.0, 100.0, 99.89387, 100.0, 100.0
25650.6136, 59.98629737505143, 59.97837165828697, 59.97647975386483, 27.805520716972822, 27.84371889558975, 27.806721746078928, 0.9999915287218605, 0.999983485333515, 0.9999930136676127, 7889.224229340896, 7890.750266196952, 7904.483370942051, 182.97122478042434, 47.39898533840778, 32.47402660819989, 7896.075107629988, 7897.944808293522, 7900.959649876066, 284.91988273156284, 284.58228288031233, 284.96648548731184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1735, 5.490491, 3300.447, 594.0269, 5.55228, 3298.83, 605.7246, 5.451606, 3299.375, 605.6002, 9.078723, 5497.173, 600.4014, 5.502642, 3300.135, 598.0446, 9.195958, 5499.397, 100.0, 99.96429, 99.97964, 99.95268, 100.0, 99.9876
25653.14224, 59.98162524355737, 59.98424209558592, 59.98447309147098, 27.809975271072524, 27.843311284683764, 27.806959420078353, 0.9999916027389268, 0.9999820116498142, 0.9999910919364419, 7892.642202226459, 7894.464435316598, 7893.900457936896, 183.4221921206286, 46.681744621361304, 31.94021211306699, 7889.10989878819, 7891.675995027224, 7898.353271637238, 284.77356262447074, 284.4301522147652, 284.9806628694227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.427849, 3298.092, 600.058, 5.500337, 3300.483, 600.9882, 5.49155, 3300.146, 608.7654, 9.024851, 5494.188, 598.0934, 5.517982, 3300.115, 597.2295, 9.207678, 5499.321, 99.93259, 100.0, 100.0, 99.89293, 100.0, 99.98626
25655.59516, 59.9909578730575, 59.98980759010982, 59.98675445485262, 27.74576085323396, 27.80918894169795, 27.74472466632527, 0.9999928947288182, 0.9999817434210208, 0.9999913124784915, 7878.737293468527, 7885.291832514471, 7884.029358100847, 182.3192804100056, 48.58010918094715, 29.65999362755292, 7883.028325403492, 7887.3919780195365, 7890.898503229602, 284.8067986254837, 284.6252260822911, 285.01515782352845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.791, 5.361281, 3290.816, 606.3033, 5.439736, 3298.829, 594.5434, 5.547876, 3298.507, 615.0181, 8.911407, 5480.574, 591.8941, 5.569848, 3296.531, 590.947, 9.293927, 5492.53, 99.72031, 99.96312, 99.95677, 99.64541, 99.88683, 99.86278
25657.954, 59.992371929203706, 59.98898599287787, 59.9896046625931, 27.79424836918455, 27.851041465262103, 27.805304594392172, 0.9999912906889074, 0.9999838235137603, 0.9999908485390071, 7889.1054914678725, 7893.266027571986, 7889.492158096533, 185.12739771592032, 44.9374040514781, 32.906541800993864, 7898.134467408167, 7891.772769695971, 7897.959395171079, 284.7663730941177, 284.55539936479033, 284.92998477825836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.428563, 3297.874, 599.9802, 5.500521, 3300.259, 600.9105, 5.49155, 3300.26, 608.7848, 9.024668, 5494.188, 598.1124, 5.517982, 3299.787, 597.2295, 9.207861, 5499.208, 99.9359, 100.0, 100.0, 99.89211, 100.0, 99.9842
25660.36644, 59.99560882942404, 59.99714335498793, 59.99454554364953, 27.81092101340462, 27.86089196650952, 27.80109584791683, 0.9999904555636603, 0.9999811936469076, 0.9999906406855225, 7886.506698150832, 7892.676739131511, 7895.875205716291, 179.7431348228597, 46.29663025729724, 31.371633488124644, 7885.731328475391, 7897.968735030642, 7895.248459690254, 284.7353952194146, 284.5431425321014, 284.8445043757876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.5414, 5.428028, 3297.822, 599.9997, 5.500521, 3300.377, 594.5434, 5.546588, 3298.454, 608.7848, 9.024851, 5494.248, 598.0743, 5.517069, 3299.877, 598.0446, 9.196141, 5500.124, 99.93923, 100.0, 99.95347, 99.89401, 99.99893, 99.99816
25662.769760000003, 60.00125569529449, 59.99784536888657, 60.00152736817051, 27.796812449830362, 27.850330091445137, 27.813445589514345, 0.9999909100806083, 0.9999820132444984, 0.9999910493888228, 7886.77951641424, 7895.858041902476, 7897.499618177706, 179.01682007057434, 47.258827025839764, 38.968089456186135, 7891.780124890782, 7897.6590464109095, 7901.604769144853, 284.75374276445245, 284.5800364616591, 284.99819348415235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1341, 5.49067, 3300.337, 593.6183, 5.555043, 3298.219, 589.2634, 5.585979, 3295.057, 604.5516, 9.086078, 5498.283, 600.821, 5.496067, 3299.947, 598.6013, 9.195592, 5499.408, 100.0, 99.94462, 99.83273, 99.96738, 99.99698, 99.99159
25665.263120000003, 60.00263858725214, 60.00236997426209, 59.99961738872924, 27.809526086249583, 27.823580693731056, 27.79558358722604, 0.9999903469127199, 0.9999796129378954, 0.999988823455671, 7890.796030034027, 7889.33877641945, 7895.308921226631, 178.6727794656647, 52.99331100511927, 34.16534659168474, 7892.847463961595, 7901.68126852591, 7892.738853656201, 284.82935748460636, 284.60252950573636, 284.9530555560603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.429099, 3298.094, 599.9219, 5.500521, 3300.32, 594.6404, 5.546772, 3298.503, 608.7654, 9.025403, 5494.305, 604.4071, 5.459177, 3299.287, 597.2493, 9.207129, 5499.202, 99.93083, 100.0, 99.95322, 99.89291, 99.9854, 99.98627
25667.7122, 60.00160212167497, 60.00225228754884, 60.00228264813431, 27.775326515694054, 27.8138669299563, 27.74810287395827, 0.9999903090788167, 0.9999850476323907, 0.9999891417938956, 7878.19913453589, 7889.082045276591, 7889.7252890110785, 178.07241087585908, 48.09185205335825, 36.14962467166106, 7885.8063014944355, 7885.981983569909, 7885.173313066977, 284.83577471442567, 284.5479846539111, 284.97568433331224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.7516, 5.361816, 3290.706, 606.1866, 5.439736, 3298.494, 600.9882, 5.491734, 3300.262, 614.9987, 8.91104, 5480.575, 610.4729, 5.396353, 3294.959, 590.9669, 9.29411, 5492.536, 99.71696, 99.95302, 100.0, 99.6454, 99.83603, 99.86267
25670.08436, 60.000379616476465, 60.00012441340299, 60.00193716966788, 27.802246708507226, 27.86483485057842, 27.800018137666047, 0.9999875305942182, 0.9999811465316161, 0.9999876691574812, 7885.391136529308, 7888.35378174998, 7895.674984972388, 181.11474148691843, 48.13329640607253, 36.04218954936414, 7892.108871513728, 7894.368108660005, 7895.6093723553395, 284.781299828406, 284.507269186533, 284.976976368156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.429277, 3297.984, 599.9997, 5.501258, 3300.208, 594.6793, 5.547692, 3298.621, 608.7848, 9.024484, 5494.136, 604.369, 5.458811, 3299.673, 597.2692, 9.207312, 5499.322, 99.93587, 100.0, 99.94986, 99.89197, 99.97886, 99.98627
25672.481160000003, 60.004144612574855, 60.003771106904814, 60.001423678851474, 27.824918199397096, 27.853800830807952, 27.79478959306799, 0.9999930373714052, 0.9999816639398639, 0.9999917217334335, 7894.008801510938, 7895.468259931178, 7901.85005194664, 185.47283115972448, 49.313686730157315, 33.87751578427378, 7895.975575119713, 7901.063340548443, 7897.600843617978, 284.70386036867444, 284.5080476001447, 284.95906892285427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.5414, 5.42892, 3297.931, 600.058, 5.499968, 3300.262, 600.9493, 5.490998, 3300.267, 608.7848, 9.024851, 5494.292, 604.3117, 5.459724, 3299.559, 597.3488, 9.202001, 5499.727, 99.93591, 100.0, 100.0, 99.89198, 99.9804, 99.99362
25674.95272, 60.00072860913302, 59.99742936310482, 60.00118107162601, 27.790940740855614, 27.853127629521676, 27.81302013205532, 0.9999893693995344, 0.9999793449965136, 0.9999892734915994, 7886.785507017406, 7894.354550479938, 7889.577321787096, 182.03859302216915, 49.025212413133886, 30.974115973757762, 7893.079195489712, 7899.3343326652275, 7892.609807591742, 284.8296566404658, 284.5472711266359, 284.9572258020565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1144, 5.490849, 3300.609, 593.5988, 5.55578, 3297.924, 606.8505, 5.43504, 3298.863, 604.5516, 9.095822, 5498.237, 601.0118, 5.485292, 3300.009, 599.0585, 9.189732, 5499.479, 100.0, 99.94065, 99.95289, 99.97011, 100.0, 99.99145
25677.379760000003, 60.00249721127173, 60.00559683278463, 60.00103225851279, 27.794509398650188, 27.851865631690284, 27.792166205726325, 0.9999912943309024, 0.9999779229999034, 0.9999908202443722, 7890.336549412642, 7900.015150771304, 7891.142821434001, 184.58019056929447, 46.18927930163909, 32.44089782339461, 7894.221705017029, 7894.662488878581, 7896.3850483953365, 284.7837467157413, 284.51084884580746, 284.97342194054085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.428742, 3298.036, 599.9802, 5.500337, 3300.317, 600.9299, 5.492102, 3300.375, 608.7848, 9.0243, 5494.136, 598.0743, 5.517069, 3300.059, 597.2493, 9.207129, 5499.376, 99.93923, 100.0, 100.0, 99.89198, 99.99734, 99.98726
25679.799000000003, 60.00337451671356, 60.0030490372432, 60.0021169599384, 27.76901627611899, 27.806500343622147, 27.776467624784885, 0.9999920804505161, 0.9999809490235655, 0.9999919098801756, 7883.149601744727, 7883.355390702119, 7885.08967680338, 180.74524852723152, 44.85386298134699, 30.044033601256615, 7885.685822096788, 7884.472491005998, 7884.255553620337, 284.8087670569425, 284.58849092020216, 284.9385729897343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.1799, 5.364136, 3290.868, 606.3033, 5.440841, 3298.552, 594.6404, 5.54714, 3298.731, 614.9987, 8.910672, 5480.627, 591.8369, 5.569665, 3296.582, 590.947, 9.29411, 5492.644, 99.72188, 99.96127, 99.94993, 99.64341, 99.89342, 99.86485
25682.2302, 59.99952601327372, 60.00245107278096, 60.003239460142574, 27.77960015183486, 27.839680449754983, 27.78998866828864, 0.999990274535045, 0.9999822934767919, 0.9999922712646707, 7884.727598567952, 7898.539651137186, 7904.415336561077, 181.2161596306264, 45.44946404659049, 34.23130368162583, 7889.034401573026, 7895.350213314871, 7902.57323343043, 284.76356501834965, 284.5639025885897, 284.9643687762621, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.429456, 3297.983, 600.0386, 5.500521, 3300.542, 600.9105, 5.49155, 3300.431, 608.7848, 9.0243, 5494.083, 598.0934, 5.517434, 3300.115, 597.2692, 9.207312, 5499.263, 99.93747, 100.0, 100.0, 99.89196, 100.0, 99.98519
25684.67032, 59.997143488917956, 59.9965019356932, 59.998413946606405, 27.805865510422436, 27.865736318810605, 27.802055977683665, 0.9999903821750772, 0.9999831785102385, 0.9999891650014255, 7893.083743659927, 7898.950697857665, 7898.793350066355, 179.69475387139892, 47.38438512728612, 38.91395326778729, 7889.886078100516, 7892.12866445926, 7893.183392360552, 284.7380776978109, 284.52269931872274, 284.93703937263183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4232, 5.429099, 3297.983, 600.058, 5.500705, 3300.593, 594.5822, 5.548244, 3298.73, 608.7848, 9.025035, 5494.031, 598.1124, 5.517434, 3300.116, 597.3687, 9.201634, 5499.824, 99.93747, 100.0, 99.9601, 99.89293, 100.0, 99.991
25687.132800000003, 59.99503068753579, 59.9958729250876, 59.993291833312405, 27.82135130912022, 27.856718337838178, 27.807869464108368, 0.9999892590098941, 0.9999857786143245, 0.9999903879559601, 7891.866522167158, 7896.186147437571, 7889.9191357696955, 179.4985098261493, 48.366996067801665, 37.428296762528134, 7890.883989433082, 7894.671511235602, 7896.194459415207, 284.736169693541, 284.5894137766659, 284.9833371662054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1341, 5.490491, 3300.615, 593.6766, 5.555596, 3298.035, 588.8169, 5.59371, 3294.805, 604.1437, 9.096006, 5498.434, 601.4696, 5.492962, 3300.267, 599.0585, 9.190098, 5499.553, 100.0, 99.94247, 99.82012, 99.97012, 100.0, 99.99047
25689.497840000004, 59.993705932231045, 59.99202948674269, 59.989209553758016, 27.801785459896287, 27.860406184461333, 27.811640624367342, 0.9999901609497449, 0.9999832842348965, 0.9999899219246767, 7893.318350902769, 7894.014455156994, 7899.918928453955, 182.60621264686142, 47.70781411741427, 37.580381820306684, 7893.318738629787, 7893.7292040111915, 7898.736600904949, 284.8029520570261, 284.5632059669577, 284.91851402164326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.428563, 3297.983, 599.9608, 5.500705, 3300.314, 594.6404, 5.547324, 3298.732, 608.7654, 9.024851, 5494.142, 598.1124, 5.517069, 3300.059, 597.2692, 9.207312, 5499.263, 99.93923, 100.0, 99.94653, 99.89292, 100.0, 99.98832
25691.921800000004, 59.98807175527054, 59.99029559078178, 59.989707215994635, 27.761129199104893, 27.80015791601159, 27.762032907623823, 0.9999942115433557, 0.999982332827284, 0.9999906026710044, 7881.393455341355, 7883.732226219593, 7887.841991451332, 182.24899097415607, 52.53078599134187, 31.51314715880926, 7880.755914978816, 7887.016395343374, 7885.757058541034, 284.75757382161083, 284.5239526356491, 284.92659562104177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.4701, 5.376094, 3291.196, 606.2644, 5.441025, 3298.826, 600.9688, 5.492286, 3300.374, 615.0376, 8.911223, 5480.412, 591.875, 5.569118, 3296.58, 590.947, 9.294293, 5492.53, 99.75183, 99.95291, 100.0, 99.6454, 99.89496, 99.86387
25694.567440000003, 59.98914077395481, 59.98959193743914, 59.993902053106915, 27.81505944632026, 27.853758785544464, 27.802964296988073, 0.9999908202344064, 0.9999809232138447, 0.9999893468670127, 7891.172232943632, 7899.621713028946, 7895.319970256089, 182.4548623799285, 46.53949621167931, 34.10100143933823, 7895.318311657309, 7892.513516617293, 7897.855921253257, 284.83279538499073, 284.48159841985506, 284.96371269103577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.5414, 5.42892, 3297.816, 599.9802, 5.500705, 3300.314, 594.621, 5.547324, 3298.56, 608.7848, 9.024851, 5494.306, 598.0552, 5.517434, 3299.786, 597.2692, 9.207678, 5499.442, 99.93242, 100.0, 99.9517, 99.89187, 100.0, 99.9842
25696.99836, 59.99119792885974, 59.99180176941187, 59.99168262202079, 27.815425022487666, 27.869490934930987, 27.792194261838002, 0.9999898433403679, 0.9999814311469156, 0.9999899164685114, 7887.905023267739, 7897.675929848674, 7901.238678536631, 178.00739886407155, 49.14108607988692, 36.428637241730485, 7895.171960256076, 7893.480650176062, 7892.512460469982, 284.761013769169, 284.4674514310076, 284.9797194442744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4823, 5.42892, 3297.654, 606.3228, 5.440657, 3298.714, 600.9882, 5.491182, 3300.259, 608.7848, 9.025035, 5494.083, 598.0934, 5.517617, 3299.927, 598.2037, 9.186985, 5500.333, 99.94082, 99.95458, 100.0, 99.894, 99.99638, 100.0
25699.422840000003, 59.98731419540752, 59.98790624687936, 59.98873941248814, 27.798158564531544, 27.862110584234458, 27.80945827829812, 0.9999891903489923, 0.9999793891364654, 0.999990294297118, 7887.506843108737, 7890.252207665766, 7892.0738809880995, 182.66278305190372, 47.27290463122881, 35.67031544483416, 7892.293666605992, 7892.582395398418, 7893.712420636497, 284.7505426627758, 284.5132681932156, 284.95196243804514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.075, 5.490849, 3300.505, 612.3929, 5.379135, 3293.8, 605.7828, 5.445348, 3299.266, 605.1729, 9.078907, 5497.473, 600.4014, 5.501729, 3300.086, 598.0645, 9.195592, 5499.391, 100.0, 99.81071, 99.97514, 99.95265, 100.0, 99.98816
25701.93284, 59.98471072559089, 59.98565943148322, 59.98301779668025, 27.819311957938687, 27.863341121376624, 27.813958337407797, 0.9999869631234252, 0.9999771579319346, 0.9999880734464525, 7890.554854413312, 7896.092433886303, 7900.243766163378, 184.039024168183, 53.790338911078834, 39.88038910676957, 7888.8285929414615, 7894.619091565214, 7893.883645069117, 284.69165155794303, 284.42409791597987, 284.9475528494153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.5217, 5.428385, 3298.04, 606.3228, 5.441025, 3298.542, 600.9493, 5.491734, 3300.32, 602.668, 9.125793, 5499.878, 598.0361, 5.517982, 3299.996, 597.2493, 9.207678, 5499.376, 99.92923, 99.95633, 100.0, 99.99733, 99.99388, 99.98726
25704.371720000003, 59.98291973527127, 59.980681840639704, 59.98062712752501, 27.786802351709973, 27.835616457059665, 27.789938881508487, 0.9999937508013348, 0.9999844368701084, 0.9999889042553887, 7884.509097815616, 7889.610377114318, 7889.327817787434, 179.72199448809488, 48.636450820728896, 37.88107972206285, 7884.956331421664, 7892.822945235424, 7891.102906827887, 284.8464499977031, 284.44681320584544, 284.8911887051218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.7713, 5.361816, 3290.758, 599.9608, 5.500337, 3300.427, 594.524, 5.547692, 3298.507, 596.3375, 9.220666, 5498.834, 591.875, 5.569848, 3296.426, 590.9271, 9.294477, 5492.464, 99.71853, 100.0, 99.95666, 99.97538, 99.89028, 99.86377
25706.80916, 59.9814248022748, 59.98023375785995, 59.98209545380812, 27.810506054039003, 27.862492305368207, 27.819396775206226, 0.9999874250878908, 0.999977306967688, 0.9999873453035676, 7892.683543648107, 7894.393920042445, 7898.5445510460195, 179.58438320651157, 55.32366430000934, 39.49520890075155, 7893.297481871335, 7892.550309806032, 7896.388746407464, 284.76020530284165, 284.5219808008208, 284.88942207128906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.502, 5.42892, 3297.821, 606.3033, 5.440841, 3298.55, 600.9105, 5.491734, 3300.265, 602.668, 9.125793, 5500.048, 598.0552, 5.517069, 3299.947, 597.2891, 9.206762, 5499.149, 99.93258, 99.95458, 100.0, 99.99838, 99.99561, 99.98421
25709.20344, 59.982592390807774, 59.9804550465489, 59.98021437212541, 27.770123992305443, 27.838676904017397, 27.76947105026642, 0.9999877579539709, 0.9999821830596348, 0.9999883459607766, 7881.30977199308, 7883.468750537073, 7889.143950939095, 180.5853658493561, 45.72283941831415, 34.97374213240073, 7880.28630755474, 7887.269103044832, 7892.586514310483, 284.7419146678477, 284.522551603134, 284.9330066444596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4626, 5.429099, 3297.873, 599.9413, 5.501073, 3300.654, 594.6793, 5.547876, 3298.505, 602.668, 9.125977, 5499.931, 598.0934, 5.513599, 3300.163, 589.7144, 9.310225, 5489.372, 99.93255, 100.0, 99.95825, 99.99734, 99.99962, 99.80535
25711.61024, 59.9864227697355, 59.9828395322445, 59.98155830675644, 27.813089514496042, 27.843140330527593, 27.81450797317269, 0.9999889197497306, 0.9999809507226719, 0.9999896494547437, 7887.417255447867, 7893.571638996891, 7892.3892107051015, 178.9495867698315, 46.34157491253791, 37.490587228548975, 7895.728223201265, 7899.121497602314, 7897.35831957093, 284.74841743880154, 284.4635083221536, 284.9744402566957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 601.1144, 5.490849, 3300.615, 593.735, 5.554859, 3298.644, 589.6322, 5.587452, 3295.342, 606.4934, 9.070817, 5497.986, 600.4586, 5.496067, 3300.08, 589.4957, 9.307295, 5492.382, 100.0, 99.94807, 99.85743, 99.95407, 100.0, 99.852
25714.09748, 59.98467107753511, 59.97994652479247, 59.98046214232458, 27.81265478948317, 27.852544111847433, 27.788328363771758, 0.9999904247740286, 0.9999820394659142, 0.9999902768354733, 7892.045954188084, 7890.046652735904, 7891.146221599242, 180.75471915044147, 48.080949872455676, 31.562143398006356, 7886.760532319862, 7889.517464136, 7894.363364570451, 284.63132580850595, 284.5474180250206, 284.9941909348598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 607.4429, 5.428028, 3297.821, 599.9413, 5.501258, 3300.487, 594.6016, 5.546772, 3298.724, 608.7654, 9.025035, 5494.188, 598.1315, 5.517617, 3300.062, 590.9271, 9.294477, 5492.416, 99.93926, 100.0, 99.95992, 99.89494, 100.0, 99.8607
25716.57988, 59.98255723574687, 59.98850494589543, 59.98631161763583, 27.781770268987078, 27.843337647598915, 27.763269961598198, 0.9999917065900693, 0.9999798804805035, 0.9999921236992335, 7881.866099339704, 7884.044529470917, 7887.166405238479, 184.28266966093452, 42.93773529260761, 30.06796421660738, 7883.284515881265, 7890.116099111718, 7887.5440135007575, 284.66635217433355, 284.55672392333656, 284.93871996250874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 0), 5500.0, 600.0, 613.7122, 5.361281, 3290.707, 606.3228, 5.440473, 3298.717, 600.9493, 5.491366, 3300.485, 615.0376, 8.911223, 5480.517, 591.856, 5.569848, 3296.526, 597.2891, 9.207495, 5499.382, 99.72013, 99.95971, 100.0, 99.64637, 99.8951, 99.98517
