TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25733.29904, 59.98805430404589, 59.98394018778301, 59.98659087241901, 25.292537645767908, 25.325753755487163, 25.298731569359028, 0.9999870917300795, 0.999985649764931, 0.9999889740966541, 7168.713219149995, 7177.401413834418, 7184.352936933328, 147.09803606115645, 36.72437145986669, 35.471829403244556, 7171.353839515264, 7177.2767298209665, 7180.911679098626, 284.6210294856183, 284.3419662152996, 284.8530971481261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.5414, 5.428385, 3297.931, 599.9802, 5.500337, 3300.6, 594.6404, 5.546956, 3298.506, 608.8042, 9.024851, 5494.254, 598.1124, 5.517617, 3300.01, 596.8716, 5.527696, 3299.486, 99.93258, 100.0, 99.96169, 99.89104, 99.9988, 99.98303
25735.730160000003, 59.9862408701834, 59.98738766810113, 59.98452750496585, 25.30089997356029, 25.345733164878034, 25.282798388126935, 0.9999881829612707, 0.999991482648336, 0.9999881358731314, 7170.495821574379, 7180.664331049904, 7177.029745210386, 143.5234849042663, 30.429842090046805, 30.43208513145464, 7172.108700938446, 7180.1546464861985, 7172.1714923656955, 284.6102213484405, 284.40173675272393, 284.84074065459674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1538, 5.489956, 3300.338, 593.6378, 5.556149, 3298.142, 588.3122, 5.597392, 3292.941, 602.6874, 9.119725, 5499.75, 603.6251, 5.472691, 3299.891, 600.7882, 5.497481, 3300.245, 100.0, 99.93545, 99.78986, 99.99469, 99.99528, 100.0
25738.171960000003, 59.982273718614806, 59.98246695780123, 59.98068033379487, 25.313459201581775, 25.345109764926487, 25.294065836086173, 0.9999908212261059, 0.9999903982142185, 0.9999907034019906, 7173.220014899138, 7180.958208038097, 7182.710565693286, 150.6512539258506, 29.199542409433434, 28.420443841854308, 7178.823659960983, 7174.981178440341, 7182.696994548899, 284.6185383773141, 284.4351722355485, 284.84532804569915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.088, 5.432847, 3298.31, 599.9802, 5.500337, 3300.203, 594.6404, 5.547508, 3298.734, 604.5127, 9.103728, 5499.586, 598.0552, 5.517069, 3300.115, 596.9313, 5.527696, 3299.433, 99.94738, 100.0, 99.9601, 99.98316, 100.0, 99.98142
25740.56044, 59.97859052669764, 59.98068412374308, 59.98736974288489, 25.289286667269533, 25.32745869911476, 25.279979265998985, 0.9999918055135268, 0.9999902602669551, 0.9999931791517955, 7161.9665152299, 7179.624646706493, 7175.375960395178, 153.0231606565976, 34.87222493803847, 29.552075984851967, 7172.626698394131, 7175.5419128592075, 7173.844131933176, 284.63300574079403, 284.33943825008, 284.8477692856707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 597.7432, 5.525114, 3299.617, 604.9219, 5.454103, 3298.814, 600.697, 5.493207, 3300.203, 596.3569, 9.220482, 5498.666, 591.8369, 5.570031, 3296.365, 590.609, 5.579702, 3295.537, 99.99719, 99.97699, 100.0, 99.97848, 99.89665, 99.85665
25742.978880000002, 59.98459140196704, 59.97930710186554, 59.98346920142764, 25.306585852812564, 25.34969302515662, 25.291952575242515, 0.9999918336140458, 0.9999904369542749, 0.9999923928855206, 7170.198061687081, 7177.034484853015, 7182.8155593110205, 149.6658388115752, 32.087511773684355, 26.75831625004821, 7175.654547179221, 7178.230338384886, 7180.08859114025, 284.5967918460465, 284.3693601028047, 284.87399068689587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1144, 5.490491, 3300.233, 599.9997, 5.500337, 3300.319, 594.6016, 5.546956, 3298.504, 602.6485, 9.125608, 5499.878, 598.0743, 5.517799, 3299.797, 597.0108, 5.527879, 3299.665, 100.0, 100.0, 99.95326, 99.9984, 99.99243, 99.98469
25745.44336, 59.98146024729507, 59.978161044133465, 59.97835196884688, 25.321037751133215, 25.35310674557616, 25.30432009540652, 0.9999920712053677, 0.9999926190875366, 0.9999903519353855, 7177.965072931752, 7175.942782802669, 7181.638020235127, 145.7095053972912, 30.003414560033093, 27.705874420048076, 7179.34184046456, 7178.765629738369, 7175.1804693961885, 284.62084900112126, 284.3011705493881, 284.7850692076001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1341, 5.489956, 3300.505, 599.9802, 5.500153, 3300.431, 600.9493, 5.491366, 3300.208, 602.7068, 9.125793, 5499.877, 598.0743, 5.517434, 3299.894, 596.8716, 5.526964, 3299.718, 100.0, 100.0, 100.0, 99.99945, 99.99884, 99.99004
25747.96844, 59.97596495110054, 59.97560498405148, 59.973780650472406, 25.29516526335545, 25.344364807912545, 25.295941265809088, 0.9999916985405745, 0.9999862644577661, 0.999990828123079, 7178.2783588391485, 7178.917811511489, 7182.210399530752, 148.96311076834422, 31.422182467987113, 31.651488337929095, 7177.440506062455, 7176.832946263801, 7177.029721818191, 284.70480066317884, 284.46533354616776, 284.8520931878101, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.502, 5.42892, 3297.821, 593.5794, 5.55578, 3298.029, 607.3164, 5.430438, 3298.088, 608.8042, 9.030735, 5494.945, 603.0338, 5.476526, 3300.132, 600.2912, 5.497664, 3300.107, 99.93258, 99.93382, 99.94067, 99.90668, 99.99692, 100.0
25750.366800000003, 59.97478342137363, 59.97584211945087, 59.97551240552277, 25.281162418301008, 25.338216782310475, 25.286010886861767, 0.9999928959142146, 0.9999888594816274, 0.9999903680444566, 7170.243123764352, 7180.616218026223, 7176.164236573077, 147.4315861690045, 34.188308449228316, 37.80447279960026, 7172.898537115243, 7175.69894704646, 7174.6408715061225, 284.5846629402597, 284.4647957687177, 284.8665876079625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.4495, 5.487279, 3300.3, 599.9997, 5.500889, 3300.538, 600.9493, 5.491366, 3300.428, 607.0954, 9.053718, 5495.284, 598.0361, 5.517799, 3299.897, 596.9511, 5.52733, 3299.604, 100.0, 100.0, 100.0, 99.92708, 100.0, 99.97958
25752.822600000003, 59.97673644838516, 59.97946607170828, 59.977429830808866, 25.27260663260176, 25.29163207274218, 25.26443496955415, 0.9999890659731159, 0.9999876042744738, 0.9999870066745363, 7166.614264151996, 7160.906747259298, 7175.754043569533, 151.34164212953374, 36.63920700925382, 34.57123516617804, 7159.121681726516, 7163.140512452744, 7168.259041366833, 284.6050126869452, 284.37221432673374, 284.9439711709258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.9324, 5.387516, 3293.394, 604.3383, 5.455024, 3298.983, 594.854, 5.546588, 3298.786, 614.9987, 8.911407, 5480.574, 591.8369, 5.569483, 3296.312, 590.609, 5.579153, 3295.43, 99.81662, 99.97706, 99.9551, 99.6484, 99.89183, 99.85314
25755.318000000003, 59.97929853794621, 59.97810598167173, 59.97760445827741, 25.297891657653384, 25.325215249886128, 25.279320021946404, 0.9999872612735985, 0.9999838428639809, 0.9999893556519457, 7170.778114959248, 7177.771017144292, 7181.376944950847, 149.32472593761076, 39.46813586788903, 34.36730043588523, 7173.388418395968, 7176.206622206491, 7175.439272122235, 284.6735913912585, 284.44829366845727, 284.8301608829896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.4823, 5.42892, 3298.046, 599.9997, 5.500153, 3300.545, 600.9105, 5.491734, 3300.315, 608.746, 9.025219, 5494.188, 598.0934, 5.517617, 3300.004, 596.8517, 5.527879, 3299.431, 99.93939, 100.0, 100.0, 99.89304, 100.0, 99.98656
25757.746120000003, 59.98349247672903, 59.98098395761678, 59.98120371651862, 25.283701501666275, 25.305394499919696, 25.289049668260205, 0.9999874851447504, 0.9999847994213785, 0.9999904881435278, 7172.430196359483, 7167.836556989115, 7184.011348658676, 146.63752284427255, 27.214696285307014, 32.173775470167584, 7171.910737475201, 7175.998306146813, 7176.397522277547, 284.61020325407463, 284.47241090239487, 284.961689105752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.502, 5.428028, 3298.041, 600.058, 5.499784, 3300.542, 594.6599, 5.546956, 3298.733, 608.7654, 9.024851, 5494.195, 598.1124, 5.517434, 3299.898, 596.9114, 5.528062, 3299.431, 99.92909, 100.0, 99.95177, 99.89091, 100.0, 99.98137
25760.17764, 59.97891116145626, 59.981153788159126, 59.979794225829174, 25.285949460627688, 25.32344277378841, 25.277550902068267, 0.9999878194529331, 0.9999919116084954, 0.9999874148862536, 7173.859502573591, 7171.298575459856, 7179.125482106759, 139.53980130662103, 27.678396768490984, 32.369644388968936, 7171.795968552353, 7170.644021716874, 7172.6072181612335, 284.7380422286818, 284.3920658063128, 284.8015759541006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1341, 5.490135, 3300.337, 593.5988, 5.555227, 3297.862, 588.2928, 5.597208, 3292.889, 602.9592, 9.121196, 5499.619, 603.11, 5.475613, 3299.862, 600.311, 5.501144, 3300.108, 100.0, 99.93382, 99.78822, 99.99167, 99.99442, 100.0
25762.54832, 59.981030483587624, 59.98224135398508, 59.98718882523824, 25.302422031667003, 25.335370544420837, 25.284431489563815, 0.9999889678391107, 0.9999873854894821, 0.999989528650002, 7170.924345707365, 7179.991485899554, 7179.641332010992, 144.5157834412438, 34.10716375131551, 32.13726059365945, 7171.1659494235355, 7169.361088688106, 7181.364152171515, 284.64585531672486, 284.3623324496734, 284.94551840593186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.5414, 5.428385, 3297.984, 599.9608, 5.499784, 3300.374, 594.5628, 5.547692, 3298.62, 605.1729, 9.095638, 5499.046, 598.0743, 5.517799, 3300.059, 596.9114, 5.52733, 3299.659, 99.93098, 100.0, 99.95326, 99.98126, 99.99374, 99.98826
25765.120840000003, 59.986478073185374, 59.98856797750804, 59.986735801680894, 25.254133263295593, 25.321859121829622, 25.271376242739073, 0.9999918406921765, 0.9999886247537126, 0.9999902844822383, 7167.044223651428, 7172.14470205954, 7177.900519934196, 151.79986813973892, 32.88386283971704, 30.863397594031085, 7168.202582242774, 7169.121486078212, 7173.73639538121, 284.76120340815595, 284.4124587068422, 284.91243914666006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 611.8984, 5.378057, 3292.021, 605.9531, 5.441394, 3298.6, 600.9493, 5.491918, 3300.432, 596.3569, 9.221034, 5498.834, 591.8178, 5.569665, 3296.255, 590.5494, 5.579153, 3295.372, 99.75682, 99.95789, 100.0, 99.97632, 99.88837, 99.85481
25767.61096, 59.990095022599775, 59.99010779936413, 59.98874307500492, 25.287485677191317, 25.335479553099805, 25.298490546041716, 0.9999915208165743, 0.9999896087317317, 0.9999908898942969, 7175.42397507348, 7172.801589717621, 7181.052461211957, 148.54721988383108, 30.09368391095859, 31.893373262477667, 7174.353812422531, 7177.561972488519, 7177.05063925189, 284.6445589394166, 284.42207109502897, 284.8363788381281, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.4823, 5.427849, 3297.764, 600.0386, 5.500705, 3300.32, 594.621, 5.54714, 3298.506, 602.6874, 9.125608, 5500.041, 598.0743, 5.517251, 3299.844, 596.8915, 5.52733, 3299.376, 99.93432, 100.0, 99.95999, 99.99838, 99.99715, 99.98306
25770.015760000002, 59.98580250993584, 59.98939427927378, 59.98843000366032, 25.289028597253058, 25.328434701340427, 25.297130934496792, 0.9999916958301326, 0.9999919270481166, 0.9999891932865512, 7173.477151466579, 7181.29429466619, 7177.08757730388, 148.3399922413637, 31.548904369761658, 33.30601215279583, 7176.047531705117, 7174.774715600031, 7178.926287922213, 284.6380803818004, 284.4311622662914, 284.9445602302054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.4823, 5.428028, 3297.93, 599.9608, 5.500889, 3300.656, 600.9688, 5.491734, 3300.319, 602.7068, 9.125424, 5500.041, 598.0171, 5.517434, 3299.844, 596.8915, 5.527696, 3299.616, 99.93099, 100.0, 100.0, 99.99734, 99.99388, 99.98306
25772.4526, 59.99232660351863, 59.99157746812611, 59.99214213984318, 25.312831399655554, 25.321877159908052, 25.288552612311957, 0.9999910205492253, 0.9999876978985298, 0.9999917897221288, 7172.03593642276, 7178.505860096917, 7180.422730197653, 148.46719669750246, 34.494605754130134, 32.416113179927265, 7175.564676282957, 7178.401341875079, 7180.392064530098, 284.6073574986288, 284.38403184402506, 284.9714193820433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1144, 5.489956, 3300.447, 593.6183, 5.555411, 3297.859, 607.2776, 5.430438, 3297.97, 608.1828, 9.043238, 5496.351, 602.0609, 5.486205, 3300.126, 599.2375, 5.507004, 3299.779, 100.0, 99.94062, 99.9371, 99.91846, 100.0, 99.99972
25774.835400000004, 59.98765811393271, 59.99013516765022, 59.98772910379394, 25.297851452057113, 25.31919424847408, 25.301261031534434, 0.9999907896328009, 0.9999882119464375, 0.9999914529879506, 7172.028122467883, 7173.11157986132, 7178.701162916907, 147.50378797217672, 33.42858056243949, 31.327542251501427, 7175.476046513822, 7171.944949939389, 7177.989011929019, 284.67387952998627, 284.40668522305094, 284.91205760965147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.7725, 5.441413, 3298.849, 599.9997, 5.500521, 3300.434, 601.0076, 5.491366, 3300.376, 607.4644, 9.037354, 5494.91, 598.0743, 5.517799, 3299.961, 596.9909, 5.527513, 3299.601, 99.96371, 100.0, 100.0, 99.91058, 99.99716, 99.9865
25777.422680000003, 59.98951991225946, 59.98679005669184, 59.985620021700214, 25.27321302735817, 25.28346205453905, 25.26022996079703, 0.999990913176492, 0.9999835613216792, 0.9999909953179911, 7158.98288957642, 7167.070015351883, 7170.809470669228, 154.72491205228744, 38.81910475087784, 29.983744204583672, 7170.14382355272, 7165.114002865755, 7167.396150524922, 284.66988330020575, 284.4061258573757, 284.93237902873165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 595.7125, 5.541533, 3298.98, 606.2255, 5.43992, 3298.665, 594.6016, 5.547324, 3298.503, 614.9987, 8.91104, 5480.522, 591.875, 5.569848, 3296.313, 590.609, 5.579519, 3295.424, 99.96622, 99.95128, 99.96007, 99.64446, 99.88833, 99.85671
25779.850960000003, 59.98745837640592, 59.987533590769544, 59.98525544661364, 25.304930981391834, 25.312479279650933, 25.28541357692382, 0.9999893972871342, 0.9999876161810917, 0.999990023296565, 7170.741724587455, 7181.164471050883, 7178.2921694560655, 149.83924551474365, 39.60781937817907, 32.69803878130415, 7174.895445049761, 7174.525012570217, 7179.806783573867, 284.7075849999921, 284.40765157357794, 284.93318078109587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1538, 5.490313, 3300.337, 600.0386, 5.500705, 3300.319, 601.0076, 5.49155, 3300.485, 608.8236, 9.024116, 5494.247, 598.0361, 5.517617, 3300.17, 596.9114, 5.527513, 3299.489, 100.0, 100.0, 100.0, 99.89102, 100.0, 99.98309
25782.34008, 59.98518857406894, 59.98563676255028, 59.98544993452537, 25.290976517326186, 25.350844709582677, 25.27653248333509, 0.9999882283420636, 0.9999877571468174, 0.9999882013624629, 7170.9857929422, 7173.092031851128, 7177.187237828386, 145.26707101964212, 35.782643893728846, 32.24290103069961, 7166.422592464333, 7174.960674997489, 7182.326495028848, 284.71944981835367, 284.4203780973698, 284.9256936129376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1735, 5.490135, 3300.506, 600.0386, 5.499968, 3300.375, 594.6793, 5.547508, 3298.733, 608.7654, 9.024668, 5494.084, 598.0171, 5.517799, 3299.838, 597.2295, 5.519639, 3299.888, 100.0, 100.0, 99.96021, 99.89104, 100.0, 99.99658
25784.747760000002, 59.98923428187975, 59.98783355415286, 59.988255997789416, 25.29141294783121, 25.32531959368749, 25.28844512489907, 0.9999890460451419, 0.999992307536332, 0.9999883399968357, 7171.510217846545, 7176.626086949191, 7178.997479461097, 145.46067156441995, 34.53957438587986, 35.05885277154039, 7176.20544682838, 7177.752448338513, 7174.992110989031, 284.73022075076597, 284.4442497614312, 284.97661587501074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.502, 5.428206, 3298.041, 593.5988, 5.55578, 3298.103, 588.5451, 5.590581, 3294.512, 604.3185, 9.099684, 5498.247, 601.6031, 5.490223, 3300.268, 598.9393, 5.515244, 3299.82, 99.93258, 99.93545, 99.81321, 99.97423, 100.0, 99.99314
25787.23356, 59.991451539667494, 59.99250669628521, 59.996439237490236, 25.292071386200245, 25.336726480739074, 25.273688080737895, 0.9999908955011303, 0.9999890949702773, 0.9999916492763863, 7172.332806620255, 7174.950769111272, 7180.468414852428, 149.359634776897, 34.16763430265564, 34.47122366267604, 7169.096360888707, 7175.451101070925, 7176.4711580132725, 284.7174002295421, 284.4813617792486, 284.9757709493749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.4802, 5.468183, 3299.605, 599.9802, 5.501073, 3300.545, 594.6599, 5.547324, 3298.783, 602.7845, 9.125424, 5499.819, 598.0171, 5.517069, 3300.116, 596.8915, 5.527879, 3299.603, 100.0, 100.0, 99.95, 99.99531, 100.0, 99.98998
25789.611240000002, 59.99629403681222, 59.9972880939197, 59.99729513218812, 25.261441144454608, 25.311392009291897, 25.269020027630393, 0.9999919760855539, 0.9999878560182646, 0.9999903740496069, 7164.158861526535, 7174.497219122377, 7177.337487235704, 151.28824611821904, 43.722996238690484, 30.988236651309307, 7171.575100968463, 7171.154200847968, 7172.603707224053, 284.711672873618, 284.492772726232, 284.9501486144487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 613.3179, 5.361281, 3290.816, 606.2644, 5.440841, 3298.548, 600.9105, 5.49155, 3300.374, 596.3375, 9.220482, 5498.671, 591.8941, 5.569848, 3296.528, 590.5892, 5.579885, 3295.368, 99.71523, 99.95807, 100.0, 99.97538, 99.89338, 99.86001
25792.07252, 59.99553588516842, 59.994539578302245, 59.994002120276754, 25.28389146294362, 25.33602547167133, 25.291828394924732, 0.9999926773322311, 0.9999888362128291, 0.9999924259092363, 7169.983350365819, 7173.304821893613, 7183.095601729374, 148.8828575860664, 29.8062043765035, 31.666318171193325, 7171.753198325289, 7176.994926367305, 7182.12086568021, 284.637162985277, 284.4275669684516, 284.9123783186793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.5414, 5.427849, 3297.931, 599.9997, 5.500521, 3300.317, 594.6404, 5.546956, 3298.674, 602.668, 9.12524, 5499.872, 598.1887, 5.517617, 3299.954, 596.971, 5.52733, 3299.604, 99.93259, 100.0, 99.9584, 99.99626, 100.0, 99.98673
25794.528280000002, 59.99718067374146, 59.994862018463145, 59.99443895650127, 25.290862937664897, 25.32428984784301, 25.286716146395616, 0.9999934077626547, 0.9999897165392575, 0.9999892935136313, 7166.384979485598, 7177.279880041707, 7177.407182266594, 152.47546391075656, 35.505145366648776, 28.59615219860825, 7171.752319333375, 7175.291545428607, 7174.760191126, 284.7579435843087, 284.4898718420567, 284.9307883196576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.5612, 5.428206, 3297.816, 600.058, 5.500889, 3300.488, 600.9299, 5.491918, 3300.321, 602.6485, 9.125793, 5499.877, 598.0552, 5.517617, 3300.17, 597.1897, 5.520738, 3300.0, 99.93258, 100.0, 100.0, 99.99637, 100.0, 99.99293
25796.929320000003, 59.99292895691681, 59.99598502705424, 59.99634436411633, 25.27999066733925, 25.317405865473905, 25.275727560363443, 0.999992959903222, 0.9999882943516334, 0.9999858065798556, 7171.6780039214, 7175.835494865341, 7179.681962013927, 153.68082567226537, 28.882641481207884, 31.587686349823343, 7170.652125295731, 7165.989691307351, 7180.307058059058, 284.6931045935264, 284.5093035207523, 285.01149842005265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1341, 5.490313, 3300.39, 593.5988, 5.555596, 3298.22, 607.064, 5.438721, 3298.657, 607.2896, 9.05905, 5497.259, 601.0881, 5.49004, 3300.124, 598.9194, 5.51561, 3299.875, 100.0, 99.93553, 99.95789, 99.94876, 100.0, 99.99481
25799.35752, 59.99698288137156, 59.995554362311864, 59.99810471046139, 25.275263466827255, 25.327934552993973, 25.283788632258087, 0.9999909627654132, 0.9999811314264024, 0.9999907640033355, 7175.764579898191, 7168.76353883919, 7181.978158302192, 152.33440397397735, 34.43629026238932, 31.52450871019937, 7172.005122943785, 7179.099503875688, 7180.643793600214, 284.71447693925194, 284.50333014920875, 284.94546514056293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.7474, 5.451407, 3299.445, 600.0192, 5.500337, 3300.261, 600.9299, 5.491734, 3300.263, 608.3964, 9.025403, 5494.194, 598.1124, 5.517251, 3299.846, 596.971, 5.527879, 3299.491, 99.97702, 100.0, 100.0, 99.89304, 100.0, 99.98998
25801.791800000003, 59.99599436516848, 59.995563405260874, 59.99691956093035, 25.252309987717396, 25.30225097271045, 25.26285967352556, 0.9999910482057428, 0.9999857598842028, 0.9999901617950732, 7168.615340099882, 7169.679003571333, 7162.674934376717, 149.31319951588398, 39.55360454976153, 32.839883780478885, 7167.346271015316, 7167.346446172136, 7173.897171446275, 284.67969266903566, 284.4679325799807, 284.9912608463175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 595.7717, 5.537786, 3298.865, 606.3616, 5.440473, 3298.55, 594.621, 5.547508, 3298.62, 615.0181, 8.911407, 5480.516, 591.9513, 5.569483, 3296.643, 590.6488, 5.579336, 3295.259, 99.96801, 99.95629, 99.95496, 99.64434, 99.88683, 99.85492
25804.24796, 59.99550071756131, 59.99984295053306, 60.00266653771313, 25.283319554773605, 25.332536383528556, 25.29620351542248, 0.9999905649085437, 0.9999889536077318, 0.9999893582333512, 7173.554694626278, 7175.514882141606, 7182.95325981324, 149.52848671964423, 35.85062590993948, 35.040060213678316, 7173.650443905506, 7173.3861481420945, 7180.2369567487685, 284.71053481473245, 284.5361549671098, 284.9024177185578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1538, 5.489956, 3300.395, 600.0192, 5.500337, 3300.375, 600.9688, 5.491366, 3300.208, 608.7848, 9.024484, 5494.135, 598.0552, 5.517251, 3299.843, 596.9114, 5.52733, 3299.714, 100.0, 100.0, 100.0, 99.89102, 100.0, 99.98992
25806.70304, 59.99738204168253, 59.99608073771779, 59.99912073317452, 25.29681698307691, 25.3204405524486, 25.276828315831256, 0.999988016157355, 0.9999878956462177, 0.9999879896964082, 7164.605483455324, 7175.785762870166, 7176.8159941129925, 143.9979100799256, 33.283307121393136, 36.30590457953895, 7171.147816214795, 7179.74674886334, 7175.001917300922, 284.66658906317673, 284.4489825501587, 284.92508789627476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1341, 5.490313, 3300.505, 600.0192, 5.499968, 3300.374, 594.621, 5.54714, 3298.509, 608.7848, 9.024668, 5494.13, 598.0552, 5.517434, 3299.903, 596.9511, 5.525865, 3299.699, 100.0, 100.0, 99.9534, 99.88997, 99.99565, 99.98947
25809.1346, 59.994249510875946, 59.99112609844038, 59.9942221840656, 25.301140518959418, 25.3333831976347, 25.283424199663877, 0.999988885368069, 0.999990842347982, 0.9999874646969812, 7170.450844204975, 7177.68140878794, 7176.109471898961, 141.07154084437138, 34.68049403252917, 31.559059944992896, 7174.019999798228, 7176.640368403688, 7184.859991159428, 284.7514805675728, 284.51548441866095, 284.92754828429855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.5217, 5.428742, 3297.822, 593.5988, 5.555411, 3298.107, 589.1469, 5.59095, 3294.88, 604.2603, 9.089755, 5498.248, 601.1072, 5.49004, 3300.184, 598.8995, 5.514512, 3299.993, 99.93574, 99.94124, 99.82554, 99.97423, 100.0, 99.99198
25811.53596, 59.99469869778461, 59.99069403279068, 59.99042137424677, 25.29982926104723, 25.321262679593307, 25.27543172382692, 0.9999910272118933, 0.9999903093800668, 0.9999896798889953, 7170.601904867983, 7178.465670535295, 7178.605811292641, 151.45707544892264, 32.55104914751291, 32.41987780880618, 7171.8389938453265, 7180.249737468883, 7182.875670143869, 284.6786843786811, 284.48987739837105, 284.95021990151594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 602.8099, 5.468719, 3299.875, 600.0386, 5.500153, 3300.375, 594.6404, 5.547508, 3298.45, 603.134, 9.123954, 5499.872, 598.0743, 5.517251, 3300.064, 596.8517, 5.526781, 3299.717, 100.0, 100.0, 99.95163, 99.99569, 100.0, 99.97806
25813.99664, 59.99372759978255, 59.994201779302514, 59.99341731079521, 25.271021302949265, 25.311361583081993, 25.2769121452414, 0.999992389908024, 0.9999883841766479, 0.9999910473859605, 7164.264658121739, 7178.14528765949, 7176.015320623551, 152.95007591177222, 34.96924793163589, 28.407814481679907, 7166.8486889322485, 7175.0603875937, 7171.884727619717, 284.69843130553807, 284.56824312000936, 284.951098462953, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.8644, 5.371632, 3291.366, 606.1866, 5.441394, 3298.72, 600.9688, 5.491734, 3300.431, 596.3375, 9.22085, 5498.788, 591.875, 5.570396, 3296.48, 590.6289, 5.579519, 3295.196, 99.73696, 99.95981, 100.0, 99.97335, 99.89192, 99.85303
25816.423000000003, 59.99572084530099, 59.994453854454335, 59.99697260937225, 25.279092399267117, 25.335937109178793, 25.30390422623995, 0.9999911190872843, 0.999990184696403, 0.9999932982346971, 7172.515702409662, 7183.446056937821, 7178.6345648434, 151.7707133408283, 31.545644399677712, 28.709751779583257, 7173.331580731114, 7177.336337174766, 7179.173444112138, 284.7704765000744, 284.4393538714492, 284.9288053179639, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.502, 5.428206, 3297.932, 599.9802, 5.500705, 3300.319, 594.6404, 5.546588, 3298.733, 602.6874, 9.125424, 5500.042, 598.0743, 5.517434, 3299.948, 596.9114, 5.527879, 3299.6, 99.92765, 100.0, 99.96021, 99.99937, 99.9972, 99.97787
25818.82972, 59.99675360313347, 59.996362778453474, 59.99604232722304, 25.30423717828282, 25.32650981956198, 25.286228348144128, 0.9999898501209594, 0.9999895630313543, 0.9999918374839034, 7173.878701710636, 7181.774918848422, 7180.891283299026, 147.10741466521995, 29.861589480485236, 30.950291674596883, 7174.579813738012, 7178.238925888641, 7175.735876649444, 284.7811132920673, 284.52201343105526, 284.94875668068534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.5217, 5.428742, 3297.711, 599.9413, 5.501442, 3300.544, 600.9105, 5.491918, 3300.093, 602.6485, 9.125793, 5499.865, 598.0171, 5.517434, 3299.949, 596.9313, 5.52733, 3299.613, 99.93749, 100.0, 100.0, 99.9984, 99.99706, 99.98685
25821.346200000004, 59.99760657773609, 59.9988242728209, 59.99769297425485, 25.28531104856217, 25.33683095357089, 25.293386505977722, 0.999990160039644, 0.9999898639359921, 0.9999896349655191, 7176.190814700073, 7177.22432209463, 7181.11363725177, 150.13642164672558, 30.60719186541928, 28.098794264474236, 7173.492680475296, 7180.641729045595, 7181.0406722389525, 284.65654317497547, 284.4498726675359, 284.932744598368, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1538, 5.490313, 3300.5, 593.5988, 5.555964, 3298.333, 606.4235, 5.439273, 3299.181, 607.2701, 9.059602, 5497.318, 601.0499, 5.490588, 3300.169, 598.2434, 5.51561, 3299.763, 100.0, 99.93378, 99.95441, 99.94235, 100.0, 99.99142
25823.83936, 60.0038233889616, 60.001110566585744, 59.999459582843926, 25.304209905759453, 25.323643580325655, 25.28609785038424, 0.9999911981560219, 0.9999886271358117, 0.9999899547500571, 7172.771999407079, 7178.292843390179, 7181.603529388271, 150.19673534706214, 33.00398079087063, 34.172265374798826, 7172.638189012408, 7177.235075354689, 7178.833295348073, 284.8385041340255, 284.537600425981, 284.9216104918859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 604.8208, 5.454977, 3299.763, 599.9997, 5.500889, 3300.376, 601.0076, 5.491734, 3300.153, 608.7266, 9.025403, 5494.182, 598.0552, 5.517799, 3299.952, 596.9511, 5.52733, 3299.488, 99.99317, 100.0, 100.0, 99.8939, 99.99724, 99.98309
25826.294360000004, 60.00140953992414, 60.00139036446132, 59.998193973665394, 25.258925100742243, 25.298262026780638, 25.25195499236933, 0.9999916685671764, 0.9999856990587337, 0.9999909526651398, 7169.257660164249, 7168.2908861883525, 7171.203947973383, 150.66278012952563, 35.63037909947752, 31.10996156848023, 7170.289592355056, 7170.61136189758, 7167.243679941451, 284.7623107717294, 284.5378362908295, 284.96811485115165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 595.3182, 5.545281, 3298.759, 606.2838, 5.440657, 3298.665, 594.6404, 5.547324, 3298.73, 614.9987, 8.910672, 5480.679, 591.8941, 5.569118, 3296.477, 590.7084, 5.579702, 3295.205, 99.961, 99.9564, 99.95177, 99.64544, 99.89183, 99.85294
25828.682760000003, 60.00017164452817, 60.0006002321398, 60.00147880287819, 25.30414493299467, 25.311267655008663, 25.278932752258477, 0.9999895291526614, 0.9999882430916062, 0.9999912031171682, 7172.222004463525, 7179.29911662859, 7180.218257377965, 153.85936839192524, 38.537366664535966, 33.73449567687612, 7174.55365116419, 7180.862488438012, 7179.03646465149, 284.76884088152474, 284.52305860213204, 284.9748964798263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1538, 5.490135, 3300.5, 599.9608, 5.500705, 3300.261, 600.9299, 5.49155, 3300.097, 608.7848, 9.024668, 5494.3, 598.0743, 5.517434, 3299.897, 596.9313, 5.527513, 3299.259, 100.0, 100.0, 100.0, 99.89102, 99.99729, 99.97614
25831.065960000004, 60.00275958732528, 60.0020528735908, 60.000425218543626, 25.27552737243321, 25.32485479379601, 25.28063648585196, 0.9999881545903477, 0.9999874771863131, 0.999990245251035, 7166.248241969335, 7176.606087972367, 7177.849715555371, 143.4976586812603, 33.546862616962244, 34.299131736471736, 7175.335474227812, 7173.889136932815, 7180.340983971453, 284.74518884239893, 284.42760401027715, 285.0042973495546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 601.1735, 5.489956, 3300.558, 600.0192, 5.500337, 3300.546, 594.621, 5.546956, 3298.788, 608.8042, 9.024668, 5494.252, 598.0743, 5.517069, 3299.957, 596.971, 5.525682, 3299.586, 100.0, 100.0, 99.95177, 99.89186, 99.99729, 99.99033
25833.50384, 59.99862829481109, 59.99838271557773, 59.99924519547692, 25.28278703667665, 25.31998811888896, 25.28773864077455, 0.9999891621292032, 0.9999907952852796, 0.999988468930233, 7169.657337804328, 7174.653935178246, 7180.911537908902, 144.42326601630543, 36.40752512504514, 32.64634394278755, 7176.094706525009, 7171.327930377211, 7177.377995332833, 284.7255846546604, 284.54566587225054, 284.9657649007176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.502, 5.428206, 3297.931, 593.5988, 5.55578, 3297.864, 588.351, 5.595367, 3294.235, 603.8719, 9.100235, 5498.83, 601.6603, 5.490406, 3300.321, 598.8398, 5.510666, 3299.821, 99.93591, 99.94243, 99.81643, 99.97732, 100.0, 99.98865
25835.929040000003, 59.997996834764464, 60.001219982807484, 60.0003458990213, 25.296629743111684, 25.325668671216512, 25.281956209838945, 0.9999891882748019, 0.9999928691048006, 0.9999924628833614, 7170.769975887612, 7179.710033373078, 7176.365466632408, 147.29812823082148, 31.63302857261897, 29.924035184988497, 7173.501985106859, 7174.360848631463, 7180.140782315708, 284.73282108449115, 284.53073570041585, 284.99268248851337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.0267, 5.472466, 3299.768, 600.0192, 5.500705, 3300.375, 594.6016, 5.54714, 3298.506, 603.6, 9.11807, 5499.832, 598.1124, 5.517069, 3300.062, 596.9313, 5.526964, 3299.602, 100.0, 100.0, 99.95833, 99.99879, 100.0, 99.9797
25838.408400000004, 60.00331284474322, 60.001143120493126, 60.0005270654722, 25.289652075979042, 25.312521409096316, 25.317348497122865, 0.9999935689268291, 0.9999917224629415, 0.9999934652974438, 7170.1955778441215, 7175.764943637922, 7179.539896434855, 150.79916935146503, 36.33633952109312, 30.35504021804718, 7175.0982931240615, 7173.900146434342, 7178.215288605548, 284.72753377710296, 284.5226528370898, 284.9402384591887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.4626, 5.428028, 3297.769, 599.9802, 5.501073, 3300.485, 594.621, 5.547324, 3298.674, 602.7068, 9.125608, 5500.1, 598.0552, 5.517069, 3300.066, 596.9114, 5.527513, 3299.603, 99.93752, 100.0, 99.9534, 100.0, 99.99734, 99.97964
25840.822600000003, 60.00249247457294, 60.00131308495692, 59.99836350655176, 24.298521441457613, 24.5696038627625, 24.73589931045571, 0.9999905192695947, 0.9999902502116136, 0.9999944091226123, 7149.536788406242, 7175.634006958873, 7162.57002993843, 159.45497728279724, 39.28858498341924, 25.90585277030914, 6828.362351973943, 6868.474706842123, 7001.203570823093, 284.7361540689338, 284.52343254096684, 285.00507879751245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.5217, 5.428206, 3297.763, 599.9997, 5.500705, 3300.315, 594.6016, 5.547508, 3298.309, 602.8621, 9.122666, 5499.958, 598.2269, 5.516156, 3300.116, 299.0708, 6.07431, 1469.288, 99.93925, 100.0, 99.94342, 99.99784, 99.99742, 48.33668
25843.21596, 60.00462580475112, 60.003931997653005, 60.00572116394978, 25.276873811890564, 25.3227082260531, 25.209181042609906, 0.9999926732750724, 0.999990666542941, 0.9999901605824553, 7030.6550159302, 6996.096552133345, 6931.715339548385, 143.06426440205587, 28.28220379741606, 31.78701753784253, 6728.181300492697, 6698.482744675852, 6653.724860723354, 284.7424277068232, 284.484205677424, 284.9322816053359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.226, 5.430883, 3297.877, 600.058, 5.499968, 3300.489, 594.6016, 5.547508, 3298.614, 602.5903, 9.127447, 5500.034, 689.2325, 5.193456, 3296.493, 596.474, 5.531725, 3299.588, 99.93923, 100.0, 99.94823, 99.99922, 98.56021, 99.97564
25845.7004, 60.00236254436654, 60.00299248235545, 60.00498097504747, 25.291095027965383, 25.2287651431231, 24.94951847070188, 0.999991557110714, 0.9999890006430019, 0.9999936792400098, 7002.6924851723925, 7135.894696136199, 7173.477247367409, 146.86972417398374, 27.974062870759326, 26.487129070733317, 7175.274821332259, 7174.565722526644, 7173.8325912789005, 284.7227463829571, 284.57268176012144, 284.94350540985016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.0091, 5.433025, 3298.089, 599.9802, 5.500705, 3300.25, 472.2487, 6.032909, 2375.143, 602.5515, 9.126344, 5499.864, 598.0743, 5.517982, 3300.111, 596.0366, 5.535204, 3299.354, 99.94735, 100.0, 79.77721, 99.99303, 99.99694, 99.97902
25848.07932, 60.0063008038932, 60.00600959881859, 60.00275897032737, 24.96574966626586, 24.999679082062414, 24.82057023567477, 0.9999921963442565, 0.9999931494378635, 0.9999901991949525, 6920.451888103498, 6897.253783294035, 6865.584290110898, 142.491166716753, 27.640158537839312, 27.041025259895832, 6721.015866540818, 6701.552862252091, 6668.866340251407, 284.6862648226326, 284.46376873869434, 284.93894655898447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 607.0682, 5.436059, 3298.313, 532.7614, 5.247987, 2993.374, 594.4852, 5.548613, 3298.773, 602.5709, 9.127998, 5499.953, 598.0552, 5.518165, 3300.163, 596.2354, 5.534105, 3299.169, 99.94747, 99.18936, 99.9443, 99.99774, 99.9988, 99.97341
25850.535600000003, 60.00175932589794, 60.001329826067256, 59.99668732499456, 25.29159066411675, 25.316642695969236, 25.282459234828895, 0.9999915590645551, 0.9999924734834722, 0.999993173137832, 7170.288135448494, 7176.878016207345, 7177.803648615085, 148.55316160514803, 29.440764475067795, 29.847129415452855, 7174.543881633254, 7176.784432384826, 7179.236808527923, 284.70432609470976, 284.51447273074274, 284.995890688132, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.4571, 5.438379, 3298.638, 595.8168, 5.537176, 3299.159, 594.4852, 5.548429, 3298.668, 602.3961, 9.129837, 5499.875, 598.0171, 5.518165, 3300.004, 596.0366, 5.534288, 3299.279, 99.95572, 99.97809, 99.95822, 99.99834, 100.0, 99.97674
25852.967320000003, 60.001914981327495, 59.999291165527424, 60.00257362857626, 25.27182897610965, 25.334185428540653, 25.27998815630391, 0.9999921344690872, 0.9999929690238043, 0.9999938220273061, 7171.026034489638, 7178.162786057012, 7177.185789043904, 147.66232812989483, 26.718755756805194, 26.8929701714178, 7170.769643782059, 7173.948106570412, 7181.093944391859, 284.7609256309531, 284.4894187883657, 284.96363756706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.5359, 5.4382, 3298.689, 595.8362, 5.536808, 3299.16, 594.4852, 5.548981, 3298.503, 602.4349, 9.129286, 5499.881, 598.0552, 5.518895, 3300.005, 596.0764, 5.535021, 3299.336, 99.95887, 99.97314, 99.95642, 99.99738, 99.99848, 99.97663
