TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25869.59876, 59.985334477616874, 59.98387675085373, 59.98455300332429, 27.791682588221455, 27.855268800248137, 27.767083326424117, 0.9999932066236067, 0.999976726952663, 0.9999938348762053, 7886.3132426316515, 7897.148119377676, 7897.425029674076, 190.813379482875, 58.061165035708655, 26.281186636946586, 7891.5481155780435, 7899.115899052222, 7903.151295338105, 284.73333838516487, 284.5564443126979, 285.03537563319765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.8644, 5.37181, 3292.079, 595.8362, 5.537176, 3299.154, 594.4852, 5.548797, 3298.388, 595.5607, 5.539904, 3299.012, 611.1024, 8.984225, 5490.255, 590.1716, 9.304365, 5491.397, 99.75856, 99.9815, 99.95461, 99.96359, 99.81841, 99.83975
25872.021760000003, 59.98342100914524, 59.97943386382323, 59.98364721259456, 27.825875976942775, 27.85443041081461, 27.799306929573653, 0.9999909146089211, 0.9999714026622438, 0.9999902191894156, 7888.712912710438, 7894.513775682852, 7893.378697308532, 191.16710073496793, 56.86332781892497, 32.51131210655967, 7889.537207955172, 7894.1770458839255, 7897.65505082315, 284.78099034930784, 284.56418053298137, 285.1200344384137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.3979, 5.438558, 3298.637, 602.062, 5.481733, 3300.308, 600.697, 5.493759, 3300.245, 601.7941, 5.483826, 3300.403, 604.9794, 9.088323, 5498.528, 593.3129, 9.271037, 5494.38, 99.95397, 100.0, 100.0, 100.0, 99.97184, 99.90734
25874.4778, 59.984222356374545, 59.98129923071641, 59.983417059479244, 27.7698404783492, 27.80753153987887, 27.765602217800687, 0.9999907284640266, 0.9999790804102825, 0.9999895161730595, 7882.567171821204, 7880.587711566594, 7887.560660310163, 189.15521912289023, 51.02907026545199, 37.306046403884466, 7882.724129032823, 7884.020423307987, 7892.811021521763, 284.856471637131, 284.5807447795142, 285.0731288799329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4571, 5.439093, 3299.288, 602.8402, 5.468655, 3299.585, 592.1364, 5.57291, 3295.172, 605.639, 5.442089, 3298.497, 599.6575, 9.178722, 5499.947, 583.929, 9.382008, 5478.065, 99.96058, 99.99698, 99.86681, 99.95306, 99.99678, 99.59675
25876.995000000003, 59.98161750919326, 59.98228772953092, 59.981049545049835, 27.798104325751304, 27.82663330736565, 27.813531843075374, 0.9999898492174292, 0.9999786463351885, 0.9999912407952202, 7883.848751597257, 7897.070143252924, 7893.975847706878, 189.54614132762163, 53.45734098690991, 33.75779205399061, 7890.646150657602, 7895.984589204176, 7890.394171508011, 284.75917408861585, 284.60655879916146, 285.08160431720495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.5645, 5.451764, 3299.286, 602.4316, 5.480443, 3300.141, 594.5046, 5.54806, 3298.443, 601.8135, 5.483642, 3300.122, 604.9984, 9.088323, 5498.485, 590.1319, 9.304914, 5491.262, 99.97697, 99.99953, 99.95149, 100.0, 99.97105, 99.83865
25879.40132, 59.983224307995506, 59.982009710661565, 59.982923451282325, 27.789484957083733, 27.81918905218531, 27.804162092301144, 0.9999917287181412, 0.9999758330489555, 0.9999910129869172, 7891.228398835792, 7888.394916910958, 7897.843789722312, 190.86009131584387, 55.8020313550378, 32.914917968141026, 7890.126668504497, 7892.565036336348, 7889.249228716434, 284.72319801028965, 284.57589728347915, 285.0531553841539, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.438379, 3298.423, 602.1009, 5.48118, 3299.973, 594.4075, 5.548981, 3298.332, 607.9498, 5.423151, 3297.352, 598.6465, 9.187305, 5499.871, 590.1319, 9.304548, 5491.263, 99.96223, 99.99778, 99.95302, 99.91836, 99.99813, 99.84085
25881.79676, 59.98372516575573, 59.98418449905273, 59.98531192419605, 27.791826827877195, 27.848408660912266, 27.783081649756063, 0.9999907229287516, 0.999979809945323, 0.9999902972007361, 7888.1566675009435, 7893.216596063051, 7897.819627495683, 188.8262880265479, 51.366807447313704, 32.961719284385254, 7882.931854410983, 7888.369376259535, 7895.098564336482, 284.81174535695317, 284.64600249089557, 285.06863916933594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.8053, 5.37181, 3292.021, 595.8168, 5.537176, 3299.098, 600.7552, 5.493207, 3300.413, 614.2026, 5.356593, 3289.875, 592.4282, 9.274601, 5494.694, 596.4342, 9.219214, 5498.79, 99.76014, 99.97467, 100.0, 99.69514, 99.90303, 99.9766
25884.204120000002, 59.984271796429866, 59.982998173850945, 59.985965200995985, 27.79159211685404, 27.85743993108523, 27.792494561391806, 0.9999908378967343, 0.9999778411910561, 0.9999894178155485, 7887.146966187751, 7898.484985877129, 7902.5984140749515, 194.52945479701793, 54.904556863372704, 34.84365226069076, 7888.349201212117, 7896.700300881734, 7898.092384668732, 284.784188526556, 284.69130904395365, 285.0795583106128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4965, 5.439093, 3298.417, 602.1398, 5.480443, 3300.2, 594.524, 5.549349, 3298.791, 608.0081, 5.423519, 3297.24, 598.6465, 9.186758, 5499.763, 593.0942, 9.26591, 5496.86, 99.95061, 99.99953, 99.95478, 99.91495, 99.99837, 99.93362
25886.63504, 59.99044023441876, 59.9871536766837, 59.9846880695589, 27.80401019112559, 27.841299272664557, 27.801239073953898, 0.9999891467049553, 0.9999743220670452, 0.9999898351031494, 7889.628691947349, 7893.030256247921, 7894.334123663689, 188.30867713989392, 58.818280287787275, 37.26066945775392, 7895.619441907913, 7895.546028853201, 7894.766611173062, 284.86083756511255, 284.6723004668819, 285.155027663864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4965, 5.438736, 3299.01, 603.4044, 5.468471, 3299.892, 602.9293, 5.4667, 3299.953, 604.4156, 5.465072, 3299.766, 603.9493, 9.105854, 5498.824, 602.5576, 9.124541, 5499.916, 99.95548, 99.99531, 99.99718, 99.99006, 99.98467, 99.99707
25889.213200000002, 59.99005451717176, 59.98903349736631, 59.98884248719384, 27.793958752197543, 27.849411330270335, 27.817050114269726, 0.999988411073343, 0.9999727601896368, 0.9999895630256873, 7882.9058320718705, 7900.845331274747, 7900.535791276754, 187.2694870698915, 58.78212320745206, 38.755299710730924, 7888.278400553114, 7895.49661154384, 7900.51193252303, 284.87176030263953, 284.5756428509311, 285.0973585879481, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.4265, 5.459081, 3299.233, 602.4706, 5.480628, 3300.091, 600.7746, 5.493759, 3300.534, 607.9498, 5.423335, 3297.24, 598.6465, 9.187305, 5499.866, 596.4144, 9.219031, 5498.783, 99.97858, 100.0, 100.0, 99.9166, 99.99616, 99.97461
25891.69768, 59.98833496080881, 59.99037942375776, 59.99164162531318, 27.81663389237334, 27.843746831521262, 27.79984294942192, 0.9999893333891292, 0.9999756353697887, 0.9999893262994078, 7883.405618420217, 7892.372325335356, 7898.499881036566, 185.72210199354998, 55.693856424615205, 37.52925584541663, 7884.257036646761, 7892.974249948847, 7899.190049864529, 284.75832783960806, 284.6541439660687, 285.1024170611525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.438914, 3298.47, 602.1204, 5.481364, 3300.422, 600.794, 5.493759, 3300.417, 607.9692, 5.423335, 3297.298, 598.6465, 9.18694, 5499.865, 596.4342, 9.219031, 5498.675, 99.9573, 100.0, 100.0, 99.92181, 99.99826, 99.97451
25894.13964, 59.99175027061206, 59.988970221943966, 59.9921619022552, 27.788803956000997, 27.842772906591968, 27.79164110847515, 0.9999893309996533, 0.9999762146022099, 0.9999894514355505, 7888.641792010139, 7894.248181311662, 7894.452939283599, 190.8157679946263, 54.3092361601216, 32.120221531360585, 7889.122397611409, 7897.802806224875, 7898.363559887355, 284.82711708275144, 284.61632237631824, 285.03225369899354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.8447, 5.371632, 3292.073, 595.8362, 5.537176, 3299.384, 594.524, 5.548429, 3298.502, 614.1443, 5.356593, 3289.928, 592.4473, 9.274601, 5494.952, 590.2313, 9.298688, 5492.584, 99.75856, 99.97453, 99.95312, 99.69676, 99.90212, 99.86377
25896.576200000003, 59.984672578703815, 59.99137178257579, 59.99197159122698, 27.77705465575914, 27.855998820171035, 27.795755175634216, 0.999990674278652, 0.999976743176618, 0.9999904270147598, 7891.6697070075725, 7895.241797287821, 7898.864915204169, 189.32933393577355, 50.362683881370685, 31.858953302484224, 7890.617025320799, 7895.858727452576, 7900.384755004853, 284.8298717472214, 284.6629433702944, 285.08231708416474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4374, 5.439271, 3298.638, 602.1398, 5.481549, 3300.251, 599.5905, 5.503883, 3299.984, 607.9304, 5.423703, 3297.241, 598.6274, 9.187305, 5499.868, 596.4144, 9.218848, 5498.79, 99.95569, 100.0, 100.0, 99.915, 99.99722, 99.9766
25898.986800000002, 59.99338159965233, 59.99365283137489, 59.99327877637017, 27.779632308051607, 27.827410966953757, 27.79612203498104, 0.9999905975092475, 0.9999794266473915, 0.9999914253872925, 7887.440470800804, 7891.561349090762, 7897.524697874367, 188.31084251960283, 45.67410988489473, 33.90054417929946, 7891.504433322199, 7898.891452276012, 7902.252417154303, 284.8203049645681, 284.67337116644137, 285.067162053869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.2545, 5.457654, 3299.66, 604.8636, 5.45484, 3299.032, 590.564, 5.583035, 3294.343, 602.7845, 5.474265, 3300.067, 604.9221, 9.089601, 5498.536, 602.7366, 9.124541, 5499.911, 99.99014, 99.97375, 99.84173, 100.0, 99.97184, 99.99698
25901.405000000002, 59.996015292887215, 59.99542341529278, 59.99392892199112, 27.796616840932785, 27.83892760516293, 27.795402894754176, 0.999990920416919, 0.9999783368862293, 0.9999899092856532, 7886.573700937758, 7895.36024450546, 7899.380140646512, 185.41986780539492, 45.85618323272456, 34.33880349794367, 7888.9733694712095, 7896.416107490517, 7898.832038379945, 284.823605459652, 284.6300611536019, 285.09793819824625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.1219, 5.442841, 3298.694, 602.1398, 5.480443, 3300.421, 594.4464, 5.548613, 3298.613, 607.8915, 5.423519, 3297.129, 598.6465, 9.18694, 5499.875, 596.4342, 9.219398, 5498.735, 99.95902, 100.0, 99.95656, 99.92169, 99.99523, 99.97463
25903.81908, 59.99757735129955, 59.999125307982375, 59.99786958408368, 27.80635044471389, 27.850046868301966, 27.79726239894559, 0.999990901899744, 0.9999793513177304, 0.9999899491979964, 7883.792462558897, 7897.754592913473, 7897.055972154613, 188.34618371907072, 51.57704028517628, 33.305843637763246, 7891.193921003384, 7897.224570693518, 7897.494929558635, 284.82256465604996, 284.66243003730784, 285.03300458135715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.438379, 3298.805, 602.1009, 5.480812, 3300.091, 594.4658, 5.548429, 3298.447, 608.0081, 5.423335, 3297.467, 598.6465, 9.18694, 5499.88, 596.4144, 9.219031, 5498.724, 99.95398, 100.0, 99.95153, 99.91154, 99.99641, 99.97571
25906.27432, 59.99870765276045, 60.00327970243484, 60.00107489713802, 27.802304524836114, 27.823493720198286, 27.79072546601353, 0.9999927426406722, 0.9999776103127348, 0.999992682834747, 7887.796016411241, 7892.1506893961605, 7898.230109247017, 189.356308641758, 54.026498837696636, 30.785689489463493, 7889.0263492693575, 7893.539732718917, 7897.553574199674, 284.8152588088505, 284.72432134790085, 285.085684695151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.8644, 5.37181, 3292.078, 595.7973, 5.537544, 3299.261, 600.6776, 5.494127, 3300.365, 614.1638, 5.356593, 3289.658, 592.4091, 9.274784, 5494.579, 590.1517, 9.304365, 5492.111, 99.76348, 99.973, 100.0, 99.69336, 99.90003, 99.84095
25908.797680000003, 59.99902797116079, 60.0010425695197, 59.99985245342357, 27.80070284384428, 27.84702490643262, 27.802966793202305, 0.9999901810435821, 0.9999793283891174, 0.9999901771174776, 7891.682326258135, 7896.802982134841, 7897.812691381505, 186.90577410921355, 53.825217732359306, 39.48850834401719, 7890.131907668919, 7899.075312431066, 7896.989833419157, 284.79816670919365, 284.64365593705315, 285.08424053495685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.5754, 5.4382, 3298.8, 602.1204, 5.480812, 3300.199, 595.2228, 5.542538, 3299.476, 608.0081, 5.422599, 3297.135, 598.6274, 9.18694, 5499.866, 596.4342, 9.219581, 5498.728, 99.95239, 100.0, 99.96817, 99.92171, 99.99616, 99.97547
25911.203840000002, 59.99995657664608, 59.99724257010388, 59.99785229159286, 27.79695273882206, 27.83019871752198, 27.8098366873937, 0.9999884943119806, 0.9999740807999964, 0.9999893647708518, 7890.915702258589, 7900.606271200557, 7903.98279273879, 191.01468298866916, 58.63648647062473, 38.00359761211803, 7889.572091828566, 7890.653654270143, 7898.705809416482, 284.7602595322235, 284.58746114467425, 285.08019345537474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.6237, 5.457475, 3299.66, 604.7858, 5.448761, 3299.092, 605.0258, 5.452711, 3299.133, 602.8039, 5.478494, 3300.066, 604.9603, 9.089053, 5498.527, 602.7366, 9.125091, 5499.802, 99.98829, 99.97379, 99.97232, 100.0, 99.9708, 99.99584
25913.624000000003, 59.99999543934108, 59.99879611834326, 59.99804494593902, 27.80440829737894, 27.838753954444037, 27.787200809070118, 0.9999902851134175, 0.9999737155125628, 0.9999897302695117, 7886.494174705804, 7899.272670670816, 7901.03041947388, 190.3239938042086, 58.74617743575436, 35.2873034207837, 7888.924281327354, 7897.482797071572, 7900.1642623020525, 284.9030647564219, 284.71725532810154, 285.07874113828063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.4517, 5.442662, 3298.636, 602.1204, 5.480812, 3300.415, 600.697, 5.493759, 3300.199, 607.9886, 5.423335, 3297.187, 598.6274, 9.187123, 5499.922, 596.3945, 9.219764, 5498.676, 99.95727, 100.0, 100.0, 99.91335, 99.99616, 99.97461
25916.030880000002, 59.997759889609625, 59.99883884889338, 60.000933124222776, 27.80728193822832, 27.845563120683, 27.790679038460777, 0.999989030687489, 0.9999795393566352, 0.9999892006621138, 7885.376834847206, 7898.34311880661, 7896.6411621496945, 187.93211127956215, 56.876802198675705, 36.714263911172566, 7889.2035531943075, 7888.681009938028, 7896.345959094736, 284.7876836827962, 284.7189858504378, 285.04691980026286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4374, 5.438736, 3298.857, 602.1204, 5.480812, 3300.256, 600.7164, 5.493943, 3300.477, 608.0275, 5.422416, 3297.464, 598.6274, 9.187305, 5499.866, 596.3945, 9.219031, 5498.676, 99.95572, 100.0, 100.0, 99.92176, 99.99627, 99.97453
25918.432240000002, 59.999122732924626, 59.9985785977041, 59.99789528650024, 27.77725788994229, 27.81910360356257, 27.807269925301135, 0.9999914177527676, 0.9999779636736096, 0.9999896556624032, 7888.1989828339365, 7897.983973301418, 7892.670587202273, 186.7148556595787, 52.428755526334044, 33.95173521853394, 7889.856002740796, 7894.548659744211, 7896.125728470005, 284.84091542518587, 284.6395089141781, 285.0731944156703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.7856, 5.37181, 3292.241, 595.8362, 5.536808, 3299.153, 594.4658, 5.548613, 3298.334, 614.1832, 5.355857, 3289.928, 592.4282, 9.274601, 5494.694, 590.1517, 9.304731, 5491.391, 99.7568, 99.97801, 99.94813, 99.68344, 99.90212, 99.84207
25920.93688, 59.99114446679932, 59.995803102360675, 59.99264069028921, 27.80697438717036, 27.837497066059566, 27.798747191816872, 0.9999908593727179, 0.9999774417381087, 0.9999897108298827, 7889.5629498010985, 7893.619147237725, 7895.633015747155, 189.22870500114936, 53.34074593813102, 33.39765636436414, 7888.05095996651, 7893.247125014435, 7895.768721467325, 284.85524012188677, 284.55492796564494, 285.17050092647327, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.5162, 5.438736, 3298.579, 602.1204, 5.481364, 3300.309, 600.5999, 5.500938, 3300.082, 608.0275, 5.422967, 3297.404, 598.6465, 9.18694, 5499.872, 596.4144, 9.219398, 5498.735, 99.96221, 100.0, 100.0, 99.90981, 99.9963, 99.97559
25923.31748, 59.99526992377765, 59.99232418142557, 59.99203386682438, 27.79791579380652, 27.845136741180674, 27.79435963209782, 0.9999902088031083, 0.9999805754236136, 0.9999910580729864, 7883.563970572087, 7888.944504566325, 7889.661693761174, 183.64961433511257, 49.610211831483866, 34.614668656833146, 7887.174266609351, 7885.406963114303, 7898.974740620076, 284.7527925590515, 284.61189497178424, 285.0469491334658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.7277, 5.450158, 3299.774, 603.7352, 5.459076, 3299.661, 591.1657, 5.580089, 3294.992, 603.4253, 5.468381, 3300.078, 604.5978, 9.091245, 5498.521, 602.7167, 9.125091, 5499.97, 99.97358, 99.98831, 99.85413, 99.9927, 99.97408, 99.99502
25925.754240000002, 59.997159458045736, 59.99651439814939, 59.99446103816331, 27.790940000916546, 27.8492341292174, 27.796609169652235, 0.9999913942719109, 0.9999794864809265, 0.9999907077747687, 7894.352727789009, 7895.870077981937, 7898.122518071705, 186.69153970598518, 50.925774152804934, 33.88440559695391, 7888.493515385085, 7897.57149694673, 7898.302757456531, 284.808615320872, 284.65328046904204, 285.04683456081864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 605.4517, 5.449087, 3298.694, 602.2177, 5.480812, 3300.365, 594.4658, 5.548797, 3298.446, 607.9304, 5.423703, 3297.188, 598.6847, 9.186758, 5499.922, 596.4342, 9.219214, 5498.668, 99.96547, 100.0, 99.95482, 99.91833, 99.99526, 99.97561
25928.208960000004, 59.99264552205717, 59.99439091637198, 59.99314626571299, 27.809186176784678, 27.830298167026825, 27.791187855273094, 0.99998988993303, 0.9999804365977528, 0.9999907086645655, 7883.549825954995, 7894.973399918716, 7899.790199252916, 185.50426747056463, 47.73461710275524, 33.033597657180735, 7881.523296267864, 7898.600159345373, 7894.099841051318, 284.8238932457221, 284.64130855975975, 285.09456247792855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.438914, 3298.637, 602.1398, 5.480996, 3300.139, 594.4464, 5.548797, 3298.443, 607.9886, 5.422967, 3297.185, 598.6274, 9.18694, 5499.924, 596.4144, 9.219398, 5498.729, 99.9573, 100.0, 99.95645, 99.91655, 99.99722, 99.9744
25930.664640000003, 59.9992101282174, 59.996155143803705, 59.99495907789768, 27.777410388030276, 27.829649158732156, 27.78342019316445, 0.9999917983897677, 0.9999741822044963, 0.9999922802338319, 7883.643610646221, 7890.7174819107595, 7897.681253279081, 186.32140009409477, 55.32587827886755, 31.46421799724351, 7891.783032892694, 7894.818400409258, 7898.172786755186, 284.81781150581384, 284.6493831538719, 285.1179102627036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.825, 5.371989, 3292.188, 595.8168, 5.53736, 3299.262, 600.7552, 5.493759, 3300.473, 614.1638, 5.356593, 3289.817, 592.4282, 9.274784, 5494.576, 590.1319, 9.305098, 5492.046, 99.76188, 99.97623, 100.0, 99.68998, 99.90207, 99.84097
25933.18472, 59.99849240299703, 59.9989659603226, 59.99789562072686, 27.80076992945342, 27.838880579550413, 27.798784902004737, 0.9999931923291621, 0.9999777641093026, 0.9999899569136801, 7889.318359819306, 7890.276530179471, 7902.499961178021, 188.62467554132581, 53.373129723173406, 41.08781881305151, 7893.576159660522, 7897.253688451644, 7899.888281386106, 284.7846436982225, 284.6049013794089, 285.0295532865309, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.438379, 3298.799, 602.1009, 5.480259, 3300.141, 594.621, 5.542538, 3299.28, 607.9886, 5.423335, 3297.24, 598.6274, 9.18694, 5499.806, 596.4144, 9.219581, 5498.674, 99.96221, 100.0, 99.97679, 99.91495, 99.99507, 99.97449
25935.616280000002, 60.003567601295494, 60.00046477942977, 59.99747479193481, 27.794837441154314, 27.837644536996784, 27.805474374413688, 0.9999881436306968, 0.9999741926324626, 0.999989563703087, 7885.351831018561, 7898.7071168877155, 7894.642265648614, 193.26295393470855, 56.024132030181136, 37.74062813947353, 7893.124484451406, 7893.455175792296, 7897.752430898708, 284.81942587411896, 284.63768636502977, 285.0333612893096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.7222, 5.456404, 3299.93, 604.7858, 5.44913, 3298.872, 605.0258, 5.447004, 3299.041, 602.3378, 5.482355, 3300.176, 604.9412, 9.089235, 5498.528, 602.7366, 9.124907, 5499.742, 99.99497, 99.96442, 99.96952, 100.0, 99.97094, 99.99597
25938.138600000002, 59.999632599833745, 59.99799484436422, 59.99788799283946, 27.802506348425513, 27.84362608869191, 27.80199310391833, 0.9999884160480174, 0.9999734509644975, 0.9999856961405452, 7886.090577409574, 7897.724097916622, 7895.973133515854, 190.65546146625093, 50.77087051989474, 34.55863328196881, 7886.167722820104, 7894.404630123976, 7899.098092922761, 284.6864623250799, 284.6634209475384, 285.06629140248265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4571, 5.439271, 3298.856, 602.0814, 5.480996, 3300.141, 600.7746, 5.493391, 3300.305, 607.9498, 5.423151, 3297.293, 598.6274, 9.187123, 5499.866, 596.4144, 9.219581, 5498.621, 99.95729, 100.0, 100.0, 99.91657, 99.9952, 99.97352
25940.533840000004, 59.99916455134466, 59.99735939324389, 59.9941205062631, 27.805875373658775, 27.835338532552974, 27.796925278532928, 0.9999904055748602, 0.9999706058380189, 0.9999900989547441, 7891.017339917558, 7895.559962900565, 7896.68325645085, 187.5488372475179, 52.44308711946678, 35.448947568850826, 7894.0625022712475, 7889.208959071473, 7897.868139490223, 284.75621623755353, 284.6421795813207, 285.09039118004046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4965, 5.439093, 3298.579, 602.0814, 5.48118, 3300.2, 600.7552, 5.493391, 3300.475, 607.9304, 5.423703, 3297.24, 598.6274, 9.187305, 5499.865, 596.4144, 9.219764, 5498.616, 99.96222, 100.0, 100.0, 99.91511, 99.99616, 99.97547
25943.032440000003, 59.9997090782095, 59.99886180707822, 59.99819426938124, 27.803322736586416, 27.827027005494436, 27.80953607276791, 0.9999911818225313, 0.9999792008549118, 0.9999896870583624, 7887.41231605231, 7893.261443597577, 7898.705211106083, 189.49264028465086, 51.29889279429972, 32.48527084671855, 7887.592837021987, 7902.260807212407, 7901.98434440584, 284.84166229202805, 284.5628208700675, 285.061550972665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.8053, 5.371454, 3292.183, 595.8557, 5.53736, 3299.15, 594.4852, 5.548797, 3298.615, 614.222, 5.356593, 3289.764, 592.5617, 9.266018, 5496.032, 590.9072, 9.286785, 5494.013, 99.76173, 99.97449, 99.95663, 99.68842, 99.91689, 99.88975
25945.57356, 59.99340614280175, 59.99938827498411, 60.00271533326741, 27.80011655343317, 27.846210277118665, 27.801279104271238, 0.9999893281100063, 0.9999784896814691, 0.9999912508891482, 7886.262136005211, 7896.680352564463, 7899.06606668245, 186.9130163085074, 53.07932443160507, 35.01402793121224, 7886.960335727259, 7897.276391047936, 7899.6819584550185, 284.81626400397226, 284.6142563381652, 284.99745317626184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.439271, 3298.805, 602.1204, 5.480812, 3300.199, 597.9017, 5.519161, 3299.566, 608.0275, 5.423703, 3297.24, 598.6274, 9.187123, 5499.865, 596.3945, 9.22013, 5498.728, 99.95571, 100.0, 99.99654, 99.91495, 99.9954, 99.97341
25948.066000000003, 60.00122893500647, 60.002189099619045, 60.00017569238035, 27.791924580993424, 27.84128236512657, 27.786201927976723, 0.9999915905659924, 0.9999818806160751, 0.9999902578841101, 7883.94668626998, 7892.821532086282, 7892.31385579938, 187.94441585796858, 48.354980721054744, 34.1782748310859, 7888.751290616659, 7892.41122244139, 7890.740291272541, 284.8813136323001, 284.6882114506195, 285.0059194201058, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 602.6127, 5.480319, 3300.615, 607.9181, 5.419843, 3297.075, 588.0986, 5.599233, 3292.933, 601.8718, 5.483642, 3300.116, 604.9984, 9.08814, 5498.428, 602.7167, 9.124907, 5499.854, 100.0, 99.9117, 99.77929, 100.0, 99.97184, 99.99488
25950.505040000004, 59.99982405904334, 60.00164050963965, 59.9999909787146, 27.815369105761082, 27.823599620369695, 27.799511609144137, 0.9999891021132995, 0.9999790465760391, 0.9999904290709255, 7884.427249843027, 7898.9475143519685, 7896.177606384018, 187.17246804608408, 47.61864746914034, 32.68693272797782, 7885.882004568445, 7902.159348512082, 7900.183386532227, 284.7903343500666, 284.61945998036, 285.0170359037302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.438736, 3298.8, 602.1592, 5.481364, 3300.201, 594.4852, 5.548613, 3298.609, 607.9304, 5.422967, 3297.134, 598.6847, 9.186758, 5499.874, 596.4144, 9.219214, 5498.676, 99.96222, 100.0, 99.95153, 99.91174, 99.9963, 99.97547
25952.904280000002, 60.00045327309547, 60.00234674439836, 60.00320306194013, 27.789959524131792, 27.84080848424645, 27.80148952579392, 0.9999892913938813, 0.9999785228101219, 0.999990775297905, 7886.594429114611, 7891.53249108367, 7897.134928278028, 186.06944304734168, 48.98948294565571, 32.61764560424126, 7884.755809418209, 7897.643720001803, 7894.623025304441, 284.8034078014412, 284.5592750435277, 285.0445200379471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.4382, 3298.69, 602.062, 5.48118, 3300.313, 594.4658, 5.548797, 3298.496, 608.0081, 5.422967, 3297.292, 598.6656, 9.18694, 5499.872, 596.4144, 9.219581, 5498.729, 99.96062, 100.0, 99.94965, 99.91653, 99.99627, 99.97341
25955.3748, 60.002396297842495, 60.00269280956065, 60.00176806404985, 27.80490445108388, 27.842655800181568, 27.79519551110098, 0.9999905055468633, 0.9999773928434388, 0.9999909695771642, 7887.636690559186, 7897.29243722731, 7897.568217127315, 188.80366726985596, 49.48832530156096, 33.28208693739498, 7886.969838673307, 7897.046055909711, 7896.655813768406, 284.829377121977, 284.6772855146826, 285.085187879379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.825, 5.372168, 3292.131, 595.8168, 5.537176, 3299.099, 600.7164, 5.493575, 3300.199, 614.2414, 5.358431, 3290.918, 593.4391, 9.251955, 5497.122, 592.6369, 9.266826, 5496.418, 99.76187, 99.97446, 100.0, 99.72339, 99.94626, 99.91801
25957.761120000003, 60.00004306217838, 59.99642513199251, 59.999200519278126, 27.821103478445774, 27.863959632411557, 27.814211515474586, 0.9999894923303118, 0.9999809819446025, 0.9999893232530892, 7889.812128933041, 7899.982598232056, 7894.221310139441, 187.2933222300672, 55.10017672686308, 33.85728299638231, 7890.3515352415525, 7898.901094664063, 7900.055326731025, 284.6788251541281, 284.5280702969452, 285.0529640324014, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.438914, 3298.695, 602.1398, 5.480996, 3300.364, 597.261, 5.521554, 3300.19, 608.0081, 5.422783, 3297.187, 598.6465, 9.18694, 5499.871, 596.4144, 9.219581, 5498.729, 99.95905, 100.0, 99.99334, 99.91335, 99.99624, 99.97549
25960.162160000003, 59.99183373579064, 60.00026778774182, 59.99802627873712, 27.809563661259656, 27.84274161805513, 27.804213075537394, 0.9999912140561227, 0.9999776775065048, 0.9999922495720783, 7885.34033198405, 7899.856672271589, 7898.444824238562, 192.12615108161134, 61.95210820684224, 34.986579287485256, 7895.757079264297, 7902.356711002595, 7894.992457291941, 284.832874460857, 284.70824607186415, 285.07372384451855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 603.283, 5.476928, 3300.406, 606.9648, 5.43421, 3297.566, 606.7341, 5.432831, 3298.192, 601.7747, 5.484746, 3300.114, 604.9603, 9.08887, 5498.476, 602.7366, 9.125091, 5499.802, 100.0, 99.93084, 99.9388, 100.0, 99.97089, 99.99694
25962.61432, 60.0008758969973, 60.003941065592095, 60.0005664163654, 27.792095283191887, 27.855139477251694, 27.78897674451867, 0.9999893668211206, 0.999972642830268, 0.99999012543586, 7889.927515883893, 7897.912067325343, 7901.111795039718, 189.13550294188855, 54.35086553325391, 38.95758315572948, 7887.537440062769, 7896.556191759576, 7902.581952193555, 284.7142147171512, 284.5588961246744, 285.0606151920795, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4965, 5.4382, 3298.747, 602.0814, 5.48118, 3300.086, 600.794, 5.493391, 3300.305, 607.9692, 5.422783, 3297.237, 598.6084, 9.18694, 5499.866, 596.3746, 9.219764, 5498.669, 99.95732, 100.0, 100.0, 99.91487, 99.99523, 99.97461
25965.052480000002, 59.996107471299275, 60.001803955158614, 59.99754105517514, 27.790446400870113, 27.86031009968231, 27.79083311972871, 0.9999892573320889, 0.9999755316644948, 0.9999899230590047, 7887.357544988549, 7889.910341545086, 7892.529193408395, 194.0704892849185, 56.459522143726645, 36.94540306749832, 7886.803672459992, 7892.436949222817, 7889.7784443316605, 284.8161505439465, 284.61062417396255, 284.98316918417146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4768, 5.43945, 3298.748, 602.1009, 5.480996, 3300.193, 600.7358, 5.493759, 3300.42, 608.0469, 5.422783, 3297.297, 598.6274, 9.187305, 5499.923, 596.4342, 9.219214, 5498.676, 99.96061, 100.0, 100.0, 99.91511, 99.99614, 99.97439
25967.480120000004, 59.99688466313037, 59.99595216861378, 59.99491141749672, 27.814105077301313, 27.845874475740032, 27.80060201412652, 0.999990259545414, 0.9999771860060195, 0.9999922768594522, 7887.56782792454, 7904.529382386991, 7890.69886822199, 189.79092753493194, 50.77983610070487, 31.121944311759307, 7884.066905809653, 7899.166569227384, 7898.675926225378, 284.864455541388, 284.66187818446997, 285.0750668696983, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.8053, 5.371632, 3292.183, 595.8557, 5.53736, 3299.266, 594.5046, 5.548429, 3298.389, 614.1055, 5.35696, 3290.154, 593.0958, 9.265835, 5496.688, 591.5435, 9.281292, 5495.02, 99.76173, 99.97122, 99.95308, 99.70023, 99.92647, 99.90805
25969.9036, 60.001134594764224, 59.99694816377562, 59.9972917158775, 27.781786504742147, 27.84271711703907, 27.793407708814527, 0.9999913382623139, 0.9999774092783967, 0.9999922942436771, 7887.303127597397, 7890.493548917755, 7896.1921746628, 189.59959242588502, 53.27879231513407, 33.70553067908941, 7886.747303790916, 7895.629941777164, 7899.897797679094, 284.84289760744554, 284.6954438810704, 285.1192313300152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.5162, 5.438558, 3298.741, 602.0814, 5.480996, 3300.196, 598.6005, 5.512903, 3299.766, 607.9498, 5.423519, 3297.188, 598.6465, 9.186575, 5499.868, 596.3945, 9.219581, 5498.674, 99.96046, 100.0, 99.99362, 99.91334, 99.99736, 99.97429
25972.367240000003, 59.99786014404125, 60.00068739516708, 60.007697468583984, 27.789164227129746, 27.847828042213056, 27.805792822201585, 0.9999908691196082, 0.9999820545847572, 0.9999907696986147, 7886.34445916013, 7890.487945306772, 7897.268089275302, 185.13162500424798, 47.297798338979646, 41.034100640416455, 7889.030512631123, 7894.997278449454, 7897.451672401637, 284.81080049330416, 284.45606810805526, 284.95770190717906, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 603.2633, 5.470325, 3300.406, 606.5173, 5.434762, 3297.766, 588.5257, 5.595551, 3292.706, 601.7747, 5.483826, 3300.115, 604.9603, 9.08814, 5498.53, 602.7366, 9.124541, 5499.801, 100.0, 99.93091, 99.7811, 100.0, 99.97105, 99.99608
25974.775520000003, 60.001830896636775, 60.00409236510907, 59.99903598496609, 27.758732681418458, 27.861599123626586, 27.797296102721013, 0.9999905963340017, 0.9999785036618495, 0.9999931186319141, 7891.001665954215, 7893.557100307919, 7897.29124034198, 184.3316481131984, 53.15201200007323, 34.388120211738624, 7885.733778748591, 7898.538412513273, 7898.080862835506, 284.7830713021927, 284.5346829554489, 285.1353785571328, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4571, 5.438914, 3298.689, 602.0814, 5.48118, 3300.253, 594.5046, 5.548429, 3298.558, 607.9886, 5.423151, 3297.183, 598.6656, 9.18694, 5499.815, 596.3746, 9.219398, 5498.562, 99.95714, 100.0, 99.94986, 99.91335, 99.99523, 99.97451
25977.16948, 60.00347742067014, 60.003970715404336, 59.99708137975576, 27.782757965705013, 27.830328794912987, 27.788355233310785, 0.9999920785339457, 0.9999809635920346, 0.9999928999315926, 7880.977700921196, 7891.49496593743, 7895.423853598944, 188.90906646597614, 52.65071961684362, 37.08995530541915, 7883.810639437587, 7888.397948202189, 7898.291968060645, 284.8032980029416, 284.6092446280052, 285.12239402974865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.4965, 5.438736, 3298.637, 602.1398, 5.480996, 3300.365, 594.4852, 5.54806, 3298.554, 608.0081, 5.422967, 3297.185, 598.6274, 9.186758, 5499.874, 596.4144, 9.219398, 5498.675, 99.9573, 100.0, 99.95142, 99.91492, 99.99734, 99.9744
25979.595080000003, 59.997977903799345, 60.00312331063284, 60.003074600943506, 27.789181170399196, 27.831950659384244, 27.795206499924248, 0.9999914424394006, 0.9999792154660047, 0.9999920659770692, 7887.1063711913675, 7896.0321248201035, 7893.904803146297, 188.5209694856337, 52.91913544003137, 33.851278037453994, 7891.599208146609, 7893.878367083472, 7894.014826615065, 284.9131994827716, 284.67816785807054, 285.01372826288446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 612.825, 5.37181, 3292.131, 595.8168, 5.53736, 3299.318, 600.7552, 5.493023, 3300.42, 614.1638, 5.356225, 3289.763, 592.4091, 9.274784, 5494.894, 590.5494, 9.29466, 5493.46, 99.76014, 99.97306, 100.0, 99.69018, 99.90575, 99.86375
25982.06288, 59.99698140135132, 60.00100370321437, 59.998037835522126, 27.7966687024327, 27.849436146433955, 27.829109934030395, 0.9999868931644011, 0.9999762291654772, 0.9999892678516284, 7888.944776406746, 7891.522603492616, 7893.518531674596, 187.8116572955705, 57.011766621503284, 35.99316539944584, 7884.614125257674, 7895.660631877349, 7893.55471271785, 284.7527860031281, 284.55951604319654, 285.0349252282139, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.5557, 5.438558, 3298.8, 602.1204, 5.481549, 3300.031, 596.2128, 5.530205, 3299.865, 608.0081, 5.422783, 3297.24, 598.6656, 9.187123, 5499.758, 596.4144, 9.219398, 5498.669, 99.96222, 100.0, 99.98162, 99.91493, 99.99624, 99.97559
25984.459720000003, 59.994715648056776, 59.995789165676214, 59.99586828968686, 27.813457981498665, 27.842679976122852, 27.798825506734044, 0.9999891666973143, 0.9999760586350009, 0.9999920170776732, 7896.874512707407, 7890.241684429979, 7897.815312936121, 189.21248225533623, 56.88173325640537, 35.332118486370746, 7892.097785149846, 7898.741365744036, 7895.727327331875, 284.7976164755574, 284.57627814015177, 285.0362209342059, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 604.3279, 5.460152, 3300.089, 605.4667, 5.444709, 3298.445, 605.7052, 5.443139, 3298.462, 601.8329, 5.483274, 3300.122, 604.9603, 9.089053, 5498.47, 602.7167, 9.125091, 5499.802, 99.99965, 99.95146, 99.952, 100.0, 99.97077, 99.99694
25986.858480000003, 59.991580070590416, 59.99280251343035, 59.99663328122132, 27.824032901109497, 27.83157028619604, 27.813267363720566, 0.9999893335945337, 0.9999755558443245, 0.9999897366184317, 7888.495180567049, 7898.736586531646, 7897.229919957623, 185.9617203088751, 56.70619137026506, 36.44689520998281, 7889.2215083129795, 7896.258740352917, 7901.91908005099, 284.74214960987086, 284.5758286422599, 284.9925753228646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.3191, 5.43945, 3298.689, 602.1009, 5.481364, 3300.149, 600.7552, 5.493575, 3300.471, 608.0275, 5.422783, 3297.245, 598.6465, 9.187123, 5499.868, 596.4144, 9.219214, 5498.674, 99.95887, 100.0, 100.0, 99.91318, 99.99619, 99.97451
25989.37308, 59.99089178315301, 59.99373430519309, 59.994863666245806, 27.790719256910922, 27.837331608462954, 27.779432961436953, 0.999988688173952, 0.999973132496069, 0.9999896771989111, 7885.376486726241, 7893.757803317214, 7893.463308001394, 189.81329870138075, 57.08809194359128, 37.666311237275295, 7884.74631644631, 7890.530307002658, 7889.04202960227, 284.78608103932214, 284.58176452591545, 284.989538226604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 600.0, 606.3979, 5.438914, 3298.637, 602.1204, 5.480812, 3300.195, 600.7552, 5.493759, 3300.196, 607.9692, 5.423151, 3297.131, 604.9984, 9.088688, 5498.536, 596.4342, 9.219214, 5498.614, 99.96237, 100.0, 100.0, 99.91495, 99.9708, 99.97343
