TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26006.181520000002, 59.99406168175488, 59.993646880726295, 59.99345407896889, 25.29707990837871, 25.331124553468626, 25.281483614942044, 0.999996344681435, 0.9999825400496707, 0.9999956316017125, 7175.491869451312, 7174.660805646677, 7178.926353454178, 168.42224195948256, 46.42217661094992, 18.792486747192697, 7169.310445746406, 7174.685268627444, 7176.078385623306, 284.7194604698363, 284.59134101120384, 284.9761026301714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4571, 5.439271, 3298.69, 602.1398, 5.480443, 3300.088, 594.4852, 5.548429, 3298.721, 608.0081, 5.423151, 3297.409, 598.6274, 9.187671, 5500.022, 596.1161, 5.534838, 3299.049, 99.95381, 100.0, 99.95149, 99.91679, 99.999, 99.97677
26008.729400000004, 59.99237918676122, 59.99771297325215, 59.99787445372158, 25.297386739466265, 25.31651646043132, 25.28487441107549, 0.9999955583966365, 0.9999831059441785, 0.9999941194004632, 7167.569817549197, 7183.524500385285, 7182.476064307517, 166.2453055621222, 38.798968747830486, 21.99905044233219, 7174.284533534385, 7177.198706773052, 7175.3618052798765, 284.79618594851786, 284.58271676011174, 284.9739566247431, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.3585, 5.439985, 3299.233, 603.3071, 5.464971, 3299.317, 603.5117, 5.464491, 3299.815, 603.8913, 5.470955, 3300.091, 604.5025, 9.091792, 5498.678, 602.4384, 5.478437, 3300.135, 99.9672, 99.99089, 99.99298, 100.0, 99.97359, 99.99749
26011.1604, 59.99820440103931, 59.99769768000366, 59.998381479790204, 25.281863427942366, 25.337961857086245, 25.285423022223803, 0.999996432210286, 0.9999824418855714, 0.9999951078842784, 7167.804311692309, 7178.204537347656, 7182.656573627861, 166.69180031172573, 38.55379929604828, 17.479945067600966, 7176.593911861284, 7182.035376305309, 7179.455224080982, 284.71780672190306, 284.4748920513887, 284.9614721657938, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.1954, 5.449623, 3298.858, 602.1398, 5.480996, 3300.309, 600.6776, 5.494495, 3300.53, 608.0081, 5.423151, 3297.293, 598.6274, 9.187489, 5499.971, 596.0565, 5.534655, 3299.05, 99.96399, 100.0, 100.0, 99.91657, 99.99807, 99.97499
26013.676880000003, 60.00177594340909, 59.999676851866845, 59.99978269056697, 25.298805784287605, 25.34280879034505, 25.29546434175571, 0.9999953752498951, 0.9999827756273226, 0.999995944556788, 7174.309668750476, 7179.018054615084, 7181.427231146784, 169.38328964380116, 41.08082777858431, 21.12979922673935, 7177.840976176557, 7173.630240488796, 7172.007268398663, 284.7529415618369, 284.6057529852503, 284.97655122061855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4571, 5.438558, 3298.527, 602.1009, 5.480075, 3300.308, 600.7164, 5.493391, 3300.534, 608.0275, 5.423519, 3297.462, 598.6084, 9.187489, 5500.022, 596.0366, 5.534655, 3299.045, 99.96061, 99.99797, 100.0, 99.9166, 99.999, 99.97499
26016.193320000002, 59.9993856635712, 59.99798953980678, 59.997663808260334, 25.293681708343364, 25.323701759685314, 25.27374690572498, 0.9999966184131764, 0.9999857400983196, 0.9999970353865115, 7168.53290354439, 7180.094129301106, 7173.95101946356, 166.8210108183912, 41.29051536010911, 17.812019271967756, 7176.326167268825, 7180.455726566319, 7179.248645268797, 284.74917527398367, 284.5794024877852, 284.97293617343865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.8447, 5.372168, 3292.021, 595.7778, 5.53736, 3299.324, 594.4658, 5.548797, 3298.502, 614.2026, 5.356776, 3289.874, 592.4091, 9.275331, 5494.87, 590.45, 5.577871, 3295.976, 99.76187, 99.96795, 99.95319, 99.69674, 99.90087, 99.86547
26018.615840000002, 60.00138493188178, 60.000257568475995, 59.99754681158294, 25.3060787542192, 25.336619047725254, 25.29510174303608, 0.9999969647175185, 0.9999847030711645, 0.9999950086364071, 7168.241261724913, 7178.200392705087, 7174.151026134832, 168.54883702628467, 41.2519400059939, 21.672577187630395, 7176.811248092301, 7170.673712186086, 7180.633505176517, 284.6683412254344, 284.5162655248476, 284.93277022813817, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4571, 5.439093, 3298.58, 602.1204, 5.481549, 3300.032, 599.707, 5.509405, 3299.984, 608.0081, 5.422783, 3297.293, 598.6274, 9.187305, 5499.922, 596.1758, 5.534105, 3299.281, 99.95558, 100.0, 100.0, 99.92349, 99.99916, 99.96982
26021.032320000002, 59.99974501448589, 60.00030001251538, 59.99642618153144, 25.294689760607795, 25.30963405526479, 25.27514022150111, 0.9999944851322256, 0.9999877615563043, 0.9999947469761683, 7173.064868707663, 7177.545069005561, 7177.079009965371, 164.66374933624456, 39.996591338790495, 21.38752466870619, 7167.570170261594, 7181.598370281934, 7173.967673868032, 284.78009981015003, 284.55851056951036, 284.96244253345486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.7617, 5.459973, 3299.879, 605.3889, 5.445446, 3298.725, 589.5352, 5.588189, 3293.825, 602.2213, 5.482907, 3300.238, 604.9603, 9.089235, 5498.578, 602.4384, 5.478437, 3300.134, 99.99493, 99.96406, 99.81147, 100.0, 99.97274, 100.0
26023.433240000002, 59.99896207137161, 59.99610736274389, 59.9955026958314, 25.305118106936412, 25.317777939952997, 25.296731858911738, 0.9999960892750198, 0.9999836896686866, 0.9999963996575619, 7167.348662105474, 7174.449471488451, 7180.97705086837, 164.78947618312486, 43.915898767949784, 20.64903013537446, 7172.13219074345, 7181.869157816096, 7183.964296866417, 284.68848502766514, 284.49784858641027, 284.9293299192102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4768, 5.437843, 3298.637, 602.1009, 5.480628, 3300.312, 594.4852, 5.548244, 3298.72, 607.9886, 5.423519, 3297.35, 598.6274, 9.187671, 5500.03, 596.1161, 5.535204, 3299.282, 99.95241, 100.0, 99.94975, 99.9183, 99.99807, 99.97683
26025.879320000004, 59.99790554736278, 59.9898664375543, 59.993824757668435, 25.284495500794403, 25.314770124328536, 25.282231012709612, 0.999995075062848, 0.9999832075708062, 0.9999937820742467, 7170.147099355298, 7184.432597866008, 7177.204318313486, 166.0074411464998, 38.05460999869774, 22.43492841521629, 7172.41693660422, 7177.022813242132, 7172.2777509095895, 284.8099379986167, 284.6551148034649, 284.94746127981506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4571, 5.438558, 3298.638, 602.1204, 5.480628, 3300.309, 594.4464, 5.548429, 3298.721, 607.9692, 5.422599, 3297.463, 598.6465, 9.187123, 5499.971, 596.0366, 5.535021, 3299.104, 99.95399, 100.0, 99.95985, 99.91324, 99.99807, 99.97493
26028.28956, 59.9939228424342, 59.9933723294947, 59.9942013026956, 25.277926401595376, 25.310878313180115, 25.256172202428722, 0.9999959905376756, 0.9999842057164231, 0.9999951162258164, 7169.335672383848, 7178.141032098328, 7178.366478688865, 168.24647083384662, 41.623037616281636, 20.835195495768176, 7174.372250798197, 7176.50370087013, 7174.087391246583, 284.74914043420694, 284.610653552132, 284.95114020591205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.825, 5.371989, 3292.078, 595.7973, 5.537176, 3299.15, 600.7746, 5.493207, 3300.311, 614.1832, 5.356593, 3289.877, 592.39, 9.274966, 5494.569, 589.6945, 5.58483, 3295.194, 99.75854, 99.97805, 100.0, 99.69175, 99.90288, 99.85296
26030.71784, 59.99105228874453, 59.99233029321923, 59.99095138155667, 25.296906246510012, 25.333473179234094, 25.275417331404064, 0.999995641429125, 0.9999837041859257, 0.9999954626653766, 7173.104062807837, 7172.876829070451, 7178.515245757322, 167.4602421178938, 42.290853282544276, 20.51211758266345, 7168.486691255154, 7175.159308860252, 7184.128576690849, 284.72562115529735, 284.5493426281661, 285.0090879446955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4374, 5.438736, 3298.579, 602.1398, 5.480996, 3300.031, 594.5822, 5.54309, 3299.167, 608.0081, 5.422967, 3297.131, 598.6465, 9.187305, 5499.806, 596.0963, 5.534472, 3299.166, 99.95396, 99.99953, 99.96924, 99.92345, 99.99507, 99.96968
26033.121840000003, 59.98706953331935, 59.9848394039131, 59.98944186603001, 25.29390315535449, 25.317924452517595, 25.28056989198238, 0.9999951783607515, 0.9999813690736656, 0.9999949055035514, 7172.120545724863, 7181.105707780883, 7177.824200582764, 164.85735999925646, 43.57646950372987, 21.194662560337747, 7169.211896896389, 7181.716485847047, 7181.136509173646, 284.6151642086242, 284.46711827710817, 285.0355012516204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.7671, 5.448908, 3299.612, 604.2994, 5.46055, 3299.406, 603.9581, 5.457497, 3299.549, 603.2894, 5.469485, 3300.02, 604.4834, 9.091975, 5498.728, 602.4185, 5.478437, 3299.962, 99.97044, 99.9829, 99.98492, 99.99956, 99.97227, 99.99916
26035.50124, 59.98784311646108, 59.984853536550865, 59.98786120835505, 25.285687679244013, 25.302387045239833, 25.286282715382374, 0.9999963769924266, 0.999981832574965, 0.9999945868371143, 7171.422896629869, 7183.842468492559, 7176.0849752864615, 164.96142857814993, 39.12651540876948, 20.9468101874495, 7175.280973129131, 7172.875054186089, 7178.299256489023, 284.7478275467388, 284.59588459555187, 284.9606005388847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.9982, 5.453906, 3298.963, 602.6651, 5.479891, 3300.479, 600.7552, 5.493575, 3300.475, 608.0275, 5.422967, 3297.129, 598.6274, 9.187305, 5499.865, 596.1161, 5.535204, 3299.105, 99.97376, 100.0, 100.0, 99.91161, 99.99718, 99.97323
26037.91484, 59.98211034713743, 59.98591307579109, 59.9852754200586, 25.294058868305296, 25.332277911477238, 25.286247114379076, 0.9999958944720753, 0.9999797810335874, 0.9999958249966219, 7172.4127959403695, 7178.27358907619, 7182.902691661292, 165.36964984927113, 40.718577335487, 21.61716640429904, 7169.62984643626, 7178.205496116935, 7183.468128445859, 284.73624475193145, 284.4859527780475, 285.03186486948164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4768, 5.439271, 3298.857, 602.1592, 5.480996, 3300.312, 600.7552, 5.493575, 3300.418, 607.9692, 5.423151, 3297.404, 598.6084, 9.187123, 5499.971, 596.0963, 5.534838, 3299.276, 99.95223, 100.0, 100.0, 99.91159, 99.99719, 99.96985
26040.35568, 59.98639841503861, 59.98794903855078, 59.98869349333165, 25.268801188717834, 25.310018691550948, 25.266311868839463, 0.9999945513139745, 0.9999778549014683, 0.9999956781637171, 7162.756991841155, 7169.344469064662, 7177.372521662047, 163.41915380338412, 43.932651132253795, 22.214335990334803, 7174.781171640064, 7171.524954210331, 7180.068179483849, 284.78528070626976, 284.50768802123787, 285.10449549235926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.825, 5.371989, 3292.183, 595.8362, 5.536992, 3299.267, 594.4658, 5.548244, 3298.447, 614.1832, 5.356041, 3289.928, 592.39, 9.274966, 5494.62, 589.7144, 5.586295, 3294.414, 99.76188, 99.97463, 99.95153, 99.69181, 99.90078, 99.8327
26042.804640000002, 59.985010441527834, 59.98784212183475, 59.989970326464736, 25.292222621031044, 25.313166936282673, 25.291778847236387, 0.9999956960271233, 0.9999802526364919, 0.9999947988722656, 7171.702181009821, 7173.9282367595715, 7181.679894797556, 167.715233299911, 38.13577244067574, 18.36632098326072, 7174.551101884263, 7172.526744772003, 7179.708906770297, 284.7829199291685, 284.50187287610856, 285.0965121385364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5162, 5.4382, 3298.8, 602.0425, 5.480628, 3300.142, 600.7164, 5.493023, 3300.303, 607.9886, 5.422783, 3297.3, 598.6274, 9.187489, 5499.973, 596.0963, 5.534105, 3299.108, 99.95224, 100.0, 100.0, 99.91322, 99.9981, 99.97158
26045.266720000003, 59.98697538358776, 59.99237526930701, 59.99247523288846, 25.294203317919255, 25.306559845852203, 25.258684666563695, 0.999995861550357, 0.9999863512219292, 0.9999949089071359, 7172.953846805337, 7179.900600975545, 7183.476274820393, 165.35293942087515, 42.68739601433026, 19.559078450729885, 7168.154762273558, 7182.101268856057, 7175.320443317881, 284.7496667731046, 284.6759891548771, 285.1082252508109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4768, 5.43945, 3298.849, 603.2293, 5.465892, 3299.69, 591.6122, 5.571438, 3295.296, 604.2797, 5.462865, 3299.816, 603.8539, 9.096906, 5498.692, 602.3191, 5.477888, 3300.135, 99.96372, 99.98921, 99.87383, 99.99302, 99.97951, 99.99758
26047.70516, 59.988168529756344, 59.99241446506032, 59.988036737574156, 25.298160902295603, 25.335394801450953, 25.26545266391672, 0.9999957042391531, 0.9999854037473943, 0.9999948056449575, 7175.806577200843, 7176.549810099816, 7175.21815123093, 166.10363307207922, 41.055311828898084, 23.050628597501145, 7176.519411355467, 7176.9467128742635, 7176.295688331392, 284.76130885240167, 284.6315200571519, 285.0456784183559, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4462, 5.453727, 3299.343, 602.6846, 5.480996, 3300.144, 594.4269, 5.548429, 3298.553, 608.0081, 5.423703, 3297.187, 598.6274, 9.187489, 5499.858, 596.0963, 5.535021, 3299.169, 99.98361, 100.0, 99.94975, 99.91335, 99.99706, 99.98021
26050.163320000003, 59.99291844420333, 59.993762914913084, 59.992038879907575, 25.296861784921532, 25.324101367909645, 25.29888720399839, 0.9999954835093839, 0.9999828206714729, 0.9999962616315055, 7172.336688649622, 7177.341142049122, 7176.854697158148, 168.91724393424192, 43.16862241697072, 19.620201681473873, 7170.616637421251, 7174.3026352955185, 7177.194172859772, 284.6758006400118, 284.59617665819604, 285.011309800859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4374, 5.438736, 3298.47, 602.1787, 5.481364, 3300.088, 594.4658, 5.548797, 3298.613, 608.0275, 5.423151, 3297.352, 598.6084, 9.187305, 5499.865, 596.0366, 5.535204, 3299.395, 99.95556, 100.0, 99.95656, 99.91835, 99.99813, 99.97499
26052.767440000003, 59.997330150156984, 59.99391314843002, 59.9947781032832, 25.271402060367816, 25.320637666426368, 25.27625268854882, 0.9999964169003304, 0.9999811885986288, 0.9999964798982436, 7172.090580445148, 7177.191714049779, 7184.254152881065, 163.72397059509603, 40.84565663036119, 19.761527615080013, 7168.886878734321, 7177.852711118265, 7179.010133149525, 284.6965516009177, 284.49887979250036, 285.00807793362475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.8447, 5.371632, 3292.135, 595.7973, 5.537176, 3299.099, 600.7746, 5.493391, 3300.423, 614.2026, 5.355673, 3289.763, 592.39, 9.275331, 5494.762, 590.4301, 5.580984, 3296.266, 99.75856, 99.9799, 100.0, 99.69514, 99.90182, 99.87076
26055.1932, 59.994011075801254, 59.99750439322708, 59.99512928334172, 25.263069446460456, 25.327963295796334, 25.285839933454543, 0.9999941576400748, 0.9999819910420995, 0.9999951074941528, 7168.557242291925, 7179.312192560792, 7182.858499680205, 165.95355343708252, 37.58184006999136, 18.714825973237623, 7171.141809402204, 7174.468306215987, 7180.274689908093, 284.7462038803594, 284.5872961208706, 284.9968348628517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5359, 5.438736, 3298.475, 602.1204, 5.480628, 3300.365, 595.5334, 5.539777, 3299.198, 607.9886, 5.423703, 3297.188, 598.6274, 9.187489, 5499.98, 596.136, 5.534838, 3299.279, 99.95396, 100.0, 99.9743, 99.9199, 99.99496, 99.97674
26057.660280000004, 60.00211326738306, 60.00076067596599, 59.996969491263, 25.28369387242098, 25.32743097504023, 25.268778557269453, 0.9999953407953945, 0.9999814370740968, 0.999994786961006, 7170.6637910414975, 7178.1767720722055, 7179.340461155232, 166.14070550604583, 38.411718516185374, 22.09858401514225, 7171.783329792267, 7177.210306758154, 7181.471107489675, 284.7637569915663, 284.5741300495694, 285.0288297226103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.7617, 5.458724, 3299.873, 605.3305, 5.450235, 3298.495, 605.5887, 5.447556, 3298.928, 602.2601, 5.482171, 3300.118, 604.9221, 9.089418, 5498.52, 602.4185, 5.478254, 3300.249, 99.98327, 99.971, 99.96612, 100.0, 99.97168, 100.0
26060.116, 59.999386197525496, 59.99818119958326, 60.000139703756616, 25.2967008230682, 25.305288868277408, 25.2857972777938, 0.999996002488622, 0.9999834528655827, 0.999996436819792, 7172.974654113057, 7175.219543772901, 7179.537835880659, 166.8715868321674, 41.8106676010766, 22.300737568174327, 7175.8978508454475, 7178.3094094953785, 7179.445677753643, 284.7300326988548, 284.58829578766426, 285.00367272670786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.3585, 5.438914, 3298.475, 602.062, 5.480996, 3300.365, 600.7746, 5.493759, 3300.368, 608.0469, 5.423519, 3297.182, 598.5893, 9.187305, 5500.015, 596.0764, 5.534655, 3299.34, 99.95237, 100.0, 100.0, 99.91321, 99.9951, 99.97847
26062.555040000003, 59.99556069656826, 60.000957500308814, 60.00574116937643, 25.282609643081678, 25.324721736934947, 25.281158218700508, 0.9999964046446249, 0.9999858149046899, 0.9999966883127152, 7178.172297713436, 7171.72751883936, 7177.072871911357, 165.30227149688517, 42.94388731385607, 27.959058589094184, 7170.93497086376, 7172.6619714491335, 7175.982280081867, 284.7088961134885, 284.47889267973324, 285.0402993019459, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4965, 5.438914, 3298.527, 602.1009, 5.480996, 3300.086, 600.697, 5.493943, 3300.252, 607.9498, 5.423335, 3297.357, 604.9412, 9.089235, 5498.528, 596.0764, 5.534655, 3299.393, 99.95397, 100.0, 100.0, 99.9185, 99.97471, 99.9768
26065.0344, 60.00010207871904, 60.001286557540574, 60.0008217611721, 25.278612137735326, 25.32465837901109, 25.276878476447898, 0.9999957666393124, 0.9999854236713238, 0.9999962767591677, 7176.362355168881, 7176.345264520862, 7174.146798611176, 166.38891661881735, 41.23561689581902, 20.11268237052559, 7176.160288382261, 7174.4161118937545, 7180.139828451449, 284.87997755227326, 284.5725256755908, 284.9865860542926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.8053, 5.371632, 3292.021, 595.8362, 5.537176, 3299.324, 594.4464, 5.548797, 3298.61, 614.1832, 5.35696, 3289.706, 611.0642, 8.986782, 5491.532, 590.788, 5.573293, 3296.627, 99.75681, 99.96947, 99.94979, 99.68665, 99.82264, 99.88525
26067.46224, 60.00141387953848, 59.996632763285206, 60.00027308046969, 25.301519219721854, 25.33649068858379, 25.283862466712872, 0.999997096973908, 0.9999834873569841, 0.9999954923631998, 7175.594845169108, 7173.161045993695, 7173.536755344076, 167.70514817339222, 41.65383558248914, 24.35623221870992, 7175.060168432608, 7173.1666125666525, 7180.234226618687, 284.8543381389265, 284.54401754928546, 284.9480155917227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5557, 5.438379, 3298.58, 602.0814, 5.480996, 3300.083, 598.9887, 5.509221, 3299.843, 608.0081, 5.422599, 3297.073, 604.9984, 9.089601, 5498.578, 596.1559, 5.534288, 3299.396, 99.95222, 100.0, 100.0, 99.91841, 99.97274, 99.97686
26069.987680000002, 60.00023343768457, 59.99781933360025, 60.000636580578586, 25.300487392038878, 25.29269368084715, 25.271440733693485, 0.999992568458944, 0.9999832250913788, 0.9999943687158379, 7175.83082376214, 7178.14678089779, 7176.562527541944, 164.6013460267991, 39.34251912572927, 19.315076655084795, 7174.23069128067, 7179.27230650919, 7178.008203938688, 284.7086072565279, 284.5818514378076, 285.01036517217597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 604.4462, 5.458724, 3299.927, 605.35, 5.445077, 3298.551, 589.574, 5.587452, 3293.123, 601.9301, 5.483642, 3300.117, 598.6274, 9.187489, 5499.908, 602.3787, 5.478254, 3300.308, 99.99143, 99.9547, 99.81665, 100.0, 99.99897, 100.0
26072.42708, 60.002819107478125, 60.00509901740743, 60.002959415553306, 25.27901286104382, 25.32700577315685, 25.282950376836386, 0.9999955872974503, 0.999984311753562, 0.9999956627733938, 7177.086779346268, 7174.454825423201, 7178.463153586896, 164.1165957206997, 38.34657644219806, 22.763173236027797, 7171.232137221885, 7168.915003862311, 7181.31925697999, 284.7295601820832, 284.4533390169038, 285.00494990316736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5557, 5.438558, 3298.471, 602.1204, 5.480443, 3300.2, 594.4852, 5.548613, 3298.612, 608.0275, 5.423151, 3297.131, 604.9412, 9.089053, 5498.584, 596.0963, 5.534655, 3299.337, 99.95225, 100.0, 99.94805, 99.91167, 99.97285, 99.9785
26074.91108, 60.001711106775794, 60.00402487664335, 60.004003654511166, 25.276353701716964, 25.311321796264732, 25.266642082918175, 0.9999944859972674, 0.9999845218558372, 0.9999946059135064, 7167.0896899397685, 7173.891783661267, 7171.844397209019, 163.05823731441058, 42.71594886376033, 23.216652006874483, 7172.535092574663, 7172.572317916967, 7174.859019995801, 284.8588199280514, 284.60024356355785, 284.99096037934265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5162, 5.438914, 3298.47, 602.0814, 5.48118, 3300.14, 594.4658, 5.548244, 3298.443, 607.9692, 5.423151, 3297.128, 598.6274, 9.187305, 5499.966, 596.0764, 5.534838, 3299.166, 99.95555, 100.0, 99.95142, 99.91994, 99.99614, 99.9785
26077.364920000004, 60.003741048125825, 60.007505756003724, 60.00813283606697, 25.287439669880293, 25.30711133430379, 25.286289769280987, 0.9999964264399898, 0.9999856981449335, 0.99999647840877, 7170.757126121661, 7173.68643430185, 7179.029345211233, 166.76139092881846, 39.00800715578271, 21.971593893576483, 7176.9965482417665, 7176.144793044405, 7178.930153865212, 284.8763480227799, 284.6115959891301, 285.0397394482527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.8447, 5.37181, 3292.13, 595.8362, 5.536992, 3299.148, 600.697, 5.493575, 3300.305, 614.0861, 5.357328, 3291.306, 593.3247, 9.253781, 5497.096, 592.4977, 5.56487, 3297.906, 99.76011, 99.97278, 100.0, 99.72525, 99.93799, 99.9134
26079.76896, 60.00896284984547, 60.00786675149326, 60.0107940885125, 25.28220738984107, 25.321392320843675, 25.282787969369988, 0.9999972243323023, 0.9999855598185026, 0.9999964539595277, 7173.332116937753, 7172.951128127535, 7179.031240316139, 165.72651576604676, 39.07885104836532, 21.27465950638134, 7174.892076183307, 7178.274541751747, 7173.338565704679, 284.83572948921875, 284.5983187768568, 284.9234724447176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5359, 5.438558, 3298.69, 602.1009, 5.480628, 3300.14, 597.164, 5.521554, 3300.075, 607.9886, 5.423151, 3297.188, 598.6084, 9.187489, 5499.974, 596.0764, 5.535021, 3299.279, 99.95063, 100.0, 99.99497, 99.91497, 99.99706, 99.97149
26082.194280000003, 60.009864048978386, 60.00995173118058, 60.01126590314551, 25.294515291453965, 25.32652819851973, 25.28592295952394, 0.9999952665692597, 0.9999867297949098, 0.9999953858203167, 7167.287223512605, 7179.01167231162, 7176.058375040309, 162.73301647588278, 42.181587925233885, 21.973305153147976, 7174.775879571635, 7177.063991714991, 7177.952149518333, 284.7547148698503, 284.44915572584455, 285.0036352829227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 603.3619, 5.476214, 3300.408, 606.4006, 5.434578, 3297.819, 606.6564, 5.433015, 3297.974, 601.8524, 5.483642, 3300.118, 604.9221, 9.089053, 5498.512, 602.3986, 5.478071, 3299.969, 100.0, 99.93251, 99.94039, 100.0, 99.97154, 99.99755
26084.59512, 60.00945825900108, 60.01071871626775, 60.01021325358738, 25.28536185975547, 25.34885648177637, 25.274444150260084, 0.9999969896857149, 0.999983428776992, 0.999995603494377, 7172.924071838535, 7173.253892315468, 7173.992726392945, 165.0854366104304, 43.33471376512895, 22.89228419178744, 7174.466088899778, 7174.712033626379, 7180.208422264334, 284.75330942154886, 284.60405700892215, 284.9517038733162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4768, 5.438914, 3298.637, 602.1204, 5.480996, 3300.256, 600.7552, 5.493575, 3300.36, 607.9886, 5.422416, 3297.295, 598.5893, 9.188219, 5499.97, 596.0963, 5.534472, 3299.167, 99.96222, 100.0, 100.0, 99.91662, 99.9948, 99.97335
26087.002040000003, 60.004287145122355, 60.007391199913855, 60.00830010889582, 25.28630644051726, 25.325123650280986, 25.291178098647652, 0.999996408598336, 0.9999853549782198, 0.999996365190757, 7176.432475730905, 7174.890843544705, 7179.504965897662, 164.31610531370006, 39.680288783617925, 22.94661752498996, 7170.039925840806, 7175.091594876304, 7177.984657498082, 284.7887526927924, 284.51898232271986, 284.99217376503987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5359, 5.439093, 3298.637, 602.1009, 5.48118, 3300.255, 600.7552, 5.493759, 3300.365, 607.9886, 5.423151, 3297.129, 598.5893, 9.188036, 5499.973, 596.0565, 5.534838, 3299.28, 99.95728, 100.0, 100.0, 99.91161, 99.9981, 99.97158
26089.45228, 60.00447037758218, 60.00416031145315, 60.00504866493356, 25.273077960751323, 25.323125767985438, 25.292324697181662, 0.9999955921552436, 0.9999849284470319, 0.9999948369688478, 7172.9346279484025, 7174.131605312152, 7175.820806343694, 168.27394053616035, 41.363843492992146, 23.327101608936573, 7173.984023431694, 7182.297795501474, 7176.893170833094, 284.77071347811915, 284.55183841431176, 284.94066755170417, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.8447, 5.371632, 3292.298, 595.7584, 5.537176, 3298.986, 594.4464, 5.548613, 3298.334, 614.222, 5.356041, 3289.872, 592.5045, 9.267479, 5495.957, 591.4639, 5.572561, 3296.883, 99.75505, 99.97809, 99.95808, 99.69168, 99.91547, 99.89473
26091.956800000004, 59.999084715249516, 60.0034379102067, 59.99944294814057, 25.287087899014285, 25.324136981893886, 25.27230589071107, 0.9999947087611901, 0.9999833178582866, 0.9999941249714464, 7174.165549531668, 7177.292790823904, 7178.753225336714, 165.8741700985197, 43.406124899403494, 19.55509197097217, 7169.650453937557, 7179.975080127502, 7179.3463153205885, 284.73399947260526, 284.58076745008, 284.9776231614397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4965, 5.438736, 3298.857, 602.0814, 5.480628, 3299.971, 597.9987, 5.52229, 3299.567, 607.9304, 5.423335, 3297.131, 598.6465, 9.187305, 5499.917, 596.0764, 5.534655, 3299.112, 99.95237, 100.0, 100.0, 99.91679, 99.99709, 99.97666
26094.344760000004, 59.995901639216896, 59.99490619100204, 59.99663128305379, 25.277478437458367, 25.31192120137568, 25.286787758058697, 0.9999954492489048, 0.9999845733461711, 0.9999935815312534, 7177.188361267768, 7172.318636723689, 7177.552462020907, 165.7314372405972, 37.79419125263803, 19.795680684476793, 7175.314236324782, 7179.475813097711, 7180.321399028044, 284.75082092736176, 284.561259866279, 284.96564648027254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 603.3619, 5.476393, 3300.188, 606.4784, 5.435499, 3297.817, 588.584, 5.597576, 3292.707, 601.7941, 5.483274, 3300.341, 604.9794, 9.08887, 5498.637, 602.3986, 5.477888, 3300.19, 100.0, 99.93243, 99.78805, 100.0, 99.97181, 100.0
26096.755400000002, 59.99069648414633, 59.99036487369638, 59.986974270363916, 25.280941571416033, 25.327822979074156, 25.305750635797114, 0.9999955877199516, 0.9999806479953455, 0.9999949254607987, 7177.164951057092, 7175.921150495518, 7176.990384216821, 166.4470892943441, 38.282584019493925, 22.77785244038205, 7177.162082756499, 7167.623599349807, 7174.636811780477, 284.8548141649202, 284.4216264332703, 284.87443657585425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5951, 5.437487, 3298.476, 602.1787, 5.480996, 3300.034, 594.4852, 5.548429, 3298.448, 608.0081, 5.423151, 3297.409, 598.6465, 9.187489, 5499.971, 596.0565, 5.534838, 3299.052, 99.96237, 100.0, 99.95826, 99.90994, 99.99807, 99.97502
26099.178480000002, 59.98524873005738, 59.98365484409613, 59.98704574097979, 25.296806327109287, 25.32255713798535, 25.273721470777808, 0.9999929784090769, 0.9999823233730265, 0.9999943714013343, 7172.4397708709585, 7167.92340806854, 7172.829786108712, 167.12368270882462, 36.23493086242456, 21.029652414955308, 7176.964947570866, 7172.275929996465, 7171.705650870493, 284.7189404559511, 284.4836460116128, 284.83995089610477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4965, 5.438558, 3298.528, 602.1009, 5.480996, 3300.195, 594.4464, 5.548429, 3298.334, 607.9498, 5.423519, 3297.243, 598.6465, 9.187489, 5499.865, 596.0764, 5.534655, 3299.108, 99.96064, 100.0, 99.94813, 99.91504, 99.99614, 99.97669
26101.665200000003, 59.97907770800708, 59.97886000207488, 59.97723866419708, 25.303380135673528, 25.353643636113638, 25.27912289084247, 0.9999947832624887, 0.9999841825899829, 0.9999959293054345, 7180.778289246324, 7172.007049538801, 7178.660192772469, 166.5641281751664, 44.03406207821763, 22.90682475465701, 7181.4305714843895, 7179.835381097016, 7181.4219502469405, 284.75948532455845, 284.4661969599687, 284.87673385079086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.8447, 5.37181, 3292.35, 595.8362, 5.537176, 3299.039, 600.7552, 5.493575, 3300.251, 614.1832, 5.356041, 3290.046, 592.5045, 9.267296, 5495.904, 591.4838, 5.572744, 3296.999, 99.75505, 99.97125, 100.0, 99.69019, 99.92412, 99.89488
26104.164160000004, 59.97540913451267, 59.97849858643844, 59.9780438390951, 25.306813802301015, 25.312688266089342, 25.275386839780058, 0.9999955122538002, 0.9999848894707392, 0.9999962672050222, 7173.686695312926, 7181.594470798187, 7174.853251404482, 161.77905489739942, 38.09596362030061, 21.737171679974836, 7172.547442986286, 7172.150434170984, 7177.250826839356, 284.78578733799816, 284.60009066076975, 284.87274719559383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5557, 5.438736, 3298.522, 602.1009, 5.480996, 3300.2, 594.524, 5.54806, 3298.444, 607.9886, 5.423886, 3297.239, 598.6274, 9.187123, 5499.865, 596.0764, 5.534838, 3299.337, 99.95557, 100.0, 99.95153, 99.91493, 99.99614, 99.97152
26106.685920000004, 59.96758784992788, 59.97220468274774, 59.9733821478598, 25.3051558631123, 25.306387958117593, 25.2918606872569, 0.999994449594639, 0.9999876206469086, 0.9999949258956972, 7170.000674321031, 7186.760311817352, 7177.265275717784, 167.8651898943565, 34.59081702571257, 21.984567296116666, 7181.394932883518, 7179.936856200948, 7173.988232848074, 284.739607437958, 284.43458946413654, 284.7732486913126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 602.3564, 5.48603, 3300.389, 607.9181, 5.420579, 3297.076, 588.1375, 5.59868, 3292.878, 601.8329, 5.483826, 3300.122, 604.9603, 9.08887, 5498.577, 602.4185, 5.478071, 3300.023, 100.0, 99.91333, 99.776, 100.0, 99.97077, 99.99931
26109.140760000002, 59.971863286404584, 59.966461279951815, 59.971789809759215, 25.303446545842196, 25.336331045956598, 25.28606763682597, 0.9999946884679137, 0.9999868315691163, 0.9999931718777705, 7173.840570969608, 7175.7646177696615, 7176.423618961665, 166.17750729254976, 39.95841170706717, 18.944791910128174, 7179.642057046504, 7176.401583232781, 7179.377212557177, 284.82797184119244, 284.40947921825966, 284.8401901014294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5557, 5.438914, 3298.695, 602.1592, 5.480443, 3300.141, 594.4464, 5.548613, 3298.609, 608.0663, 5.423519, 3297.405, 598.6084, 9.187489, 5499.917, 596.0764, 5.534655, 3299.047, 99.95381, 100.0, 99.95645, 99.91996, 99.99902, 99.96971
26111.543480000004, 59.974487374874776, 59.97152904754345, 59.9713319468253, 25.293046677222666, 25.346703966041304, 25.28161405252903, 0.9999948050864865, 0.9999852450723559, 0.9999962621592043, 7172.598051857173, 7175.336866072773, 7177.236252020569, 168.8044941911553, 37.43135904466726, 20.31944756183384, 7169.784068412036, 7172.495722705383, 7171.651624693958, 284.69361548445187, 284.5451208061285, 284.9271318742002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.5359, 5.438379, 3298.689, 602.1398, 5.480628, 3300.145, 594.5046, 5.548613, 3298.667, 608.0081, 5.422783, 3297.188, 598.6274, 9.187671, 5499.974, 596.0366, 5.535204, 3299.165, 99.95398, 100.0, 99.95989, 99.91346, 99.99616, 99.97329
26113.93604, 59.97635316459353, 59.97414195095098, 59.9751141655753, 25.28461760435309, 25.348827304146123, 25.283442826532703, 0.9999947751108905, 0.9999870747268328, 0.9999952089820537, 7172.499301306518, 7178.216943317904, 7178.910719192085, 167.46274426571608, 37.14517877324124, 20.999204036384526, 7171.217586278054, 7180.547024645329, 7178.080409510687, 284.8230399315537, 284.59507963105136, 284.9391482289432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.7856, 5.37181, 3292.241, 595.8168, 5.536808, 3299.04, 600.7746, 5.493207, 3300.526, 614.2026, 5.357328, 3290.755, 593.3438, 9.262365, 5497.03, 592.0803, 5.565236, 3297.481, 99.76189, 99.97463, 100.0, 99.71844, 99.93676, 99.92225
26116.352400000003, 59.97868852881639, 59.9774017399648, 59.9796275080763, 25.285686786436194, 25.337618083071774, 25.303545515927087, 0.9999960435573089, 0.9999787987028289, 0.9999951354671537, 7168.436457002684, 7178.21492895759, 7179.890577113078, 162.04272948839537, 42.12078124919162, 19.5010578666338, 7174.106255828444, 7176.195298599486, 7178.477331204643, 284.68283075550653, 284.5041942019105, 284.8995683293873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4965, 5.439093, 3298.417, 601.0503, 5.490942, 3300.428, 596.4846, 5.52542, 3299.822, 608.0081, 5.422416, 3297.189, 598.6084, 9.187671, 5499.914, 596.0963, 5.535021, 3299.271, 99.96222, 100.0, 99.99438, 99.91681, 99.99703, 99.97496
26118.793560000002, 59.9813767119951, 59.975010589181075, 59.978185703891434, 25.277690843507916, 25.311957375573634, 25.30324088399045, 0.9999942737175977, 0.9999894980658466, 0.9999948010625105, 7174.898332358984, 7171.348022747612, 7174.895938985327, 167.631987223524, 34.3198879712254, 21.23634369398235, 7175.016859292828, 7179.012139351099, 7180.875268933767, 284.72039694462035, 284.59025273677537, 284.9955039422613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 603.3027, 5.474608, 3300.246, 591.0696, 5.575857, 3294.824, 606.637, 5.434303, 3298.084, 601.8524, 5.483274, 3300.122, 604.9221, 9.089784, 5498.627, 602.3787, 5.478254, 3300.194, 100.0, 99.85593, 99.94192, 100.0, 99.97364, 99.99585
26121.22516, 59.98081993770774, 59.984478850823166, 59.9838703158642, 25.28529000095898, 25.32149509150589, 25.26167074446381, 0.9999967705925786, 0.9999838717385844, 0.9999961990289763, 7176.901802814539, 7176.92916619951, 7178.437030257557, 161.95257907365476, 39.08737783418246, 21.525877396794385, 7176.73476834354, 7176.753098655504, 7180.646565904844, 284.76729351543884, 284.4530859331389, 284.98827965378473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.3979, 5.439806, 3298.579, 595.7584, 5.536992, 3299.153, 600.7358, 5.493575, 3300.253, 608.0275, 5.422967, 3297.357, 598.6084, 9.187854, 5499.973, 596.0764, 5.534655, 3298.991, 99.95555, 99.96787, 100.0, 99.9185, 99.99693, 99.97516
26123.625600000003, 59.99242055797438, 59.99062742019574, 59.986195650307785, 25.290562761968562, 25.340678579539826, 25.27953697490812, 0.9999958394634683, 0.9999841492478247, 0.9999963616361219, 7176.3102799693515, 7172.504339615166, 7179.44440460324, 166.4062445671425, 39.35010626019903, 17.999296364386282, 7170.897242635911, 7177.7258398307185, 7173.471949435808, 284.7373970766056, 284.59041119920073, 284.9176846889827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.4374, 5.438558, 3298.475, 595.8362, 5.537176, 3299.322, 600.7552, 5.493575, 3300.312, 608.0081, 5.422783, 3297.247, 598.6084, 9.187671, 5500.022, 596.0565, 5.534838, 3299.158, 99.95237, 99.96954, 100.0, 99.91836, 99.99703, 99.97165
26126.063080000004, 59.986850804064844, 59.98681430274861, 59.98255884827249, 25.273487845699393, 25.332656314405796, 25.277507511752674, 0.9999950897230636, 0.9999841644896545, 0.99999454664023, 7168.281816775527, 7178.565362484653, 7177.972596541211, 167.23247887493017, 43.63493100073089, 24.0811904213233, 7174.720119327562, 7178.948903269054, 7179.55156391441, 284.82430106771784, 284.5490027581629, 284.8761240379182, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.825, 5.37181, 3292.24, 602.1009, 5.480628, 3300.307, 594.4658, 5.548244, 3298.492, 614.1832, 5.355673, 3289.985, 592.9241, 9.268209, 5495.997, 591.3645, 5.568898, 3296.88, 99.75695, 100.0, 99.94975, 99.68507, 99.92582, 99.89305
