TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26142.828120000002, 59.9967697276424, 59.99969926431152, 60.00151492437707, 25.27492155054409, 25.304325629388323, 25.261969184194516, 0.9999947113463485, 0.9999922778978498, 0.9999947667404095, 7166.907836484941, 7168.846010780291, 7170.510595195738, 161.7371922123221, 21.248545942845794, 25.772111317006875, 7161.861144060016, 7171.4422768369395, 7171.271983334825, 284.84629782972183, 284.5597794635439, 285.0154520915425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.5359, 5.438379, 3298.58, 595.6611, 5.541597, 3298.59, 592.7575, 5.565179, 3296.168, 604.4351, 5.458637, 3299.71, 602.7476, 5.471047, 3299.856, 584.3265, 9.379993, 5478.078, 99.96048, 99.95586, 99.88471, 99.98668, 99.99423, 99.60002
26145.31576, 60.004024462054346, 59.99882408091559, 59.999891049376934, 25.26365053657424, 25.324044694350906, 25.258570707193318, 0.9999966049044061, 0.9999918970808488, 0.9999965775041927, 7169.495210285659, 7182.423392517795, 7175.783100481759, 168.30054615983138, 31.234964692068843, 22.082791400436236, 7171.326672089589, 7178.2446965856625, 7172.956561484866, 284.79591978330143, 284.672555441179, 285.04077699973436, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 603.9336, 5.461044, 3299.504, 594.6884, 5.542518, 3299.199, 594.5046, 5.548613, 3298.39, 608.0081, 5.423335, 3297.296, 597.9408, 5.518347, 3299.996, 590.0921, 9.305281, 5491.202, 99.98516, 99.96513, 99.94982, 99.91493, 99.99025, 99.83853
26147.752800000002, 60.0040244842035, 60.00105431922502, 60.00167430631018, 25.296660686266037, 25.315695463802236, 25.270390660025857, 0.9999962805039284, 0.999992539437179, 0.999996609219411, 7170.777751300807, 7180.1957025002575, 7175.3373894818415, 167.53681961994073, 31.535370061310914, 21.86141104737635, 7174.077874697255, 7174.88948672994, 7171.777832562531, 284.746572025085, 284.5872427633211, 284.90487913082455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.5754, 5.438379, 3298.637, 595.8557, 5.536992, 3299.208, 594.4464, 5.54806, 3298.664, 608.0275, 5.423335, 3297.239, 597.9408, 5.51853, 3299.839, 590.1319, 9.305098, 5491.329, 99.95732, 99.97474, 99.95811, 99.91332, 99.99689, 99.84085
26150.14932, 60.00180045233036, 60.00258694082822, 60.00509181878872, 25.28187817475663, 25.30328414184287, 25.270776145699482, 0.9999973332852682, 0.9999882837843166, 0.9999961898618702, 7174.482195105859, 7176.955901500181, 7174.998059518179, 163.5181128036861, 38.81892838258227, 19.59524293303275, 7171.6915042444225, 7178.317822669167, 7178.225093255476, 284.8335483249622, 284.60401114373525, 284.91990165978933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.8447, 5.37181, 3292.131, 602.1009, 5.480812, 3300.198, 600.8134, 5.493943, 3300.313, 614.2026, 5.356041, 3289.823, 591.7606, 5.570396, 3296.252, 596.4144, 9.219398, 5498.674, 99.75856, 100.0, 100.0, 99.69019, 99.88502, 99.97549
26152.583960000004, 59.99800990182933, 60.00409828072249, 60.00375080192687, 25.296307333867446, 25.345688696345157, 25.297088960552102, 0.999995658312304, 0.9999902293267832, 0.999995003459874, 7176.979919878796, 7177.496015535344, 7179.987292618525, 168.78286087768925, 37.289803889229006, 18.526746254701266, 7183.450790116429, 7179.828162352333, 7182.234807380586, 284.70304375097726, 284.520422866174, 284.98587696318185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4768, 5.438379, 3298.632, 595.8751, 5.536992, 3299.318, 594.5046, 5.548613, 3298.495, 607.9498, 5.423519, 3297.135, 598.0171, 5.518347, 3299.887, 592.4977, 9.265727, 5496.216, 99.95907, 99.9731, 99.95298, 99.91338, 99.99517, 99.91945
26155.008360000003, 60.00461640617027, 59.999842046289494, 60.00269473718138, 25.28281092422421, 25.339508901518013, 25.293148498191023, 0.9999958035741532, 0.99998535947854, 0.9999958322112191, 7167.679912191861, 7181.682798890109, 7180.205348981792, 164.5380417624815, 40.10538823474394, 18.84961095941162, 7175.881280370974, 7181.798008446214, 7179.755271792333, 284.7674162631741, 284.5622307692137, 284.99607756073783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4768, 5.438379, 3298.584, 602.5678, 5.476943, 3299.988, 602.3858, 5.475904, 3300.002, 605.0176, 5.45882, 3299.556, 602.7476, 5.470682, 3299.474, 602.1202, 9.128203, 5499.861, 99.95891, 99.99425, 100.0, 99.98044, 99.99632, 99.99573
26157.616960000003, 60.00195139514702, 60.00264231543956, 59.99577486063441, 25.27056781213139, 25.321009499214707, 25.29025200352285, 0.9999951016652749, 0.9999854584387274, 0.9999953054728189, 7172.044934171013, 7177.412635415976, 7177.5623622421335, 167.80543733602735, 38.822458608568354, 21.114651086532376, 7177.981821960272, 7177.731753054488, 7177.126505609657, 284.8134416284622, 284.5722376604487, 284.86299644981693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.9391, 5.450515, 3299.13, 602.2177, 5.480628, 3300.09, 600.794, 5.493391, 3300.424, 607.9886, 5.423335, 3297.077, 597.9026, 5.51853, 3299.728, 596.3945, 9.219764, 5498.669, 99.97705, 100.0, 100.0, 99.91833, 100.0, 99.97439
26160.0786, 60.00060646981459, 60.00008751172527, 60.003038557039446, 25.271625856268397, 25.30862085323587, 25.287895757295548, 0.9999966122227407, 0.9999849898876841, 0.9999965801638032, 7176.366130933563, 7174.690347794885, 7181.951192271057, 167.104409124242, 36.17595817109816, 20.145830252077758, 7176.928273104247, 7175.504200634371, 7175.767972064596, 284.8473823638012, 284.5631355883469, 284.9965437880304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.5162, 5.438736, 3298.527, 602.1204, 5.48118, 3300.035, 600.697, 5.494127, 3300.367, 608.0081, 5.423886, 3297.181, 597.9789, 5.518165, 3299.783, 596.4342, 9.219947, 5498.667, 99.96064, 99.99967, 100.0, 99.91826, 100.0, 99.97437
26162.468360000003, 59.996208175603286, 59.99967355854255, 59.99778296885387, 25.295240725835406, 25.325208961442833, 25.274414174814027, 0.999995090651973, 0.9999857590859315, 0.9999947608005119, 7176.267455542622, 7174.386031154255, 7181.683760297081, 166.4544850993716, 39.2923691586393, 23.84735780449182, 7172.37474283151, 7177.1965234081945, 7177.759429654484, 284.75930711307456, 284.514850652901, 284.98121141942573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.8447, 5.372168, 3292.021, 595.8168, 5.536623, 3299.321, 594.4464, 5.548981, 3298.553, 614.1249, 5.356409, 3289.705, 591.6652, 5.570761, 3296.252, 590.1716, 9.30345, 5491.856, 99.7568, 99.96958, 99.95475, 99.69177, 99.89302, 99.8433
26164.906240000004, 59.99910045728224, 59.99507542685933, 59.997833379887425, 25.268229398983287, 25.307478115164084, 25.27840437275507, 0.9999971279984379, 0.9999875278594696, 0.9999959494110817, 7172.656676015778, 7181.602998426875, 7175.698603787547, 164.29484307625125, 41.25468143331665, 20.511256160156336, 7174.837114230502, 7177.794124908087, 7176.8124718247045, 284.84724262584325, 284.6067699027281, 284.990326968222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4571, 5.438558, 3298.58, 602.1204, 5.480812, 3300.422, 600.6581, 5.494495, 3300.317, 607.8721, 5.423519, 3297.241, 598.0171, 5.517982, 3299.779, 596.3746, 9.219581, 5498.661, 99.95906, 100.0, 100.0, 99.91492, 99.99189, 99.97449
26167.396960000002, 59.993571986990865, 59.997211507842366, 59.99049068342778, 25.26715869088076, 25.326466632268314, 25.259487137291323, 0.9999964533947101, 0.9999874557378274, 0.9999950643158826, 7170.644364638074, 7172.008536753541, 7175.0405712408865, 164.26124731607752, 33.7636870227052, 23.585547272366057, 7174.016960419988, 7178.595972368374, 7172.502045582651, 284.8450698361603, 284.5596821639383, 284.9168163422642, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.9248, 5.448373, 3299.66, 593.7156, 5.554675, 3297.198, 591.3405, 5.579169, 3294.522, 602.9592, 5.478678, 3300.13, 604.3117, 5.46009, 3299.34, 602.6968, 9.125274, 5499.795, 99.97045, 99.93345, 99.85197, 99.99916, 99.9885, 99.99487
26169.80052, 59.9907138924985, 59.9851162109113, 59.989703335167, 25.295826630430966, 25.336423204937915, 25.279003806818555, 0.9999956896402272, 0.9999853721707148, 0.9999953763210782, 7171.672519720178, 7176.740974146476, 7177.50840166769, 166.5898623424348, 37.882813743630095, 19.450604458860198, 7176.549204078661, 7174.123878014748, 7177.353482951818, 284.83980698610713, 284.58937391588313, 284.974100567392, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.9642, 5.444268, 3298.696, 595.8751, 5.536808, 3299.262, 594.4852, 5.548797, 3298.668, 608.0275, 5.42407, 3297.129, 597.9598, 5.517982, 3299.675, 596.4144, 9.219398, 5498.716, 99.96056, 99.97623, 99.95822, 99.91824, 99.98875, 99.97329
26172.30456, 59.98568234869029, 59.98718967165173, 59.98627942351565, 25.285047656126185, 25.30830649677887, 25.2916057189946, 0.9999963981664242, 0.9999850046396069, 0.9999959944901403, 7169.705206066713, 7168.046498964684, 7179.7225971061835, 167.94033441075794, 34.93774326880475, 19.639721170454777, 7170.057098722948, 7178.282243088464, 7177.562694925443, 284.830215425504, 284.5099619108506, 285.0247545032299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4965, 5.439093, 3298.58, 595.8751, 5.536992, 3299.099, 594.4852, 5.548797, 3298.662, 607.9498, 5.422416, 3297.244, 597.9598, 5.518165, 3299.888, 596.3547, 9.220496, 5498.781, 99.96064, 99.97634, 99.94979, 99.91165, 99.99376, 99.97742
26174.719, 59.986383951612744, 59.991597043501, 59.99225737828308, 25.27433153543367, 25.29836337616038, 25.267991216154368, 0.99999549480737, 0.9999876286159973, 0.9999943933318094, 7173.256997184173, 7176.750879052393, 7172.589804701574, 168.49927879760722, 39.507980136325386, 25.423761423208816, 7181.627645086965, 7177.401890657168, 7176.398647137827, 284.86905287007977, 284.570928556447, 284.99652785143695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.8842, 5.371097, 3291.911, 602.1592, 5.480996, 3300.03, 600.7358, 5.494127, 3300.478, 614.222, 5.355673, 3289.984, 591.6461, 5.570213, 3296.353, 590.1716, 9.304365, 5492.718, 99.76346, 100.0, 100.0, 99.6951, 99.88333, 99.85028
26177.2, 59.98930411819641, 59.98805183122039, 59.98413639475896, 25.3055925746219, 25.32632335512516, 25.28086489035176, 0.9999955376149509, 0.999987565298538, 0.9999961211593227, 7169.331225370257, 7179.0541097652185, 7178.240285940009, 169.85370286251577, 37.591549685887, 22.729241388459286, 7173.2380206088965, 7182.130944745979, 7173.479812620264, 284.8461970623324, 284.39583556590884, 284.9497557822267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4965, 5.438736, 3298.47, 595.8168, 5.536623, 3299.33, 594.4075, 5.548613, 3298.498, 608.0081, 5.422967, 3297.298, 597.9598, 5.518347, 3299.891, 596.4144, 9.219947, 5498.734, 99.9608, 99.973, 99.95323, 99.91334, 99.99521, 99.97645
26179.669840000002, 59.98641017804337, 59.982850767557295, 59.98485051912098, 25.29535404725963, 25.326165925401284, 25.277012466042436, 0.999995529732493, 0.9999860605604886, 0.9999928385255632, 7176.728358185972, 7176.611640854413, 7173.041811822593, 171.50047477989165, 38.874775042635974, 25.123239336278175, 7172.698570630938, 7179.7708001518595, 7173.594103237623, 284.7775562942218, 284.59765445891384, 284.96161990485996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.8602, 5.458546, 3299.924, 605.3305, 5.447104, 3298.663, 589.7098, 5.589477, 3293.406, 602.3184, 5.482171, 3300.064, 604.2545, 5.460272, 3299.397, 602.7167, 9.124724, 5499.957, 99.99481, 99.95807, 99.81668, 100.0, 99.98182, 99.99599
26182.06836, 59.979440448710875, 59.98792004472802, 59.982007296865845, 25.27915783873158, 25.317266280403594, 25.290158642230843, 0.9999955113978226, 0.9999838998187326, 0.9999959324348354, 7174.849371775335, 7180.501296333029, 7174.31450393634, 163.28213245362804, 41.499208003860986, 19.33016897968605, 7175.601384805773, 7174.312421582716, 7179.723584126419, 284.6900402588052, 284.60240429936965, 285.02153877383097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.2797, 5.438914, 3298.307, 602.1398, 5.480812, 3300.141, 594.524, 5.548429, 3298.558, 608.0081, 5.423151, 3297.579, 597.9598, 5.518165, 3299.945, 596.3945, 9.219764, 5498.607, 99.95905, 100.0, 99.95134, 99.92522, 99.99376, 99.97658
26184.51104, 59.98127859831972, 59.9820428259419, 59.97913075126483, 25.28358434431716, 25.321050166784357, 25.284880011193025, 0.9999961375767671, 0.9999856820172615, 0.9999955272910102, 7171.5785148025025, 7171.339365951416, 7174.521291150806, 164.4916889491742, 38.89150414845517, 18.877606164858662, 7173.015898200385, 7175.903437607269, 7175.680692647507, 284.75989954337797, 284.59917487589826, 284.98200972143513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.5359, 5.439093, 3298.522, 602.1204, 5.48118, 3300.087, 594.4269, 5.548244, 3298.548, 608.0275, 5.422967, 3297.357, 597.9789, 5.51853, 3299.948, 596.4144, 9.219947, 5498.667, 99.95888, 100.0, 99.95461, 99.92167, 99.99703, 99.97437
26186.91528, 59.979427645579676, 59.98181618543617, 59.9811994739186, 25.30196418753131, 25.341700082935862, 25.280938613987395, 0.9999951322754906, 0.9999877191436527, 0.9999941269019743, 7175.949961305259, 7179.991982378709, 7175.757107706032, 167.52520999552007, 38.28705708539755, 21.139530323084273, 7176.779241214084, 7180.851114116641, 7180.820499273016, 284.7193101934575, 284.4470712991415, 284.8217214330866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.825, 5.371632, 3292.078, 595.8362, 5.53736, 3299.375, 600.7358, 5.493575, 3300.253, 614.1443, 5.356776, 3289.764, 591.7033, 5.570579, 3296.361, 590.2114, 9.300703, 5492.65, 99.7568, 99.97125, 100.0, 99.69512, 99.8932, 99.8494
26189.359640000002, 59.98144652290161, 59.97801905795445, 59.98205883071811, 25.289777243610033, 25.316734251214548, 25.27330012777926, 0.9999969325234332, 0.9999857317177321, 0.9999954420622306, 7173.86997213221, 7175.079050001851, 7172.347068721636, 164.23317846848454, 37.473543905680344, 21.430395222208972, 7175.619493401263, 7179.648656778045, 7174.189430446117, 284.8209892047478, 284.552590614676, 284.92598711984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.5162, 5.438914, 3298.695, 602.1592, 5.481549, 3300.139, 594.4852, 5.548244, 3298.384, 607.9692, 5.422599, 3297.243, 597.998, 5.51853, 3299.999, 596.3746, 9.219947, 5498.674, 99.95221, 100.0, 99.94961, 99.91502, 99.99857, 99.97437
26191.79088, 59.97923937573762, 59.97922001986466, 59.97584098597941, 25.271694923654135, 25.336158028065427, 25.279718810949277, 0.9999963768386149, 0.9999854244331791, 0.9999957762504048, 7170.7578744485845, 7174.524579257915, 7172.589819854627, 165.4836247020762, 34.725289085983604, 26.130911287629715, 7171.445382034477, 7173.076402732093, 7174.17342487222, 284.770728899895, 284.49514106496383, 284.87016227501147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5897, 5.454084, 3299.604, 593.3265, 5.55799, 3296.956, 590.7581, 5.581746, 3294.17, 603.0757, 5.478678, 3300.014, 604.3117, 5.460455, 3299.506, 602.6769, 9.124907, 5499.795, 99.98519, 99.91029, 99.83588, 99.99902, 99.99, 99.99487
26194.190280000003, 59.97608601147077, 59.97611996354783, 59.97515018686585, 25.28958693323823, 25.33151367676403, 25.29539407568145, 0.9999944918763493, 0.9999857533045199, 0.9999961817519231, 7172.508298578076, 7180.172374373491, 7180.767244536, 166.4453163652447, 38.49268511917626, 21.10914637969563, 7176.408354018537, 7176.477234768156, 7177.230689090991, 284.8182942979476, 284.56152524557046, 284.7370714479555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.3137, 5.444982, 3299.022, 595.7973, 5.537176, 3299.154, 594.524, 5.548613, 3298.604, 607.9109, 5.423335, 3297.351, 597.998, 5.517982, 3299.888, 596.4342, 9.219398, 5498.615, 99.96897, 99.96947, 99.95308, 99.91671, 99.99712, 99.97341
26196.59212, 59.97169400696274, 59.974286206210536, 59.97533935683789, 25.28624398520097, 25.342239671487988, 25.30360928005244, 0.9999962814687567, 0.9999881312509632, 0.9999950577723402, 7171.502827550885, 7169.824700755701, 7178.901392767424, 167.33720849516112, 37.11637527522953, 24.506655571994656, 7179.418604279792, 7176.032870977235, 7178.447182369839, 284.6347124505762, 284.451562824271, 284.8443713157854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4571, 5.438736, 3298.585, 595.8168, 5.536808, 3299.275, 594.524, 5.54806, 3298.442, 608.0081, 5.423151, 3297.181, 598.0171, 5.51853, 3299.944, 596.3945, 9.219581, 5498.788, 99.95572, 99.97663, 99.95142, 99.91318, 99.99208, 99.97656
26198.9628, 59.97393306514013, 59.97493854242729, 59.973833066101086, 25.279181398135194, 25.310805502440854, 25.268448707247746, 0.9999937779190162, 0.9999856600235579, 0.999994112004648, 7171.795259527359, 7171.947519623776, 7174.414577030855, 167.49809897116938, 39.78983023554167, 21.876112215383273, 7174.347474546539, 7180.7129596559835, 7171.177763301885, 284.89239134351044, 284.5740326794676, 284.89712522354444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.825, 5.371989, 3291.968, 602.1398, 5.480628, 3300.261, 600.7358, 5.493575, 3300.251, 614.2608, 5.355673, 3289.818, 591.7415, 5.570213, 3296.189, 590.112, 9.304914, 5491.262, 99.76013, 100.0, 100.0, 99.69343, 99.88311, 99.83865
26201.434520000003, 59.98022990552377, 59.97570984526562, 59.97577549256932, 25.286884004556924, 25.32689369210337, 25.29644284636153, 0.9999944285800013, 0.9999877770517275, 0.9999948410374854, 7176.897981638973, 7174.590179644581, 7178.749959662052, 168.51527190489992, 37.69724162822058, 17.42174351323729, 7177.298820235671, 7177.043492050553, 7176.794385170692, 284.77811583451245, 284.4689990200431, 284.9782335100769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.5162, 5.438379, 3298.636, 595.8362, 5.538097, 3299.213, 594.5046, 5.548429, 3298.612, 608.0469, 5.423151, 3297.072, 597.998, 5.518347, 3299.998, 596.3746, 9.220496, 5498.616, 99.95733, 99.97474, 99.95134, 99.91996, 99.99853, 99.97343
26203.85004, 59.9757334113198, 59.978537053321304, 59.97293864284218, 25.292354501165946, 25.329964396821257, 25.27638638080089, 0.9999940735888274, 0.999985706091659, 0.9999931281123959, 7166.946415272813, 7179.884187304162, 7176.782909880018, 170.07418797523155, 35.63790239064474, 24.39284855208598, 7169.6688901041125, 7173.588188396411, 7175.163215731584, 284.8884991823997, 284.65618619584126, 284.8170383335388, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4965, 5.438379, 3299.019, 603.0931, 5.468471, 3299.738, 591.8063, 5.570149, 3296.115, 604.4739, 5.461946, 3299.926, 603.0338, 5.465751, 3299.708, 602.5775, 9.127105, 5499.801, 99.96887, 99.99806, 99.88088, 99.98807, 99.99737, 99.99679
26206.281280000003, 59.979057271096224, 59.980734782842944, 59.97963653027735, 25.310341690024224, 25.326317031655005, 25.294466190859477, 0.9999957137063579, 0.999985865598304, 0.9999956291774033, 7176.287239329512, 7176.271682050759, 7175.554320003221, 168.93860526379467, 37.17529120872041, 23.05687619716332, 7174.5089682706275, 7181.038577861568, 7176.362270839308, 284.7938901586085, 284.5651890028383, 284.90800158209214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.1702, 5.45569, 3299.451, 602.8597, 5.478786, 3300.199, 594.4269, 5.548981, 3298.667, 607.9886, 5.423335, 3297.247, 597.998, 5.517799, 3299.839, 596.3746, 9.219947, 5498.553, 99.98195, 99.99822, 99.95645, 99.91517, 100.0, 99.97228
26208.767000000003, 59.98719339502472, 59.98656058043616, 59.98457984344374, 25.28202198668834, 25.315407528606546, 25.281403107291496, 0.9999958477342157, 0.9999856935180597, 0.9999961244242467, 7177.030898767427, 7181.942471025815, 7173.411224903404, 165.8241184609351, 36.74234461511651, 18.476354297890452, 7176.3443702021095, 7176.240682719466, 7176.842228747782, 284.8662086961497, 284.6050264338879, 284.9519437880585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4571, 5.438379, 3298.58, 602.0814, 5.48118, 3300.364, 594.5046, 5.548244, 3298.671, 607.9304, 5.423151, 3297.24, 597.998, 5.518895, 3299.944, 596.3746, 9.220313, 5498.674, 99.95732, 100.0, 99.95834, 99.91495, 99.99531, 99.97742
26211.169240000003, 59.98944719492123, 59.99071481982958, 59.990839646639834, 25.260799608900115, 25.324950154239918, 25.264410954043015, 0.9999946259884602, 0.9999880840357428, 0.9999956186752943, 7171.297758963997, 7175.573005986067, 7178.233255043072, 167.5296053890338, 35.67385476845175, 25.009779574555978, 7172.932333233379, 7180.216296905994, 7173.297278110251, 284.77949845541315, 284.525191517514, 284.8901306241785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.8644, 5.37181, 3292.293, 595.8557, 5.536808, 3299.269, 600.697, 5.493943, 3300.256, 614.2414, 5.355857, 3289.875, 591.7796, 5.570761, 3296.247, 590.1517, 9.304914, 5491.316, 99.75345, 99.97645, 100.0, 99.69, 99.87989, 99.84081
26213.53856, 59.99966051213493, 59.994189777498654, 59.99546947227775, 25.280279200437523, 25.330977843712297, 25.292788817896106, 0.9999953693004113, 0.9999830775583892, 0.9999963335530997, 7171.010825172198, 7177.007101481688, 7177.893839154321, 164.5484028537412, 39.15940263804623, 18.556619479705205, 7178.339493890165, 7178.532713352052, 7178.61534043328, 284.7506942037237, 284.58730215281145, 284.9393430961078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.4965, 5.438736, 3298.417, 602.1204, 5.480812, 3300.087, 594.524, 5.547876, 3298.335, 608.0081, 5.423886, 3297.239, 597.9789, 5.518347, 3299.842, 596.4144, 9.22013, 5498.782, 99.95063, 100.0, 99.95822, 99.91493, 99.99357, 99.97645
26215.99388, 60.00407843803205, 60.00544397035774, 60.00071962692551, 25.262278025499896, 25.26891694624696, 25.15680092006932, 0.999995237757728, 0.9999844085860363, 0.9999944534213282, 7065.18429608107, 7051.425001294119, 7014.686831783211, 164.36618876517923, 30.531560546880428, 16.110998999283538, 6876.863697452126, 6858.580095224387, 6819.857662476207, 284.7376232053002, 284.56783219135605, 284.88772000064165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.3979, 5.43945, 3298.58, 595.8557, 5.537176, 3299.047, 594.4464, 5.548613, 3298.335, 607.9886, 5.423151, 3297.182, 597.998, 5.51853, 3299.842, 596.3945, 9.22013, 5498.842, 99.95064, 99.96972, 99.95826, 99.91666, 99.9938, 99.97435
26218.40276, 60.00340098363566, 60.0073801157132, 60.009313668132876, 24.768848988525086, 24.91214611779004, 24.959465207301918, 0.9999967749046079, 0.9999860713234847, 0.9999958546172616, 7107.28523636232, 7005.766822133243, 6912.855324091608, 165.8991750842988, 25.005348719610083, 10.994699715869274, 7128.590800757957, 7166.2471929375915, 7175.229102883206, 284.8696152938509, 284.562045697931, 284.87965316621194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.5754, 5.437665, 3298.252, 576.8671, 5.765212, 3122.555, 594.3881, 5.548429, 3298.663, 608.0469, 5.422416, 3297.243, 597.8263, 5.518347, 3299.723, 596.295, 9.221045, 5498.762, 99.95736, 94.62154, 99.95134, 99.92008, 99.99371, 99.97792
26220.80384, 60.00436226025313, 60.006276116803924, 60.00501418404561, 25.153458225639188, 25.145004156304903, 25.086892908139294, 0.9999946934567495, 0.9999878429583757, 0.9999937924533636, 7025.061712081442, 7018.234175317091, 6962.02027003467, 158.62027753815028, 36.36270291086339, 20.126015141847034, 6821.854409661855, 6795.229646801226, 6750.050082228074, 284.7757574091944, 284.60442380449314, 284.8580767721373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.1614, 5.441948, 3298.638, 595.6028, 5.539018, 3299.272, 552.1867, 5.005597, 2835.215, 607.6585, 5.426461, 3297.406, 597.8073, 5.519991, 3299.769, 596.2751, 9.221595, 5498.699, 99.96895, 99.97482, 85.9144, 99.9234, 99.99159, 99.97396
26223.26448, 60.009606287567536, 60.009266895637616, 60.006972083373356, 25.02599955527778, 25.308761223428657, 25.292736634179878, 0.9999953770564494, 0.999980363317767, 0.9999950262325299, 6882.566828007547, 6820.165785738782, 6938.867741158961, 156.83389425004088, 33.89347112821224, 22.044045740483625, 7173.432729791977, 7177.885221892921, 7175.900830042319, 284.7422126847251, 284.58534189095366, 284.8744438068874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.1811, 5.441948, 3298.906, 595.486, 5.543807, 3299.01, 594.0775, 5.551926, 3298.427, 608.0275, 5.422232, 3297.132, 316.2069, 6.073713, 1572.987, 596.4144, 9.221961, 5498.45, 99.95723, 99.95299, 99.94905, 99.91168, 47.66562, 99.97593
26225.72012, 60.00559453046507, 60.01124884338112, 60.00660952383585, 25.293196174158815, 25.31023875926992, 25.298250925239476, 0.9999950552488854, 0.9999912100235613, 0.9999944851100601, 7172.588657944135, 7180.827132554989, 7170.913188788878, 167.12395223803742, 33.509305861604844, 25.53868805099546, 7175.5658463179625, 7174.816726878171, 7174.551958976432, 284.9026681436999, 284.5546309088772, 284.82705972710755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.9051, 5.443376, 3298.911, 595.9141, 5.536071, 3299.089, 593.1652, 5.554687, 3298.549, 607.8138, 5.42499, 3297.351, 597.7881, 5.519808, 3299.67, 596.2751, 9.221778, 5498.701, 99.9673, 99.96755, 99.95461, 99.92171, 99.98859, 99.97277
26228.11764, 60.008380602041356, 60.008338444298104, 60.00630255825289, 25.284760052602962, 25.324679318873212, 25.286753161028003, 0.9999958641145785, 0.9999885236678264, 0.9999948821435961, 7169.422807294858, 7176.528914201038, 7171.595027254263, 164.73326242102647, 33.19527521949021, 23.46282652664877, 7176.544911420831, 7178.994371595163, 7169.230906136442, 284.77621603528553, 284.50456758731065, 284.9429353001881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0431, 5.443733, 3299.066, 595.739, 5.53736, 3298.903, 593.1652, 5.564443, 3296.825, 606.1245, 5.44926, 3299.186, 601.4315, 5.484196, 3299.995, 601.4244, 9.1456, 5500.105, 99.96713, 99.96536, 99.91306, 99.97393, 100.0, 100.0
26230.58392, 60.004050881798825, 60.011224071559724, 60.009914606807854, 25.287137345404407, 25.32909072126836, 25.280979248761394, 0.9999946401695159, 0.9999892825120531, 0.9999953663203345, 7176.252878607698, 7181.97930187977, 7177.968778856288, 164.6925155359761, 36.884331590798865, 20.89189482285792, 7176.092618081173, 7183.543299831607, 7181.372142961694, 284.80874591133806, 284.71217443606093, 285.04242383018703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 602.1987, 5.476214, 3300.251, 593.5988, 5.555596, 3298.454, 592.8157, 5.556712, 3298.315, 607.7556, 5.424254, 3297.403, 597.8073, 5.519991, 3299.931, 596.295, 9.221778, 5498.525, 100.0, 99.95174, 99.94044, 99.91991, 99.9965, 99.97386
26232.966440000004, 60.01177405732522, 60.01041459965639, 60.00827242945805, 25.306591448125555, 25.330305552470886, 25.27788160155983, 0.9999964725812667, 0.999989012223424, 0.9999949763608076, 7174.971152183085, 7181.079233262734, 7177.0759278920395, 167.00171663720312, 31.097617972533044, 26.092743393895034, 7172.676064469002, 7182.802827995754, 7177.456607632388, 284.8058062803368, 284.58701817392176, 284.9055687160951, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0234, 5.44409, 3298.851, 595.8362, 5.537176, 3299.21, 594.0581, 5.55119, 3298.206, 607.8527, 5.424438, 3297.406, 597.8263, 5.519808, 3299.937, 596.295, 9.221961, 5498.581, 99.96887, 99.97304, 99.94423, 99.91674, 99.99336, 99.97276
26235.409200000002, 60.008595286010774, 60.01450262977925, 60.008781533888964, 25.264163737601756, 25.301869981636298, 25.27134865614465, 0.9999947920677883, 0.9999845688948205, 0.9999947956095904, 7169.455300853945, 7171.185009219201, 7176.108548718863, 165.62175995825783, 37.92950111596328, 24.127340890439882, 7178.1313314533945, 7169.407324663363, 7177.68350705165, 284.75351931111084, 284.52464990643745, 284.87411690374654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.3321, 5.377879, 3292.732, 602.1787, 5.48118, 3300.141, 600.3669, 5.497256, 3300.408, 614.0472, 5.358431, 3290.156, 591.4935, 5.57204, 3296.125, 589.9728, 9.307112, 5490.999, 99.77837, 100.0, 100.0, 99.69671, 99.87467, 99.83376
26237.895080000002, 60.006107275290496, 60.00503952669382, 60.00384542321277, 25.29306217308907, 25.325847276808133, 25.283765024105374, 0.9999963061513019, 0.9999853644942194, 0.9999941959076613, 7181.687863785801, 7175.680434281977, 7178.357657126112, 164.39943325238755, 33.95339647733272, 20.275962640208036, 7178.703118858902, 7180.099995142469, 7177.604811203307, 284.8302335310048, 284.6569497039869, 284.98271053975753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0234, 5.443019, 3298.962, 595.7973, 5.537176, 3299.377, 594.0969, 5.551926, 3298.204, 607.8915, 5.424622, 3297.523, 597.7881, 5.520356, 3299.986, 596.2751, 9.221778, 5498.585, 99.96554, 99.97972, 99.94416, 99.91317, 99.99345, 99.97288
26240.361640000003, 60.00459406886641, 60.00553747669779, 60.00368854413293, 25.290310829753725, 25.338800017159453, 25.28858089607134, 0.9999943963115442, 0.9999838416973704, 0.9999959849016193, 7172.49413888859, 7176.501444308613, 7180.93334994614, 165.92176408077694, 37.881075358473936, 22.927754443713866, 7173.192203663396, 7180.59182986907, 7178.241118954028, 284.85323251413763, 284.5812634876392, 284.9233336729048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.9642, 5.443733, 3298.794, 602.1009, 5.480259, 3300.113, 601.3375, 5.482899, 3300.27, 605.3671, 5.453672, 3299.397, 601.8129, 5.477256, 3299.965, 601.8618, 9.138275, 5499.925, 99.96713, 100.0, 100.0, 99.98034, 100.0, 99.9988
26242.788360000002, 60.00231099918398, 60.0033239503542, 60.00233940374707, 25.29068895029269, 25.337012365197904, 25.280175762670833, 0.9999949489431261, 0.9999841250335643, 0.9999961276804239, 7169.882643099118, 7180.51299891146, 7173.216662134853, 160.67772857631644, 38.65180732352519, 17.128377226288308, 7175.365578267966, 7178.887109186801, 7175.45765374432, 284.8464170279807, 284.5514758743919, 284.96121855441504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 602.6719, 5.470146, 3300.099, 603.7157, 5.465708, 3300.062, 600.9882, 5.494864, 3300.288, 607.9109, 5.424438, 3297.569, 597.8073, 5.519626, 3299.829, 596.2553, 9.221595, 5498.526, 100.0, 99.99781, 100.0, 99.91998, 99.9934, 99.97388
26245.226280000003, 60.00448228186422, 60.00430682338225, 60.00516982918485, 25.289745076772345, 25.314882687288932, 25.292924742494687, 0.9999944068877593, 0.9999867552433771, 0.9999951134333188, 7174.70437944709, 7184.602797117928, 7178.979233321791, 162.99545937105358, 36.64762051857542, 19.357021080151384, 7181.710853613557, 7183.343853192922, 7175.414278947214, 284.91892286297883, 284.5981507434934, 284.98871728247354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0037, 5.444268, 3298.851, 602.1204, 5.480996, 3300.251, 600.3864, 5.497624, 3300.291, 607.8333, 5.425174, 3297.462, 597.7881, 5.519991, 3299.935, 596.2751, 9.221412, 5498.646, 99.96888, 100.0, 100.0, 99.92667, 99.99336, 99.97398
26247.650120000002, 60.00576919838013, 60.005715551184934, 60.00535802292883, 25.26051568015183, 25.306447391606934, 25.27998314749501, 0.999993445017203, 0.9999888467660952, 0.9999937129434295, 7170.060488616535, 7176.7430151257195, 7176.325852220954, 166.6336216078853, 34.48245191932028, 26.21421658573746, 7177.884096847049, 7182.59522575772, 7176.8721812355925, 284.90684251638936, 284.65903364917096, 284.939426485056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.2927, 5.3777, 3292.784, 595.8362, 5.536623, 3299.208, 594.0775, 5.551006, 3298.089, 614.0278, 5.358431, 3290.152, 591.5317, 5.57204, 3296.117, 589.933, 9.307661, 5490.939, 99.77994, 99.9746, 99.94419, 99.70012, 99.87972, 99.83485
26250.110520000002, 60.006035847865846, 60.00878080490804, 60.00513329568137, 25.274034515180567, 25.322684821893397, 25.270214178905576, 0.9999955156325507, 0.999986174660892, 0.9999965703817314, 7165.052016234124, 7187.531349946905, 7172.906916501763, 165.86912828684672, 35.64789172115752, 20.441909842312498, 7171.0474802648405, 7181.4320387263015, 7176.789157911991, 284.74368565820174, 284.6200180220811, 284.87773215041176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0234, 5.44409, 3298.852, 602.1009, 5.480628, 3300.313, 600.4252, 5.496336, 3300.176, 607.8721, 5.424254, 3297.46, 597.8073, 5.520721, 3299.83, 594.3268, 9.248696, 5495.69, 99.96382, 100.0, 100.0, 99.92164, 99.99991, 99.93317
26252.484, 60.004643295005344, 60.006831376246765, 60.00551328489319, 25.27679720691402, 25.295544672110285, 25.259683036801917, 0.9999943340812373, 0.999988121152304, 0.9999938478046484, 7165.344799340771, 7168.95412893954, 7169.108581656532, 168.7567180266376, 37.56322810015263, 27.73919832780348, 7164.063071825426, 7170.216023991762, 7171.616327981495, 284.725792027453, 284.58766004774276, 284.93809062731714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0234, 5.443198, 3298.858, 602.1398, 5.480628, 3300.283, 593.1263, 5.563707, 3296.648, 605.9885, 5.449995, 3299.135, 601.3933, 5.482918, 3300.052, 587.1298, 9.357103, 5480.606, 99.96207, 100.0, 99.90462, 99.97239, 99.99912, 99.64598
26254.878600000004, 60.00717500559111, 60.00241517258764, 60.00390383940527, 25.26985294711038, 25.325172356052445, 25.287887289618986, 0.9999926079935119, 0.9999876735238324, 0.9999933013952195, 7175.62013356078, 7179.729494874291, 7176.777858117072, 167.10008203470488, 35.652640522877846, 25.11503328151457, 7170.169172607249, 7176.356682281392, 7172.007088289124, 284.9111574634644, 284.6087085800892, 284.9063369032842, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 601.6073, 5.479962, 3300.193, 604.7274, 5.456498, 3299.519, 592.4663, 5.56205, 3297.842, 607.7362, 5.425174, 3297.236, 597.8645, 5.520174, 3299.67, 589.9132, 9.307478, 5490.993, 100.0, 99.98401, 99.92018, 99.92505, 99.98859, 99.83264
26257.34028, 60.00339654846159, 60.00153830234872, 60.004849535507574, 25.267748944248495, 25.30070979985957, 25.285155281739886, 0.9999944926377244, 0.9999881447016419, 0.9999924162930189, 7174.835238780053, 7175.124692241666, 7173.776171192808, 169.1776749943726, 29.54670343036696, 23.671413562069574, 7175.97770593723, 7180.120383131085, 7176.059853418644, 284.87947949900234, 284.6107897119914, 284.93576475344275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0431, 5.443376, 3298.741, 602.1204, 5.480812, 3300.194, 594.1357, 5.551374, 3298.317, 607.8333, 5.42499, 3297.407, 597.8073, 5.519626, 3299.718, 589.9728, 9.307478, 5490.94, 99.9638, 100.0, 99.93912, 99.91656, 99.99646, 99.83388
26259.803160000003, 60.00103636476065, 59.99871026603743, 60.00315275301728, 25.28633126172248, 25.322960065447234, 25.271580067733563, 0.9999938294336537, 0.9999888654494231, 0.9999962007202226, 7172.787922335063, 7173.639594913484, 7169.923370403628, 168.5079990853111, 32.82050696577335, 21.863099374279955, 7174.584054809995, 7179.437672069587, 7173.573102666061, 284.88088819135544, 284.5704883247623, 284.9233606340039, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.3124, 5.3777, 3292.732, 595.7584, 5.536808, 3299.1, 600.3669, 5.497256, 3300.457, 614.0472, 5.358799, 3289.93, 591.4172, 5.572953, 3296.231, 596.2751, 9.221412, 5498.586, 99.77992, 99.97133, 100.0, 99.7036, 99.8779, 99.97498
26262.23352, 59.99952335931839, 60.0004998674068, 60.00101455866301, 25.284344113663085, 25.351096653001218, 25.30814976309382, 0.9999937622542242, 0.9999881583697797, 0.9999953651451068, 7177.41232680039, 7176.427621402519, 7179.193923599685, 170.1722298689358, 38.97833824116606, 23.928158341604558, 7176.867842834166, 7171.133604937011, 7179.72155317839, 284.8189989595358, 284.474270490158, 284.88453900384064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.6_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.9445, 5.44409, 3298.857, 602.1204, 5.480812, 3300.142, 594.1357, 5.551374, 3298.425, 607.7944, 5.425357, 3297.574, 597.7691, 5.519808, 3299.774, 590.8079, 9.291913, 5493.86, 99.96728, 100.0, 99.95086, 99.91818, 99.99664, 99.88696
