TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26415.320600000003, 59.993017376206076, 59.99316793921034, 59.989788061078016, 37.81192634084313, 37.873694321226566, 37.790569087294465, 0.9999769055528575, 0.999961329664042, 0.999977665097441, 10751.591986338248, 10749.170816986489, 10756.761567188301, 282.9175973079491, 94.43257363958173, 75.32040716606843, 10757.95347684187, 10753.894401304095, 10753.920796971277, 285.26449761922987, 284.9500927143311, 285.2405793542559, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6345, 9.061628, 5497.118, 596.5366, 9.218164, 5498.986, 601.0076, 9.151475, 5500.299, 608.4741, 9.029632, 5494.636, 598.4749, 9.189862, 5499.821, 602.6173, 9.126555, 5499.888, 99.9462, 99.97912, 100.0, 99.90011, 99.99534, 99.99655
26417.721240000003, 59.99321113513032, 59.993068956658014, 59.99442978507835, 37.77215233838502, 37.819693852459054, 37.73494857446936, 0.9999792026073777, 0.9999619827322276, 0.9999756598318228, 10740.294556433402, 10748.145736541444, 10741.370884455453, 279.27582026626806, 95.1602843697226, 77.27900518205843, 10736.537091634034, 10738.692528523428, 10736.385390665933, 285.3014431970077, 284.9444276938563, 285.3337702599267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 609.9861, 8.993276, 5490.411, 600.9919, 9.145775, 5500.208, 595.0869, 9.240934, 5497.485, 614.688, 8.917292, 5481.401, 592.2183, 9.277705, 5494.353, 608.7805, 9.024558, 5494.113, 99.84183, 100.0, 99.95288, 99.66162, 99.89592, 99.89154
26420.14656, 59.99771923239015, 59.99174480940591, 59.99297606375952, 37.80133090694296, 37.86136015880096, 37.80465809039907, 0.9999751116181482, 0.9999625253330329, 0.9999783981133652, 10748.206138734324, 10755.556345996283, 10752.173636274856, 275.85299898783614, 91.15614717364383, 71.78313130444894, 10756.133477414112, 10755.512987929182, 10752.817220068388, 285.28012680950815, 284.9114023579354, 285.3238542518216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6542, 9.060558, 5497.055, 596.5561, 9.217795, 5498.934, 601.0076, 9.151475, 5500.3, 608.4935, 9.03, 5494.524, 598.4749, 9.189497, 5499.886, 602.5974, 9.126739, 5499.94, 99.94505, 99.98018, 100.0, 99.89903, 99.99444, 99.9975
26422.578240000003, 59.991351786251315, 59.996029605077844, 59.993817124285556, 37.81450319304086, 37.872141661760836, 37.80566795257855, 0.9999796885454243, 0.9999672620135719, 0.9999795275517261, 10751.353921933343, 10751.543460434686, 10757.993439782258, 275.64981133298625, 87.358493607107, 69.8953660494526, 10752.437592991031, 10751.226406742253, 10756.004032656896, 285.1103272716135, 284.87146571043786, 285.2439142793275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6937, 9.060915, 5497.228, 602.7819, 9.124592, 5500.077, 594.7181, 9.243512, 5497.352, 608.4741, 9.029816, 5494.524, 598.494, 9.189497, 5499.887, 602.657, 9.126006, 5499.835, 99.94715, 99.99896, 99.95044, 99.9001, 99.99654, 99.99862
26424.966, 59.99569751368442, 59.996214632188966, 59.99815677964159, 37.82548492701321, 37.85620351512676, 37.812890877358534, 0.9999747217623117, 0.9999653014503583, 0.9999734349548082, 10754.174033206342, 10754.148171075703, 10753.905111908462, 275.27895075195875, 90.16605794562383, 73.50610142995447, 10754.512776603806, 10750.875589898144, 10746.828267371886, 285.2862780952436, 284.98415767406857, 285.2872885003221, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.3061, 9.16282, 5500.398, 609.027, 9.020705, 5493.792, 588.4481, 9.326529, 5488.309, 602.2601, 9.132044, 5499.972, 604.369, 9.098367, 5499.385, 597.5873, 9.193578, 5499.963, 100.0, 99.88573, 99.78603, 99.99888, 99.98215, 99.99746
26427.343960000002, 59.994289865621326, 59.99412268044137, 59.994947038871786, 37.79444993539444, 37.85755938747213, 37.78113562871883, 0.9999794356386129, 0.9999687389873727, 0.9999797942251399, 10747.496848320276, 10746.070789877333, 10749.975817677929, 280.33071889151597, 86.83451420140591, 69.01176282864708, 10752.186651589234, 10749.987786208023, 10753.287462701384, 285.2961332091216, 284.94756251342017, 285.28688557725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.674, 9.061093, 5497.118, 602.7819, 9.124224, 5499.967, 593.5728, 9.259158, 5494.889, 606.2604, 9.077252, 5498.225, 598.4558, 9.189862, 5499.872, 597.6072, 9.208044, 5498.825, 99.9481, 99.99799, 99.91777, 99.96633, 99.99627, 99.97723
26429.786640000002, 59.99899222479438, 59.999015918721234, 60.000050628057444, 37.74943433899892, 37.79148770173074, 37.742516764738596, 0.9999787910258569, 0.9999685452844461, 0.99998001634062, 10729.255318114907, 10735.300974610736, 10731.80726433648, 282.2529324219181, 94.75120724038925, 69.75183931430274, 10732.524957566455, 10741.247974697273, 10731.666744415903, 285.187698394285, 284.8910024917973, 285.32537904649195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 608.5074, 9.029683, 5493.123, 599.9802, 9.176352, 5499.981, 584.0804, 9.387273, 5475.868, 596.2986, 9.223975, 5498.433, 592.2565, 9.277158, 5494.467, 590.0126, 9.306562, 5490.88, 99.89348, 99.999, 99.57905, 99.9701, 99.89609, 99.83278
26432.21796, 60.00080880712943, 60.00143903144019, 59.99924926465907, 37.792550310879065, 37.85848627157264, 37.77798415615394, 0.9999812388004772, 0.99996400939978, 0.9999790653870558, 10742.555567628238, 10749.57618943699, 10754.574078874906, 278.897481668997, 86.89645247941326, 72.67164585728005, 10747.083773399345, 10750.698037390895, 10748.228008789045, 285.2508081045247, 284.89846164995015, 285.2998375730724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7528, 9.059844, 5497.066, 602.7819, 9.12404, 5500.071, 588.4481, 9.326713, 5488.25, 602.2796, 9.13186, 5500.068, 598.494, 9.189497, 5499.771, 596.2751, 9.221045, 5498.707, 99.94525, 99.99989, 99.78699, 99.99877, 99.9963, 99.97193
26434.674000000003, 60.00015457833696, 60.004639757231544, 60.00218341664719, 37.78068823491409, 37.82197281999663, 37.76755464064553, 0.9999820509381849, 0.9999658966518371, 0.999982713695943, 10740.146824469639, 10750.705549847127, 10750.69150939718, 282.7469884834559, 87.04854923914058, 72.68051208082397, 10752.203143485385, 10747.529952096462, 10752.209892385205, 285.26863101826115, 285.0067547951353, 285.2743391440355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.674, 9.060915, 5497.17, 602.7624, 9.12404, 5500.019, 588.4286, 9.326529, 5488.36, 602.2796, 9.13186, 5500.01, 598.4558, 9.18968, 5499.879, 596.295, 9.221045, 5498.528, 99.9481, 99.99893, 99.78603, 99.99782, 99.9964, 99.9751
26437.116520000003, 60.00584077685452, 60.00467252983301, 60.00206001140031, 37.77934414325639, 37.84863665288626, 37.786624911256816, 0.9999757581592562, 0.9999643696865874, 0.9999752023475871, 10751.312595125475, 10757.192067072212, 10748.919672100807, 277.60060542721067, 87.32570862508794, 73.78075152947531, 10752.26172630796, 10756.076800447103, 10750.779561066933, 285.22577836710116, 284.9222105174368, 285.27901453602146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.3258, 9.162463, 5500.404, 609.0465, 9.020337, 5494.017, 594.7375, 9.243328, 5497.409, 608.5129, 9.029816, 5494.577, 604.7314, 9.091975, 5498.868, 601.7624, 9.145051, 5500.155, 100.0, 99.88575, 99.95149, 99.9, 99.97493, 100.0
26439.537480000003, 60.004966577469595, 60.005178676823654, 59.99875207517386, 37.79442537443007, 37.85199071210866, 37.76596524042313, 0.9999796590459118, 0.9999719282743905, 0.9999762419651012, 10740.75256001906, 10752.7489932307, 10749.223402079953, 276.33714429054726, 84.69277084003221, 71.70409233952887, 10752.290737238187, 10752.073996374025, 10743.67776371098, 285.202725437298, 284.96654921530114, 285.22053259782234, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.674, 9.061093, 5497.223, 602.7819, 9.124408, 5500.071, 588.4481, 9.326529, 5488.249, 604.6098, 9.09472, 5497.983, 598.4749, 9.18968, 5499.937, 596.2751, 9.221045, 5498.701, 99.9482, 99.99987, 99.78496, 99.96957, 99.99548, 99.97498
26441.93804, 60.00277577037804, 60.00445796529333, 60.00453557377994, 37.71928468612062, 37.78728741370073, 37.73388973066215, 0.9999802685807053, 0.9999677221076856, 0.999982737425461, 10724.853515000168, 10727.516917987365, 10735.304586220629, 277.54041724989565, 91.09130042494508, 69.03337701969167, 10727.999486590967, 10730.502101586879, 10732.791720029085, 285.1843281506197, 284.9125818902733, 285.2736702324802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.8569, 9.028969, 5494.166, 599.9413, 9.167878, 5500.127, 584.0804, 9.379357, 5475.763, 613.8142, 8.922071, 5481.727, 592.3137, 9.276427, 5494.533, 590.0325, 9.306196, 5491.181, 99.90433, 100.0, 99.57905, 99.66636, 99.89609, 99.83826
26444.41688, 60.00396967098872, 60.0076539946926, 60.00699653293391, 37.788957397728026, 37.860998489247635, 37.76575532882039, 0.999980426679638, 0.9999718268959146, 0.9999806461960417, 10741.378277123691, 10747.47185575028, 10748.80421938325, 279.8008543276692, 75.62072976700574, 67.7789625000919, 10748.264664596163, 10751.527773543983, 10747.049932291746, 285.2688760320939, 284.9095915397262, 285.2799419030854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.9302, 9.060737, 5497.119, 602.7819, 9.123856, 5499.967, 588.4481, 9.326713, 5488.25, 608.4935, 9.029448, 5494.57, 598.4749, 9.189315, 5499.944, 596.295, 9.221229, 5498.652, 99.94621, 99.99898, 99.78496, 99.89799, 99.99758, 99.97299
26446.846240000003, 60.00450984924003, 60.00776468687522, 60.005887843391456, 37.810931793906704, 37.83752613406985, 37.77167209614299, 0.9999809718397085, 0.9999711882469191, 0.9999809619375436, 10737.54917888041, 10753.034958513152, 10748.63752888378, 274.98386423556167, 81.45624354022584, 66.3351167671317, 10751.740201935585, 10747.057693437087, 10750.77805055677, 285.2449220260527, 284.94006615930954, 285.3781952697886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6542, 9.061272, 5497.28, 602.8013, 9.12404, 5500.019, 588.4481, 9.326529, 5488.309, 608.4741, 9.029632, 5494.636, 598.513, 9.189132, 5499.837, 596.3149, 9.221778, 5498.647, 99.94515, 99.99893, 99.78603, 99.90107, 99.99564, 99.974
26449.318120000004, 60.00765472561465, 60.00930636064527, 60.00731685810453, 37.79326269050257, 37.82529957050559, 37.79550980297974, 0.9999766146748744, 0.9999671362338013, 0.9999741832859987, 10749.59898110703, 10744.106190784212, 10747.9416266113, 278.86365029091667, 87.747074813974, 72.3886795379528, 10748.667879140643, 10751.713216623284, 10745.976110431597, 285.2415646953219, 284.91290623884385, 285.3239336678896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.2864, 9.162998, 5500.577, 609.027, 9.020521, 5493.741, 594.7569, 9.243328, 5497.41, 602.299, 9.13186, 5500.186, 604.7695, 9.092706, 5498.983, 601.7823, 9.14615, 5500.153, 100.0, 99.88876, 99.95151, 100.0, 99.97361, 100.0
26451.768720000004, 60.009678108784534, 60.011427198264684, 60.011986261360875, 37.80199064165172, 37.85839350743126, 37.79410068679823, 0.9999782735506839, 0.999968343428256, 0.9999777021405147, 10743.518418726093, 10749.936013751576, 10748.984088320454, 272.61949094143574, 87.90486471396889, 71.59353723212098, 10750.478819025448, 10747.419498884763, 10750.715718354855, 285.2480031176788, 284.9419463158615, 285.3462427665624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6345, 9.061272, 5497.003, 602.7429, 9.124961, 5500.079, 588.8557, 9.317877, 5490.735, 608.4935, 9.030184, 5494.635, 602.3279, 9.122108, 5499.585, 596.3149, 9.220862, 5498.647, 99.9482, 99.99896, 99.83015, 99.90106, 99.99812, 99.97301
26454.289760000003, 60.0077898206167, 60.00763841216391, 60.00796948147675, 37.757478598261386, 37.808828769737296, 37.74702526779987, 0.9999752759232278, 0.9999673421525016, 0.9999756047390735, 10738.531803293301, 10738.857604669152, 10746.20006978602, 275.0976096946017, 93.80239427414745, 70.5228480238925, 10735.63377932116, 10741.855295046324, 10744.014585764038, 285.23266560928573, 284.96946246525255, 285.2623452583456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 610.0058, 9.003805, 5491.216, 598.3265, 9.198455, 5499.393, 600.7746, 9.155157, 5500.499, 614.6298, 8.917475, 5481.29, 610.8735, 8.988426, 5490.525, 589.9927, 9.306379, 5491.001, 99.83889, 99.99433, 100.0, 99.65841, 99.82717, 99.83498
26456.74148, 60.01081623527778, 60.01105489306936, 60.01013762702726, 37.80091543115672, 37.84378539047508, 37.804821089847316, 0.9999760888877328, 0.9999678385123824, 0.99997622221678, 10750.042450956575, 10751.460960625085, 10756.069815982191, 274.00211290989955, 86.63012568579961, 73.83366120409937, 10752.700976595463, 10747.978944728937, 10754.104508980032, 285.3147468018826, 284.9396142230592, 285.3022714893478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6542, 9.061272, 5497.17, 602.7624, 9.124224, 5499.907, 594.7569, 9.243328, 5497.47, 608.4935, 9.029632, 5494.857, 604.7504, 9.092523, 5498.635, 596.295, 9.220862, 5498.708, 99.94715, 100.0, 99.95259, 99.90011, 99.97377, 99.9751
26459.176120000004, 60.00920353284612, 60.00929428681012, 60.01119553978012, 37.78590710632461, 37.84534076364233, 37.76962534022529, 0.9999800752152282, 0.9999665728648077, 0.9999768891355693, 10741.376439926513, 10752.14312941662, 10746.628862474743, 270.72085277156566, 86.42264797145845, 72.48000750718074, 10753.38934092488, 10752.157220779229, 10749.179220025168, 285.2797078301864, 284.97811815684474, 285.2584655919731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6937, 9.060737, 5497.061, 602.7819, 9.12404, 5499.841, 594.7375, 9.243512, 5497.521, 608.4935, 9.029632, 5494.694, 604.7314, 9.092157, 5498.749, 596.2751, 9.221045, 5498.647, 99.94505, 100.0, 99.95355, 99.90213, 99.97585, 99.97401
26461.614400000002, 60.008674241652436, 60.006942455905325, 60.009221901220045, 37.818193111518156, 37.8470849261676, 37.779436146001636, 0.9999755050695459, 0.9999623547173627, 0.9999737082776263, 10743.795292450437, 10751.425971887993, 10752.56419401976, 274.24839550965316, 90.48494483036643, 74.32733186344012, 10752.478460663418, 10752.540729469725, 10754.163768539262, 285.2088930381334, 284.9750823371448, 285.3677125218357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.3061, 9.162642, 5500.409, 609.0465, 9.020337, 5493.898, 588.4481, 9.326529, 5488.367, 602.299, 9.132228, 5500.245, 598.8754, 9.178905, 5500.319, 600.7485, 9.155305, 5500.04, 100.0, 99.88573, 99.78709, 100.0, 99.99878, 100.0
26464.010840000003, 60.00580543288053, 60.00016647307503, 60.000006014825495, 37.804635697061485, 37.8367558238597, 37.80503287456183, 0.9999782826235317, 0.9999696700647032, 0.9999792684462828, 10751.523470596732, 10759.580262311683, 10749.20801426116, 277.09315047185555, 86.04288572743758, 68.68998170836312, 10751.157259180152, 10749.385706307532, 10752.182032667075, 285.1399859412308, 284.8595914552691, 285.25910670715814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6542, 9.061272, 5497.17, 602.8013, 9.123856, 5500.02, 594.7375, 9.243696, 5497.521, 605.6196, 9.084974, 5498.923, 600.2297, 9.169226, 5500.015, 596.295, 9.221229, 5498.647, 99.9482, 99.99896, 99.95351, 99.97902, 99.99971, 99.97495
26466.4654, 59.99475924913998, 59.994686839687866, 59.99454252240448, 37.77381717487127, 37.84621442445575, 37.772059835619395, 0.9999763754010064, 0.999964444026003, 0.9999799011007088, 10744.517749816421, 10743.078087045284, 10752.581468985509, 277.5850463150964, 89.8454392241398, 75.4236097963203, 10747.507431846914, 10750.302948651977, 10744.871718146005, 285.23959220434205, 284.8026382818338, 285.24351666109396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 608.9806, 9.011123, 5491.222, 598.9102, 9.192745, 5499.64, 600.1729, 9.155525, 5500.334, 596.0268, 9.225263, 5498.661, 592.1993, 9.27807, 5494.293, 589.9927, 9.306746, 5491.006, 99.86396, 99.99204, 100.0, 99.97221, 99.89483, 99.8339
26468.896480000003, 59.981864484339226, 59.98269601395607, 59.98413303680815, 37.81323173008043, 37.852702652143286, 37.81042533002536, 0.9999796349356551, 0.9999655977391029, 0.9999824483978909, 10747.922255267618, 10752.303682432532, 10748.458148520014, 284.5921043134772, 88.04778471065083, 70.45684749575685, 10752.3401987103, 10752.215724442438, 10741.28831895024, 285.2889288684607, 284.8636070440533, 285.23771328253815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6937, 9.061272, 5497.113, 602.7429, 9.124592, 5500.071, 594.7375, 9.243512, 5497.469, 602.299, 9.132044, 5500.127, 598.494, 9.189497, 5499.989, 596.2751, 9.221045, 5498.767, 99.9461, 99.9977, 99.95351, 100.0, 99.9964, 99.97618
26471.363640000003, 59.97414126093695, 59.97525149684445, 59.97415634943654, 37.790057186965505, 37.86129543193815, 37.81699116789106, 0.9999811456772979, 0.9999662967640364, 0.9999815689994905, 10743.338526501935, 10757.167657754693, 10754.741956461457, 283.6646889530181, 85.79998693684865, 65.73087211106304, 10748.730975018174, 10749.23976644064, 10747.158160322551, 285.1715303523131, 284.90505145198347, 285.24104959519485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6345, 9.061272, 5497.112, 602.7429, 9.124776, 5499.96, 594.7569, 9.243328, 5497.463, 602.299, 9.132044, 5500.179, 598.4749, 9.18968, 5499.981, 596.2751, 9.221229, 5498.532, 99.94505, 100.0, 99.95247, 99.99997, 99.99457, 99.97388
26473.763320000002, 59.96800122697457, 59.9713388406138, 59.97141516112715, 37.82436798481495, 37.877430839596606, 37.81931962138409, 0.9999768635474076, 0.9999656600662797, 0.999971807594752, 10746.145432890327, 10754.144574272352, 10752.429933068599, 278.4953131335046, 86.44512846482121, 72.29343120259045, 10747.324244631864, 10756.996470580876, 10741.36314836011, 285.21596721596916, 284.9451716286223, 285.24749294386214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.2864, 9.162285, 5500.346, 609.027, 9.020521, 5493.905, 588.4481, 9.326344, 5488.309, 608.4741, 9.030551, 5494.577, 604.7504, 9.09855, 5499.21, 601.4045, 9.1456, 5500.189, 100.0, 99.88778, 99.78711, 99.89999, 99.98423, 100.0
26476.21584, 59.96983318276696, 59.97141200215009, 59.96732003042158, 37.79479662888397, 37.84140093787007, 37.7679021521274, 0.9999783187224686, 0.9999696856928626, 0.9999761868354081, 10738.912461588225, 10751.356536422096, 10742.731769304572, 274.3275173384691, 84.20348779564529, 65.01266504444493, 10750.088246876156, 10743.076822836501, 10745.258179542427, 285.2704427917908, 284.9959547358077, 285.23034128488644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.674, 9.061093, 5497.17, 602.7819, 9.124224, 5500.019, 593.534, 9.267257, 5494.886, 605.27, 9.084055, 5497.325, 598.494, 9.18968, 5499.879, 596.2354, 9.221961, 5498.634, 99.94704, 99.99893, 99.91555, 99.96074, 99.99734, 99.97169
26478.646, 59.97473971119964, 59.973631314530074, 59.97121263155033, 37.7406159120915, 37.7765534909658, 37.71995012531878, 0.9999796044427365, 0.9999674829154982, 0.9999808878975619, 10720.481115320956, 10729.130150003106, 10734.102653637488, 279.5520827012224, 87.49901388145577, 65.22789365796689, 10736.76540690825, 10732.95380399093, 10727.773061972297, 285.2969021497626, 284.9583483426058, 285.1107157432502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 608.9609, 9.022366, 5492.647, 598.9686, 9.182798, 5499.878, 583.4204, 9.392242, 5474.28, 614.5909, 8.91913, 5481.511, 592.2374, 9.27734, 5494.475, 590.0126, 9.306562, 5491.176, 99.87555, 99.99638, 99.53097, 99.66137, 99.89814, 99.83817
26481.077400000002, 59.973036839081615, 59.97421575623753, 59.97501500226138, 37.79799748757089, 37.866650553352045, 37.76789114430239, 0.9999805253591936, 0.9999695115191588, 0.9999808095609604, 10747.464218664501, 10749.204457851632, 10744.920147036206, 284.5471620319806, 86.74262793469461, 67.3580407705249, 10748.069208569214, 10749.740581402904, 10754.346198424855, 285.1721837020824, 284.90689583918885, 285.24277568598836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6937, 9.060201, 5497.228, 602.7429, 9.124224, 5500.13, 588.4675, 9.326344, 5488.309, 608.4935, 9.03, 5494.635, 598.494, 9.189497, 5499.844, 596.2553, 9.221229, 5498.648, 99.9482, 100.0, 99.78603, 99.90106, 99.99575, 99.974
26483.539320000003, 59.97736151574365, 59.97277021910037, 59.973590144763826, 37.79082279470584, 37.85103895279997, 37.78008801576007, 0.9999812073904444, 0.9999709884329839, 0.9999829903759323, 10752.675744684018, 10753.30814451923, 10746.04478395708, 275.54249807295173, 81.99121801215824, 70.425194780109, 10747.35710124033, 10746.886179588053, 10748.166482994735, 285.24786590794224, 284.94359833621127, 285.26195782062933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6937, 9.06145, 5497.228, 602.7819, 9.124408, 5500.076, 588.4675, 9.326713, 5488.367, 608.5129, 9.030184, 5494.741, 598.494, 9.18968, 5499.889, 596.2751, 9.220862, 5498.587, 99.94515, 99.99998, 99.78388, 99.8981, 99.99657, 99.97291
26485.91616, 59.97354658982704, 59.97266295277342, 59.97186900681843, 37.8213995812958, 37.846685564820504, 37.81527213011658, 0.9999774872138752, 0.9999661654174539, 0.9999768026454285, 10747.426578742683, 10751.162393375758, 10753.815182552877, 276.1769080770773, 87.45136446653441, 72.26705991820381, 10749.96919484632, 10755.609891962618, 10744.04307489972, 285.1326283241783, 284.99722695256395, 285.21930486132544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.3258, 9.162463, 5500.404, 609.0465, 9.020521, 5493.957, 594.7375, 9.243512, 5497.403, 602.2796, 9.13186, 5500.017, 604.7314, 9.092523, 5499.061, 601.7823, 9.145234, 5500.107, 100.0, 99.88671, 99.95138, 100.0, 99.97819, 100.0
26488.315000000002, 59.977107374321626, 59.97904217298332, 59.97584146575849, 37.78830918560239, 37.828741286030684, 37.78648942807647, 0.9999747277355637, 0.999970926791103, 0.9999730890742924, 10751.187407025303, 10750.013388018426, 10739.648512103231, 275.8477427208818, 85.37623135529608, 77.25423234914524, 10753.204607580601, 10752.355653270468, 10741.635568058815, 285.2904142373905, 284.8515790155326, 285.2285522769356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6345, 9.061272, 5497.066, 602.7819, 9.124224, 5500.012, 588.4481, 9.326713, 5488.361, 608.4935, 9.029816, 5494.583, 601.7939, 9.132518, 5499.73, 596.2751, 9.220862, 5498.473, 99.95011, 99.99881, 99.78699, 99.90213, 99.99479, 99.97303
26490.77948, 59.97901477768459, 59.982265347428296, 59.98026360292435, 37.696522077612705, 37.78860693312532, 37.705235671371526, 0.9999794461274886, 0.9999741532781687, 0.9999798852747468, 10726.244808529686, 10727.62334331929, 10732.490393242424, 274.27377721238463, 85.69364857328992, 70.23744375145088, 10730.84530632742, 10731.882740840174, 10728.317053340652, 285.26379829553593, 284.90852283250297, 285.19633371891086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.8569, 9.030218, 5494.38, 600.0192, 9.175983, 5500.023, 584.158, 9.378805, 5475.941, 614.3967, 8.923175, 5481.558, 610.8544, 8.987878, 5490.363, 590.0524, 9.306562, 5491.001, 99.90612, 100.0, 99.58457, 99.66635, 99.82756, 99.83498
26493.234760000003, 59.978570420382994, 59.97835383098964, 59.977508658501286, 37.79427127811412, 37.84245053028263, 37.78621177003559, 0.9999795545232985, 0.9999714934633291, 0.9999807265738485, 10740.984737571, 10747.111782831285, 10743.556191841575, 271.03965695546356, 85.68023436597832, 67.31785450970301, 10747.079864402549, 10747.447945793803, 10751.527248351882, 285.24540173822095, 284.93974764021726, 285.238904805759, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.7725, 9.060915, 5497.165, 602.7624, 9.124224, 5500.183, 588.4481, 9.326529, 5488.367, 608.4935, 9.029816, 5494.583, 604.7695, 9.09234, 5498.7, 596.3149, 9.220862, 5498.707, 99.94525, 99.9968, 99.78496, 99.9001, 99.97479, 99.97508
26495.71352, 59.97984537697571, 59.97486035748106, 59.97870409627032, 37.78750908028446, 37.84481253242724, 37.78981483074144, 0.9999800942345252, 0.9999728889424196, 0.9999819827778924, 10747.578419529042, 10749.174360133427, 10745.174686788645, 272.3482150673203, 76.54852848441078, 67.44208091842347, 10747.05984679393, 10753.646053176693, 10748.612272379492, 285.26500746175446, 285.03002763972677, 285.22838275918633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6345, 9.060558, 5497.222, 602.7624, 9.124408, 5499.966, 588.4481, 9.326713, 5488.256, 608.4935, 9.030184, 5494.806, 604.7695, 9.09234, 5498.748, 596.3348, 9.220679, 5498.6, 99.9442, 99.99797, 99.78592, 99.89903, 99.97465, 99.97605
26498.18084, 59.97985981414667, 59.978526218199015, 59.97920995893934, 37.79556071242391, 37.854062783184105, 37.79889831453665, 0.999978841731447, 0.9999674037689765, 0.9999785651086619, 10744.178205077735, 10747.062560920407, 10749.28533278565, 277.9257999906049, 83.03628521407018, 74.2800007217943, 10743.508352843848, 10749.625345291059, 10752.928228721312, 285.198024994444, 284.90009509333066, 285.30280949325396, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.3061, 9.162998, 5500.351, 609.0465, 9.020889, 5493.839, 594.7181, 9.243512, 5497.469, 602.2601, 9.132411, 5500.127, 598.4558, 9.185844, 5500.146, 601.5039, 9.154572, 5500.196, 100.0, 99.88659, 99.95257, 100.0, 100.0, 100.0
26500.55984, 59.97605732204874, 59.97246156292585, 59.9749104330284, 37.80893951196432, 37.84527288801545, 37.80045079237305, 0.9999769467012974, 0.999970479294646, 0.9999769112451478, 10752.603250033273, 10743.947994098811, 10748.482356141421, 275.46715946925997, 86.3468003666751, 70.54903190488312, 10757.709562256452, 10746.276385467154, 10758.912926224228, 285.1304541722155, 284.91580964419137, 285.16071403458164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6542, 9.060915, 5497.112, 602.7819, 9.124592, 5500.184, 588.4481, 9.326529, 5488.309, 605.7361, 9.076149, 5498.772, 600.3633, 9.16119, 5500.252, 596.2354, 9.221595, 5498.7, 99.94609, 99.99989, 99.78603, 99.96576, 100.0, 99.97388
26502.923720000003, 59.97415629128973, 59.97291860520448, 59.97527197562588, 37.75486346342222, 37.826254556754314, 37.7508241329801, 0.9999765194644211, 0.9999646712231411, 0.9999771857418649, 10722.716881797714, 10733.634146878585, 10730.243194843937, 280.14218927556476, 93.06166542528217, 70.05246577365506, 10731.883510047239, 10741.718278414093, 10734.245111474685, 285.2049378099376, 284.77619616820124, 285.2910438232918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.778, 9.031825, 5494.375, 600.058, 9.175062, 5500.262, 584.5851, 9.378437, 5476.992, 596.9589, 9.220115, 5498.512, 592.3328, 9.275879, 5494.368, 590.0126, 9.306562, 5491.0, 99.89632, 100.0, 99.58027, 99.97242, 99.89819, 99.83399
26505.379360000003, 59.97225512932312, 59.9769575588384, 59.97364959785337, 37.8189025435636, 37.84236445438136, 37.78918829351422, 0.9999810428992236, 0.9999669005514298, 0.9999804730879197, 10747.887587185613, 10752.486562811384, 10747.866360872296, 283.4970378313941, 83.10094222418047, 63.76270351551284, 10745.875602681097, 10746.142318257662, 10753.232016178448, 285.12134056970655, 284.6770729810226, 285.0106427313657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.6203, 9.055561, 5497.286, 602.7624, 9.124961, 5500.009, 588.4481, 9.326897, 5488.302, 602.2407, 9.132044, 5499.958, 598.494, 9.189132, 5499.824, 596.2751, 9.221412, 5498.473, 99.94545, 99.99876, 99.78496, 100.0, 99.99444, 99.97181
26507.810520000003, 59.979118006609745, 59.976037171708086, 59.97404606561727, 37.78869800833487, 37.84217124803001, 37.78297783731956, 0.9999792130615142, 0.9999670211776421, 0.9999821515804194, 10748.432748334802, 10754.364544220089, 10747.654005081562, 285.78461790959955, 85.47769111767593, 67.2988213933022, 10757.488241082123, 10754.259342988818, 10746.74332552164, 285.15820747435214, 284.9442067747025, 285.3240871102992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.674, 9.061093, 5497.384, 602.7819, 9.124224, 5500.012, 588.4481, 9.326713, 5488.303, 602.2213, 9.132595, 5499.964, 598.494, 9.189497, 5499.771, 596.3149, 9.221045, 5498.647, 99.94514, 99.99881, 99.78592, 99.99996, 99.99444, 99.97071
26510.26636, 59.97798271823058, 59.978313201652256, 59.98125770447203, 37.81194065799478, 37.84106277836661, 37.80342184598096, 0.9999770056534298, 0.9999620694239022, 0.9999779892797946, 10749.053495936478, 10743.849775780907, 10759.563689030947, 278.8293960242927, 85.80826763533696, 74.65800351594226, 10749.36360307379, 10749.625033507744, 10742.993373342502, 285.2779318685176, 284.8846638853547, 285.2864359203465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.3258, 9.162285, 5500.409, 609.0076, 9.019968, 5493.897, 594.7181, 9.243328, 5497.409, 608.4741, 9.030184, 5494.635, 604.7504, 9.09234, 5498.64, 602.498, 9.12857, 5500.219, 100.0, 99.88479, 99.95149, 99.90106, 99.97582, 99.99891
26512.704400000002, 59.979233581649744, 59.98283273819088, 59.98215691004539, 37.777535340524736, 37.86026470490508, 37.76967665738703, 0.9999757186029334, 0.9999707089937758, 0.9999778908656455, 10749.857133844333, 10747.812855974802, 10751.093701396618, 269.235940156841, 78.78800645855199, 71.82496481615726, 10741.856090309762, 10750.339767941863, 10749.830717042181, 285.29540079443035, 284.8413792447164, 285.3697099684102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6542, 9.060915, 5497.223, 602.7429, 9.124776, 5500.13, 588.4481, 9.326713, 5488.361, 604.1049, 9.097477, 5498.596, 598.513, 9.189497, 5499.881, 596.295, 9.221229, 5498.646, 99.9481, 99.99673, 99.78699, 99.98266, 99.99652, 99.97508
26515.19064, 59.98589849962018, 59.9876466652284, 59.98908247827803, 37.724120011242796, 37.783604870925835, 37.71278291955869, 0.9999833956861989, 0.9999674298671637, 0.999982411124282, 10730.635074311394, 10730.485483534065, 10728.722227271828, 284.9412660415496, 89.2737651241232, 67.52441089472086, 10731.556168757184, 10732.6850792918, 10724.043885528039, 285.30102475039445, 284.9911316696507, 285.3398964003061, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.7189, 9.032182, 5494.41, 600.097, 9.173773, 5500.104, 584.2357, 9.377701, 5476.187, 614.3191, 8.924462, 5481.454, 592.3137, 9.276427, 5494.311, 590.0126, 9.306562, 5491.007, 99.90875, 100.0, 99.58556, 99.67324, 99.89713, 99.83509
26517.591640000002, 59.98781762679479, 59.98963591514116, 59.991624622549985, 37.78651167837102, 37.85336912939796, 37.769645511431875, 0.9999832259999295, 0.9999706588034432, 0.9999817905626655, 10744.582254002382, 10750.727909902678, 10755.081891529, 277.93753777056645, 80.8861945605795, 67.24910760281728, 10749.609242139832, 10749.176590911717, 10744.794563445896, 285.27930782984566, 284.99907651550853, 285.2750072015573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 607.0091, 9.059666, 5496.904, 602.7429, 9.124592, 5500.076, 588.4092, 9.326529, 5488.302, 608.4741, 9.029816, 5494.525, 598.513, 9.189132, 5499.832, 596.2751, 9.221045, 5498.532, 99.94441, 99.99987, 99.7859, 99.90106, 99.99957, 99.97401
26519.961400000004, 59.99340634337766, 59.9937810936066, 59.991401143144564, 37.7854364888157, 37.830583262070824, 37.77618703924202, 0.9999800343948656, 0.9999726745360258, 0.9999828753613573, 10742.906827058243, 10747.609061652569, 10746.974806233447, 280.9637338343455, 83.49619409291472, 65.4023370394898, 10748.970859729774, 10747.342398239003, 10748.259197909138, 285.22066949470343, 284.951768608649, 285.2831079859407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.674, 9.061272, 5497.06, 602.7819, 9.124408, 5500.13, 588.4286, 9.326529, 5488.36, 608.4741, 9.029816, 5494.687, 598.513, 9.189132, 5499.998, 596.2751, 9.221229, 5498.646, 99.9461, 100.0, 99.78399, 99.902, 99.99856, 99.97291
26522.387400000003, 59.99778550272505, 59.994579472165, 59.996053012486485, 37.80365298748293, 37.843148057995144, 37.799549857531325, 0.9999747184123401, 0.9999635193889356, 0.9999765460181742, 10747.744639136894, 10750.55626759631, 10752.549557528379, 276.0513580518209, 92.58732044604312, 75.7218887307954, 10748.711030920951, 10744.888849356175, 10748.134833184993, 285.21867544307594, 284.8689286094281, 285.362296163787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.2864, 9.16282, 5500.461, 609.0465, 9.020153, 5494.126, 594.7181, 9.243696, 5497.581, 602.299, 9.13186, 5500.017, 604.7504, 9.09234, 5498.8, 602.6173, 9.127471, 5500.02, 100.0, 99.8918, 99.95366, 99.9989, 99.97375, 99.99544
26524.775560000002, 59.99812078258776, 59.99775423204372, 59.99795420627717, 37.77249610323472, 37.84698250759788, 37.780088512727225, 0.9999792730487101, 0.9999737152736559, 0.9999789982090159, 10748.710296297273, 10747.902456758362, 10748.878213209462, 268.6834300256503, 83.58202991318149, 72.4574453905434, 10747.132132209323, 10753.811964484195, 10747.661030413998, 285.3023049077933, 284.89110344418907, 285.2148480215832, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6542, 9.061628, 5497.176, 602.7624, 9.124776, 5499.965, 588.4481, 9.326529, 5488.309, 608.4935, 9.030184, 5494.688, 598.513, 9.189132, 5499.821, 596.2553, 9.221412, 5498.759, 99.94809, 100.0, 99.78603, 99.90104, 99.99749, 99.97603
26527.17708, 59.99917359056839, 60.00020079316382, 59.99869165511228, 37.72901315978646, 37.77667093096928, 37.7046871743019, 0.9999808993275923, 0.9999632602466579, 0.9999855492486347, 10720.882597573336, 10730.610618544957, 10722.840732305443, 276.7633141413555, 86.33188303263296, 71.11850798343949, 10730.300258613332, 10727.75471881968, 10719.174884043397, 285.21446177323736, 284.8703796862355, 285.2309833911123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.6345, 9.059844, 5496.474, 601.595, 9.142643, 5500.339, 586.6816, 9.359478, 5481.793, 612.2025, 8.963992, 5485.473, 593.8969, 9.262731, 5495.245, 590.291, 9.304731, 5491.194, 99.93449, 100.0, 99.68287, 99.76065, 99.91214, 99.83975
26529.59844, 59.99636670317799, 59.99300374314757, 59.996709090801005, 37.79158768902787, 37.8440260426229, 37.79399844400697, 0.9999818826021584, 0.9999750831207959, 0.9999832904653017, 10747.011088769279, 10747.041600353363, 10749.89732329399, 279.4405434941641, 83.03791786509419, 64.6414863439004, 10749.226858171172, 10750.716593563406, 10743.038471144648, 285.2498580253575, 284.87114216835755, 285.29207013157696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 609.1186, 9.025578, 5495.28, 601.8286, 9.139144, 5499.995, 588.1957, 9.327817, 5488.233, 608.4935, 9.030184, 5494.793, 598.513, 9.189497, 5499.881, 596.2553, 9.221229, 5498.594, 99.91277, 100.0, 99.78466, 99.89997, 99.99747, 99.97398
26532.053320000003, 59.99608663456056, 59.995082126744606, 59.99781124472054, 37.80461528142096, 37.84256237018715, 37.7950135794146, 0.9999822419870654, 0.9999732547079502, 0.9999830153173095, 10743.87328747032, 10750.292964123295, 10748.205462824724, 279.1338115497424, 80.16324055691166, 67.92889892138191, 10744.4712615682, 10746.128059076653, 10746.21353329978, 285.19218974173106, 284.8629686293065, 285.28841984589724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 606.674, 9.061093, 5497.055, 602.7819, 9.124408, 5500.076, 588.4481, 9.326529, 5488.138, 608.4741, 9.029632, 5494.74, 598.513, 9.189315, 5499.946, 596.295, 9.221412, 5498.701, 99.95105, 99.99691, 99.78292, 99.90107, 99.99646, 99.97409
26534.51392, 59.99399243825955, 59.991622781233986, 59.99488727032157, 37.807679035501245, 37.85642655538338, 37.8065571656695, 0.9999764652830488, 0.9999651459009256, 0.9999750408837221, 10749.070912771633, 10751.597490753928, 10750.743240936696, 279.5703394170805, 87.88588672947344, 78.16748971047946, 10747.869915681407, 10746.414000493118, 10747.89769910089, 285.1852389214022, 284.86053726187674, 285.2691962396826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 0), 5500.0, 600.0, 600.3258, 9.162463, 5500.456, 609.0465, 9.020521, 5494.121, 594.7181, 9.24388, 5497.463, 602.299, 9.131676, 5500.011, 604.7504, 9.09234, 5498.685, 602.6173, 9.126372, 5499.881, 100.0, 99.88765, 99.9534, 99.99997, 99.97468, 99.99875
