TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26551.57568, 59.983241418197416, 59.98846849437994, 59.98730462892148, 36.50488497614487, 36.56193936358289, 36.505153616324804, 0.9999822361030934, 0.999966651478242, 0.9999810332422008, 10374.412547256288, 10378.526656309017, 10380.20573264251, 268.8243398736058, 87.73113033023378, 63.42081918573558, 10375.349440237762, 10384.47504045099, 10374.82447614287, 285.2125512130042, 284.89738649901494, 285.215917913228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6542, 9.058951, 5496.578, 602.1592, 9.142275, 5500.45, 586.3516, 9.360398, 5481.509, 598.493, 9.189225, 5499.351, 593.8969, 9.262731, 5495.252, 595.9571, 7.379773, 4398.874, 99.94356, 100.0, 99.67736, 99.99124, 99.91228, 99.96795
26554.004320000004, 59.989096909976986, 59.99266244363466, 59.988554651976784, 36.53940103874442, 36.60369491472174, 36.502965645588816, 0.9999852183519164, 0.9999675077861805, 0.9999824855812514, 10377.470424112562, 10386.141102271813, 10387.899510991954, 271.6609987933407, 81.57295368754785, 60.331943023617896, 10384.532699057498, 10390.79404432043, 10386.185410381495, 285.24308707129427, 284.8376144777914, 285.28996528804186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 609.1383, 9.024508, 5495.761, 601.7507, 9.133249, 5500.165, 588.351, 9.327265, 5488.242, 602.2407, 9.132595, 5500.068, 598.4749, 9.18968, 5499.989, 589.7343, 7.448077, 4392.418, 99.91298, 100.0, 99.78479, 100.0, 99.9984, 99.82631
26556.467760000003, 59.98642833829808, 59.98603371543094, 59.98325495690225, 36.54152560480965, 36.606263571261714, 36.51273673880938, 0.9999861195281126, 0.9999692537918675, 0.9999851220927176, 10384.978141793548, 10394.141915598366, 10394.398147607671, 269.27922284457964, 79.0239915715033, 60.91433460412827, 10390.590756613547, 10392.553208611214, 10392.905776936212, 285.2263508203233, 284.84913296198454, 285.2241774329242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6542, 9.061093, 5497.165, 602.7624, 9.124408, 5499.906, 588.4481, 9.326713, 5488.36, 602.2796, 9.131492, 5500.127, 598.4749, 9.189497, 5499.819, 596.0167, 7.379773, 4398.698, 99.9462, 99.99989, 99.78697, 99.99795, 99.99837, 99.96781
26558.876000000004, 59.97936791144773, 59.980676219081396, 59.979530815532435, 36.559628664268665, 36.60930136674419, 36.55165238426251, 0.9999761853217813, 0.9999645026112604, 0.9999756664707682, 10388.272226879002, 10395.810802705406, 10397.540631155322, 267.4682083571688, 84.27422255881447, 74.34952463341142, 10391.303920069731, 10387.591962324957, 10400.280452738736, 285.1079428444434, 284.78331271525144, 285.1699367635195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.2864, 9.162285, 5500.467, 609.066, 9.020337, 5494.067, 594.6987, 9.243512, 5497.463, 608.4935, 9.029448, 5494.635, 604.7314, 9.092706, 5498.848, 602.3191, 7.304511, 4399.897, 100.0, 99.88857, 99.95247, 99.90213, 99.97765, 99.99627
26561.266040000002, 59.9775668136804, 59.976582258409174, 59.97793151170288, 36.521268484406846, 36.601785440285056, 36.55056932087641, 0.9999850516504173, 0.9999746571963567, 0.9999845308473476, 10389.728804953695, 10390.277057282452, 10397.43692749264, 271.54326637822055, 80.05542382897056, 56.68301738031414, 10383.982164079702, 10393.496280490392, 10395.240309743698, 285.07627949596883, 284.881696842446, 285.279819300659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6542, 9.06145, 5497.165, 602.7624, 9.124224, 5500.013, 588.4286, 9.326529, 5488.308, 602.2796, 9.132044, 5499.941, 598.494, 9.189497, 5499.879, 596.0366, 7.379773, 4398.64, 99.9461, 99.99883, 99.787, 99.99844, 99.9964, 99.96797
26563.662040000003, 59.98243679718007, 59.98048638863544, 59.97936100112356, 36.470827729310514, 36.51812443669119, 36.44444058286031, 0.9999779376775668, 0.9999644529406024, 0.9999830857788331, 10371.579365802878, 10365.7025089671, 10369.683622718965, 269.80529855001896, 84.88139022353062, 62.08280704849449, 10370.237561581245, 10378.308382614901, 10365.631031271045, 285.2303199197712, 284.904120379237, 285.33864909880816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6937, 9.061272, 5497.338, 602.5873, 9.127171, 5500.201, 586.8175, 9.346593, 5482.628, 611.115, 8.977414, 5487.993, 594.3547, 9.24812, 5496.391, 590.6289, 7.443316, 4392.663, 99.9502, 100.0, 99.70887, 99.80626, 99.93297, 99.83815
26566.110600000004, 59.97796624070327, 59.976988163340444, 59.97442931353464, 36.53064238224067, 36.587056401901286, 36.52330718501705, 0.9999846219912193, 0.9999693674885631, 0.9999852765430272, 10389.035823612443, 10393.758471456833, 10396.694704634212, 269.2854941393498, 79.82459324620686, 56.8220259274342, 10392.159973550957, 10382.690292014853, 10387.105440281373, 285.1752724016931, 284.853260662024, 285.2030979583448, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.2227, 9.006304, 5493.61, 600.7001, 9.156642, 5500.382, 587.924, 9.333524, 5488.228, 608.4741, 9.029816, 5494.577, 598.4749, 9.189497, 5499.931, 596.0167, 7.379773, 4398.875, 99.86449, 100.0, 99.77574, 99.9, 99.99734, 99.9718
26568.618520000004, 59.97714615835689, 59.97239369617616, 59.97721119636693, 36.53765774987921, 36.59834091151954, 36.523485682450605, 0.999983214307235, 0.9999703312039152, 0.9999840049502386, 10385.108960265032, 10390.446933866555, 10387.43797309584, 272.8367362913041, 82.63316490448352, 63.96503723047772, 10386.714858497664, 10389.790206783084, 10394.030221160658, 285.2343808678005, 284.7834376160389, 285.1709468283641, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.674, 9.061272, 5497.118, 596.5366, 9.218164, 5498.986, 588.4286, 9.326897, 5488.302, 608.4935, 9.030367, 5494.629, 598.494, 9.189497, 5499.887, 596.0366, 7.379956, 4398.759, 99.9482, 99.976, 99.7859, 99.902, 99.99654, 99.96922
26571.02128, 59.97866118073401, 59.97584022006368, 59.97725695755432, 36.547036532256676, 36.60978382483102, 36.55277688393145, 0.9999768632621473, 0.9999666430663362, 0.9999781063330823, 10388.099022439505, 10387.412383999943, 10394.824947517507, 269.41383747469763, 84.7779240852442, 65.81860346457233, 10387.136084296777, 10397.2125625129, 10394.958631786423, 285.12555438652146, 284.9468841245827, 285.27790448962793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.3258, 9.162285, 5500.398, 590.1552, 9.305105, 5491.521, 594.7181, 9.243696, 5497.521, 602.299, 9.131676, 5500.133, 604.7123, 9.092523, 5498.682, 602.3787, 7.303778, 4399.783, 100.0, 99.84338, 99.95153, 100.0, 99.97463, 100.0
26573.397960000002, 59.977059526240645, 59.97715512320822, 59.97831158272979, 36.574772147649114, 36.615675175907455, 36.55440339587255, 0.9999859353670494, 0.9999711362883097, 0.9999872297186679, 10385.446322911519, 10388.8652892847, 10401.191629088049, 270.26559374521196, 79.43366608300312, 56.6717933571249, 10392.792267344325, 10389.97433943966, 10393.31461679168, 285.0884150840413, 284.85461002474284, 285.35749450408207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6542, 9.060558, 5497.17, 596.5172, 9.218533, 5499.099, 588.4286, 9.326713, 5488.354, 608.4935, 9.029816, 5494.577, 598.513, 9.189862, 5499.997, 595.9968, 7.380506, 4398.872, 99.9422, 99.98222, 99.78281, 99.89999, 99.99853, 99.97177
26575.792200000004, 59.98120418628874, 59.984991744334664, 59.98055942132588, 36.506771520152625, 36.54969621792516, 36.475670121176904, 0.9999867766397678, 0.9999663938270794, 0.9999871107787061, 10366.886964438698, 10379.22006345807, 10377.806774294864, 271.5442230609574, 86.29142030546336, 57.28972606000707, 10380.09930091758, 10378.026449546041, 10377.44075870613, 285.20883325143325, 284.982979391711, 285.2870841180347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6148, 9.061093, 5497.113, 596.5172, 9.218717, 5499.192, 588.3316, 9.334628, 5485.07, 600.2018, 9.163669, 5500.006, 595.4038, 9.239537, 5496.94, 591.3049, 7.431596, 4393.694, 99.9461, 99.98219, 99.75022, 99.9987, 99.95557, 99.85529
26578.22248, 59.983936631541816, 59.982928322559275, 59.983111208262834, 36.53442918238979, 36.59022974609094, 36.54925024073923, 0.999985896548214, 0.9999719767654072, 0.9999857087505871, 10385.327604958142, 10398.501933242556, 10396.088071480488, 273.82597599559267, 81.23511786715335, 52.819071312525566, 10392.318399885682, 10395.290483054434, 10382.22389435453, 285.21562029100613, 284.9892449608356, 285.3597297893926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 611.2872, 8.986851, 5491.865, 599.6106, 9.17893, 5499.988, 586.8369, 9.34199, 5487.152, 602.0854, 9.134986, 5500.113, 598.4749, 9.18968, 5499.779, 596.0167, 7.380139, 4398.645, 99.85069, 99.99837, 99.74516, 100.0, 99.99848, 99.97175
26580.711040000002, 59.98871615794038, 59.98613571328134, 59.98700656567997, 36.50748586171805, 36.58221010652191, 36.53429953574927, 0.9999863557381599, 0.9999710643655134, 0.999985530235914, 10382.054344964165, 10389.169873924806, 10390.054723584826, 270.0468330426711, 78.29033082646492, 55.63033996265676, 10394.281866968555, 10383.319466384353, 10388.41238990881, 285.0866213468318, 284.8858385321567, 285.32892981663747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.674, 9.061093, 5497.275, 602.7819, 9.124224, 5500.077, 588.4481, 9.326713, 5488.361, 602.2601, 9.132044, 5500.009, 598.4558, 9.190045, 5499.829, 596.0565, 7.37959, 4398.701, 99.94924, 100.0, 99.78484, 100.0, 99.99534, 99.97177
26583.136680000003, 59.98771197229792, 59.990876103592505, 59.987316104584465, 36.551733443028795, 36.5911684616041, 36.537449199180834, 0.999976862460186, 0.9999629262264853, 0.99997602074073, 10382.947658005898, 10392.948176289423, 10393.63502991155, 273.3690120101992, 85.45752127580909, 72.04265757163557, 10390.398134572166, 10399.492235704705, 10405.59615831061, 285.24764800711023, 284.81458856797525, 285.2742578587913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 600.3258, 9.162285, 5500.456, 609.0465, 9.021073, 5493.959, 594.7181, 9.243144, 5497.349, 608.4935, 9.029816, 5494.694, 604.7504, 9.092157, 5498.683, 602.3191, 7.304694, 4400.011, 100.0, 99.88876, 99.95055, 99.89796, 99.97569, 99.99885
26585.5426, 59.98734936330306, 59.98513355546924, 59.984054583572615, 36.53095659692088, 36.59059942224064, 36.51531354137195, 0.9999867815538861, 0.9999690965002537, 0.9999868998339992, 10374.23138226238, 10384.408643720673, 10394.5454130513, 273.8453834569, 80.43233276556282, 55.98237785271522, 10389.91797453966, 10393.614714086985, 10389.8833002488, 285.04215937538726, 284.87057733722384, 285.3487148636306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.674, 9.061093, 5497.28, 602.7429, 9.124224, 5500.019, 588.4481, 9.326529, 5488.303, 602.2601, 9.132044, 5500.069, 598.4558, 9.189132, 5499.829, 596.0565, 7.379773, 4398.874, 99.94915, 99.99787, 99.78494, 99.99986, 99.99561, 99.97301
26587.974720000002, 59.98796787596424, 59.988740778286825, 59.989601925416075, 36.527024074645006, 36.56365566383512, 36.529051397192575, 0.9999857466231171, 0.9999680617464327, 0.9999875934828818, 10383.913110975254, 10389.376060345014, 10394.53472870968, 270.49178941444916, 82.24264074598551, 52.26456695953766, 10386.823911263444, 10394.079977154684, 10393.572564328444, 285.25605858262105, 284.9380235543768, 285.3691559993974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6542, 9.061272, 5497.118, 602.7624, 9.124408, 5499.953, 588.4675, 9.326344, 5488.367, 608.4547, 9.030184, 5494.636, 598.4749, 9.18968, 5499.771, 596.0366, 7.379956, 4398.708, 99.94935, 99.99773, 99.78601, 99.90107, 99.99536, 99.97303
26590.36888, 59.990256203202264, 59.989168479031356, 59.98775089490492, 36.54969560332359, 36.574572321592335, 36.52264960658036, 0.9999869655184975, 0.9999678936324085, 0.9999827630328292, 10385.49600683902, 10387.779670257116, 10386.877066034891, 270.16442317612155, 82.46158396311216, 52.07880717869011, 10384.249362380586, 10394.517439791218, 10394.34641354983, 285.04795137869314, 284.9125238740156, 285.3452926542238, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.674, 9.061272, 5497.061, 602.7624, 9.124408, 5499.899, 588.4481, 9.326897, 5488.25, 608.4741, 9.03, 5494.635, 598.4749, 9.189315, 5499.714, 596.0167, 7.379956, 4398.646, 99.9482, 99.99881, 99.7859, 99.902, 99.99455, 99.9718
26592.800040000002, 59.990861002707724, 59.99570031223646, 59.989892642689554, 36.34707715138404, 36.54587741634387, 36.52046660411697, 0.9999754353437841, 0.999966494313041, 0.9999779920522914, 9982.447840247318, 9964.108634985263, 10155.025513381961, 260.776641531987, 68.3882372949497, 61.52348393154534, 10385.616155605421, 10390.611533250576, 10396.115401977733, 285.1532308340276, 284.7778397817127, 285.3126748910725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6345, 9.061272, 5497.223, 602.7429, 9.124961, 5500.029, 588.4092, 9.327081, 5487.996, 608.5323, 9.029448, 5494.226, 598.5321, 9.192419, 5499.809, 230.6396, 8.100533, 2292.781, 99.94505, 100.0, 99.7836, 99.89362, 99.99455, 52.10793
26595.237640000003, 59.99167054283261, 59.98940475279439, 59.98601654457526, 35.4106844112019, 35.2560192616156, 35.09157527726863, 0.9999810444912124, 0.9999646493314355, 0.9999828974295597, 9786.255640848158, 9740.127964001073, 9696.399813352637, 246.60702408394934, 81.77864455433337, 57.83444658267763, 9497.214213045838, 9448.787591466778, 9436.03128682983, 285.02025206035614, 284.77243018790426, 285.2933324034718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.6345, 9.06145, 5497.112, 602.918, 9.126434, 5500.007, 588.4286, 9.326713, 5488.249, 608.5129, 9.030184, 5494.629, 598.8182, 9.188036, 5499.731, 596.0366, 7.381055, 4398.576, 99.94916, 99.99873, 99.78469, 99.90391, 99.9937, 99.96623
26597.60596, 59.98923842964671, 59.98656503886243, 59.992092483376794, 36.55779241247563, 36.60360313516204, 36.54654606568787, 0.9999832523795389, 0.9999631320853216, 0.9999832429315119, 10392.114891759598, 10397.220627161118, 10395.433370699848, 271.02113903275097, 84.66916103396125, 57.52172579886701, 10383.299426941423, 10391.976324077108, 10386.89516510123, 285.0908028858901, 284.8693232102516, 285.27418013382925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.3191, 9.066983, 5497.298, 602.9375, 9.121829, 5499.911, 332.192, 10.0006, 2719.404, 604.9205, 9.089755, 5498.631, 598.2841, 9.192784, 5499.826, 596.1957, 7.378491, 4398.753, 99.94948, 99.99645, 56.03519, 99.9737, 99.99242, 99.96128
26600.026640000004, 59.98998305895485, 59.992412623566764, 59.98739851832079, 33.41084421172732, 33.23840604582266, 33.27597547092064, 0.9999868762284571, 0.9999777992368716, 0.9999872447135462, 9839.072118405134, 9931.052539400624, 10027.86522431648, 262.54251302790794, 69.42155240274315, 50.269840747217586, 10320.130592272199, 10382.493681610786, 10395.275764523209, 285.1676659292493, 284.8867731795857, 285.3453361442915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 606.2008, 9.068053, 5497.426, 607.101, 9.10212, 5499.858, 589.6516, 9.311251, 5490.562, 604.9205, 9.089939, 5498.83, 598.6084, 9.187489, 5499.988, 595.8776, 7.381055, 4398.691, 99.95275, 99.99602, 99.827, 99.97313, 99.99837, 99.96883
26602.42652, 59.9919009408985, 59.989784836706214, 59.98999047439583, 36.531858011061225, 36.619594201476225, 36.549333255677254, 0.9999886031560503, 0.9999738774262327, 0.999987062858084, 10391.534896197127, 10380.768696195122, 10399.184228581362, 269.91989015727586, 80.09454910527529, 51.211659327992265, 10389.641678659584, 10390.102954255952, 10396.980422379951, 285.1567602701717, 284.82879608626024, 285.4494022270915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8854, 9.073407, 5497.965, 602.8402, 9.123118, 5499.983, 589.6128, 9.311987, 5490.428, 604.9399, 9.089755, 5498.784, 598.513, 9.189132, 5499.895, 595.8974, 7.382337, 4398.79, 99.9616, 99.99734, 99.82457, 99.97136, 99.99668, 99.9711
26604.83552, 59.98768126050063, 59.987941409020976, 59.98948103065239, 36.55543608468649, 36.60179126611014, 36.52334420401341, 0.9999863340479204, 0.999971664748981, 0.999986031776168, 10384.647288879747, 10389.698874883748, 10391.143853500944, 267.3492298935753, 83.68932758918163, 56.9699368017192, 10386.55603711457, 10383.304124689976, 10390.032951683563, 285.1071569871072, 284.9093551290797, 285.4013939681091, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.9051, 9.073765, 5497.913, 602.8207, 9.123672, 5500.095, 589.6128, 9.311987, 5490.488, 604.9399, 9.089387, 5498.55, 598.4749, 9.189497, 5499.937, 595.8776, 7.381787, 4398.741, 99.95866, 100.0, 99.82457, 99.97231, 99.99643, 99.96998
26607.263440000002, 59.98741982646043, 59.98622507203316, 59.98869390303576, 36.46303690360408, 36.537503415380655, 36.48281246613188, 0.9999818082638059, 0.9999648324513847, 0.9999803436565947, 10374.70750061914, 10370.931006769762, 10389.390349918789, 268.02471627437353, 90.29781918097706, 65.72657819174623, 10379.640753959131, 10378.449111628453, 10379.840898341085, 285.20843656234786, 284.9133671043897, 285.3387376601768, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 612.2532, 8.962758, 5487.763, 596.6144, 9.217059, 5499.078, 583.304, 9.388929, 5476.729, 611.0568, 8.984585, 5490.115, 592.3328, 9.275697, 5494.668, 589.5553, 7.449725, 4392.052, 99.77506, 99.98183, 99.57549, 99.82006, 99.90166, 99.82059
26609.668200000004, 59.99106133184407, 59.993249455809604, 59.98570050686028, 36.54013137771058, 36.597684262912665, 36.51856820190033, 0.9999836251677915, 0.9999694206393889, 0.9999851340337671, 10387.363501054566, 10395.705344733213, 10393.902540005052, 269.34848271073133, 76.82914332013706, 51.16854368485133, 10389.89247825277, 10392.557069409173, 10393.391838224787, 285.17497734550625, 284.98109641877596, 285.3586053437368, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.9051, 9.0743, 5497.965, 602.8792, 9.122934, 5499.985, 589.5934, 9.311803, 5490.487, 604.9594, 9.089571, 5498.66, 598.5321, 9.189315, 5499.937, 595.8378, 7.382154, 4398.682, 99.9616, 100.0, 99.82563, 99.97432, 99.99744, 99.96859
26612.08652, 59.99153044545319, 59.99257453831694, 59.99559823864818, 36.55521208009043, 36.59609265305159, 36.54394435446773, 0.9999880473325992, 0.9999671006473931, 0.9999842640635697, 10389.06115387791, 10391.273658378323, 10400.011225202401, 267.2669730448524, 85.57347781877434, 64.28350033877041, 10393.596290571835, 10399.357116369623, 10400.029674909003, 285.181016305308, 284.85844954302195, 285.3838992993231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.9051, 9.073765, 5497.914, 602.8986, 9.122566, 5500.043, 589.5934, 9.311987, 5490.428, 604.9205, 9.089571, 5498.555, 598.513, 9.187489, 5500.16, 597.0306, 7.36256, 4399.832, 99.95865, 99.99939, 99.82351, 99.97423, 100.0, 99.98806
26614.526840000002, 59.98857173327256, 59.98872314684169, 59.99029280775237, 36.546606347652926, 36.58067321904323, 36.53517046772837, 0.9999814936288642, 0.9999652578956564, 0.9999828417223642, 10385.946655378233, 10395.747152397736, 10395.200862064064, 267.7482580720134, 85.97693677542634, 58.09169163616025, 10397.474255745256, 10392.228539146055, 10394.789775292536, 285.2657913296951, 284.9531005869405, 285.3420686305668, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.6161, 9.172993, 5500.446, 609.027, 9.025863, 5495.227, 594.5434, 9.251795, 5496.058, 601.6776, 9.131492, 5499.872, 600.6494, 9.162834, 5499.962, 596.4939, 7.380506, 4398.742, 100.0, 99.91181, 99.94178, 100.0, 99.99881, 99.97035
26616.97992, 59.99504087974599, 59.993408193287166, 59.99226956768428, 36.539776584652984, 36.599389237663445, 36.539669764661724, 0.999987764301544, 0.9999746876722366, 0.999987226370888, 10386.101527518389, 10393.727742871897, 10399.081495016111, 274.4807703523302, 80.68309932097861, 61.06376550271307, 10391.919396308593, 10391.883138501351, 10395.435009614352, 285.22355865808464, 284.96424603806423, 285.32330550824787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.9051, 9.073943, 5497.971, 602.8597, 9.123118, 5499.924, 589.5934, 9.312171, 5490.424, 604.9594, 9.08902, 5498.602, 598.4558, 9.189132, 5499.887, 595.8378, 7.38197, 4398.849, 99.9596, 99.99721, 99.82446, 99.97317, 99.99654, 99.97122
26619.441880000002, 59.99066360375814, 59.992476287532135, 59.99434731386076, 36.48868107655781, 36.537073791465374, 36.48085289338391, 0.9999827262788927, 0.9999656538587733, 0.9999809794312587, 10372.463543284633, 10383.798886154344, 10371.622678003978, 269.0411673534709, 89.45328846415282, 63.9557926409434, 10373.414060746294, 10380.85621521203, 10374.283896772788, 285.1718886176182, 284.97055900494, 285.28705335537893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 612.2532, 8.963471, 5487.925, 596.6339, 9.21669, 5499.071, 583.304, 9.388745, 5476.669, 611.0762, 8.984218, 5490.174, 592.3328, 9.275879, 5494.561, 589.5553, 7.449908, 4392.288, 99.778, 99.98171, 99.5724, 99.81994, 99.90071, 99.82333
26621.86704, 59.99599092011757, 59.99510132296705, 59.995722779793375, 36.53033311792954, 36.60632010961693, 36.53900913763157, 0.999986497784554, 0.9999696682527647, 0.9999866952283261, 10384.411105843315, 10395.259527066672, 10393.391196425677, 271.0789271604526, 84.57886756112663, 53.03737023532358, 10390.735840790436, 10396.940467673163, 10396.126715396265, 285.0751686350608, 284.9266836327004, 285.4115433523154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.9051, 9.074656, 5498.029, 602.8402, 9.123118, 5500.028, 589.6128, 9.312171, 5490.487, 604.9205, 9.089571, 5498.496, 598.5321, 9.189315, 5499.845, 595.8577, 7.38197, 4398.741, 99.96255, 99.99911, 99.82563, 99.9741, 99.99578, 99.96984
26624.305760000003, 59.99234858628745, 59.99444419979816, 59.9955143275047, 36.5391598474455, 36.62670321113055, 36.56499488278024, 0.9999838426495603, 0.999965744479555, 0.9999840039719812, 10390.341211998473, 10395.451225825816, 10396.662571108503, 274.6182591983156, 88.48929658419877, 63.79716305376769, 10393.008023694267, 10392.500297549925, 10400.231927658228, 285.20406925941876, 284.91467782321564, 285.35789898175915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8854, 9.073765, 5497.908, 602.8792, 9.123118, 5499.975, 589.5934, 9.312171, 5490.37, 604.9205, 9.089939, 5498.66, 598.6274, 9.187671, 5500.298, 597.4879, 7.363475, 4399.998, 99.96161, 99.99814, 99.82446, 99.97208, 99.99949, 99.99476
26626.73596, 59.99303648337714, 59.99420681929085, 59.99184786323858, 36.53968912227186, 36.62313346980722, 36.53115305773498, 0.9999809790870273, 0.9999697542372107, 0.9999821306426266, 10386.227511365945, 10398.567313103275, 10388.702895043602, 267.2909448912378, 85.06789279465261, 61.18120868908045, 10385.338513646162, 10393.17279930398, 10394.901536804, 285.1939423364513, 284.88819383680084, 285.3819629807237, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.6161, 9.173706, 5500.326, 609.0465, 9.026231, 5495.745, 594.524, 9.251427, 5496.177, 601.6193, 9.132044, 5499.982, 600.287, 9.162286, 5499.907, 596.0167, 7.380139, 4398.803, 100.0, 99.90764, 99.92909, 99.99986, 100.0, 99.9714
26629.1372, 59.993100266715835, 59.991307325244215, 59.9931962707507, 36.5457200340412, 36.58472182424807, 36.555168336818994, 0.9999856457042332, 0.9999710570737684, 0.9999886731393036, 10383.119018961756, 10393.292052505898, 10393.190948326079, 272.025323420467, 78.95375619916285, 52.84224819562405, 10391.262478153154, 10395.924063720111, 10394.578184641376, 285.25561188602853, 284.89787691395765, 285.3625308206268, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8854, 9.073943, 5498.076, 602.8402, 9.123302, 5500.094, 589.7098, 9.31033, 5490.75, 604.9205, 9.08902, 5498.541, 598.4749, 9.189497, 5499.881, 595.8577, 7.381787, 4398.853, 99.9596, 99.99817, 99.83041, 99.97207, 99.99747, 99.97253
26631.618000000002, 59.99298104108085, 59.9912193057456, 59.994029037074085, 36.499758048431396, 36.548492092719506, 36.4938925361316, 0.9999830773157852, 0.9999642151495173, 0.9999830104248052, 10368.625113192611, 10382.116758533739, 10374.23503623524, 275.47015189315107, 85.79493415271554, 65.35056791324314, 10375.056412784597, 10383.132398525857, 10382.536875918853, 285.0882497480814, 284.8550661384798, 285.39917559989175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 612.2138, 8.963828, 5487.757, 596.6534, 9.21669, 5499.071, 583.304, 9.388929, 5476.723, 611.0374, 8.984769, 5490.233, 592.3137, 9.275879, 5494.618, 589.5752, 7.449908, 4392.341, 99.776, 99.98278, 99.57239, 99.82101, 99.89967, 99.81939
26634.048000000003, 59.994003535475265, 59.99359519911855, 59.99578879836241, 36.54664025755243, 36.59703618970892, 36.52641242758063, 0.9999828802356048, 0.9999691549086894, 0.9999860280882419, 10380.61231438175, 10391.4431487982, 10393.136872602752, 267.4785765567383, 77.7671229659095, 45.757642748695616, 10391.211908022024, 10391.49841919749, 10389.088379473984, 285.21929375203894, 284.9063498072247, 285.3523221172272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8854, 9.073943, 5497.919, 602.8792, 9.12275, 5500.037, 589.5934, 9.311987, 5490.422, 604.9011, 9.089571, 5498.496, 598.4749, 9.189862, 5499.889, 595.8577, 7.381787, 4398.741, 99.9596, 99.99829, 99.82457, 99.97424, 99.9946, 99.96999
26636.45212, 59.9964333806677, 59.999039784822386, 59.997795056318694, 36.55029000688754, 36.61254116133691, 36.569159922113926, 0.9999863521313697, 0.9999649740799919, 0.9999853213428158, 10385.170234200206, 10397.187908498112, 10399.078519597002, 275.39374709404274, 87.72412867654111, 62.06888175901531, 10391.151566733466, 10391.187172822343, 10401.190075566914, 285.2202635936296, 284.91187191205563, 285.2888533036259, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8657, 9.0743, 5497.966, 602.8792, 9.123302, 5499.874, 589.5934, 9.311987, 5490.37, 604.9399, 9.089939, 5498.6, 598.513, 9.187671, 5500.15, 597.0108, 7.368603, 4399.59, 99.96161, 99.9963, 99.82457, 99.97314, 99.99703, 99.98927
26638.887960000004, 59.99685024346434, 59.99819588036093, 59.99775163738035, 36.517793294755535, 36.59460456161435, 36.522400697485914, 0.9999793161516162, 0.9999621354037362, 0.9999809613032582, 10389.292589055452, 10390.118502445805, 10393.559189283547, 270.18567765878515, 88.07936563926751, 61.29440556138343, 10395.112245661689, 10394.948434068465, 10400.46177432486, 285.246701227316, 284.95401380362364, 285.2978562339682, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.5964, 9.173349, 5500.487, 609.1633, 9.019968, 5495.048, 595.0869, 9.245537, 5496.718, 601.2504, 9.141604, 5500.246, 600.6876, 9.15626, 5500.083, 596.5336, 7.374279, 4398.646, 100.0, 99.89991, 99.93893, 100.0, 100.0, 99.96783
26641.312680000003, 60.00410804349917, 60.0007046804541, 60.0021832212241, 36.53346676031584, 36.58782644240257, 36.51418898676164, 0.9999859385759359, 0.9999712564485373, 0.9999853073732241, 10385.972403859472, 10395.774681692777, 10392.353158042853, 270.566455949584, 80.25706900482282, 53.65677108172895, 10391.883749279628, 10393.506712629734, 10398.72862228605, 285.1369381737899, 284.92528779371025, 285.47515606386935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8854, 9.073943, 5497.966, 602.8402, 9.122934, 5499.969, 589.8263, 9.309226, 5490.998, 604.9594, 9.089755, 5498.717, 598.513, 9.18968, 5499.886, 595.8179, 7.381604, 4398.741, 99.96161, 99.99819, 99.8306, 99.97527, 99.99736, 99.96605
26643.737200000003, 60.003910870877334, 60.0030401831597, 60.0054762317304, 36.48559254814088, 36.51890831572214, 36.48178980365715, 0.9999811506136705, 0.9999646512058811, 0.9999816402907865, 10371.058013559265, 10378.320876193426, 10377.694970891102, 264.2330441438412, 85.25307806745991, 62.18009060772147, 10372.450029764253, 10380.021423820517, 10376.92105823288, 285.3047606388902, 285.0329823482614, 285.3849954746918, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 612.0167, 8.963828, 5487.977, 596.6144, 9.216875, 5499.124, 583.304, 9.389113, 5476.669, 611.0374, 8.984769, 5490.173, 592.3328, 9.276062, 5494.61, 589.5355, 7.450091, 4392.348, 99.77895, 99.98051, 99.57441, 99.81993, 99.89759, 99.82468
26646.138280000003, 60.00701083864751, 60.00475181285069, 60.00257284369916, 36.53713269731794, 36.596129592313765, 36.52439121898286, 0.9999876518577056, 0.9999703405277411, 0.9999853005776445, 10386.664967680785, 10393.720769383157, 10395.494128943476, 275.5424258987405, 81.59955091479742, 53.196919654114026, 10387.96212694156, 10391.30130687344, 10395.372971648445, 285.2208930836062, 284.8485811695361, 285.25843798554945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8854, 9.074121, 5497.966, 602.8402, 9.123302, 5499.969, 589.574, 9.312171, 5490.428, 604.9399, 9.089571, 5498.6, 598.513, 9.189132, 5499.832, 595.8776, 7.381421, 4398.727, 99.96161, 99.99804, 99.82457, 99.97314, 99.99668, 99.96965
26648.538800000002, 60.0042622092061, 60.00242427094775, 60.003564826498874, 36.57348536556996, 36.59782158187962, 36.555972204320305, 0.9999859322892236, 0.9999724781098023, 0.9999882977780623, 10394.149723726683, 10399.291842764169, 10398.92422122877, 273.2610805575705, 79.84264745266589, 58.819764386523275, 10390.824464061301, 10390.162538312778, 10395.774741473633, 285.09675371268, 284.8573958601377, 285.22210927777826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8459, 9.074478, 5498.012, 602.8402, 9.123487, 5499.922, 589.574, 9.311987, 5490.422, 604.9205, 9.089571, 5498.606, 598.5321, 9.188766, 5499.78, 595.8577, 7.380139, 4399.275, 99.96245, 99.99723, 99.82446, 99.9722, 99.9967, 99.98212
26650.997040000002, 60.00264311899389, 60.004189938377465, 60.00408366279728, 36.54801158067307, 36.59603848395039, 36.54119958983668, 0.9999811762288512, 0.9999640528699686, 0.9999808783806501, 10388.550791633998, 10396.99977955049, 10394.701198062505, 271.0396656239136, 85.27908285778608, 61.13009320093943, 10390.457670998632, 10398.478202350147, 10391.53755861957, 285.13457055023747, 284.97451020744256, 285.31820891101444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.6161, 9.172814, 5500.603, 609.1633, 9.017758, 5493.699, 595.8828, 9.233204, 5497.785, 600.2018, 9.163852, 5500.31, 601.7176, 9.140553, 5500.222, 597.985, 7.36256, 4399.057, 100.0, 99.88228, 99.96276, 100.0, 99.9995, 99.97974
26653.37856, 60.007814970789305, 60.00054319603918, 59.99989216117371, 36.539027550480576, 36.61555033422464, 36.53912931036086, 0.9999860580581749, 0.9999687086177367, 0.999983777050609, 10385.447651856022, 10397.012847133195, 10395.161223269039, 267.128884303469, 80.28513307582625, 50.865217364993896, 10389.6176552212, 10390.72105870576, 10398.82191544098, 285.0999926780826, 284.9096583181041, 285.3137963089005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8657, 9.074656, 5497.913, 602.8402, 9.123302, 5499.924, 589.7292, 9.310146, 5490.431, 604.9205, 9.089755, 5498.606, 598.513, 9.189497, 5499.897, 595.8974, 7.382154, 4398.62, 99.96065, 99.99717, 99.82691, 99.97325, 99.99548, 99.96724
26655.833400000003, 60.007680543432656, 60.00361509970478, 60.003939933818536, 36.47103753429694, 36.545973059438374, 36.47266318096558, 0.9999825242735233, 0.9999630061007404, 0.9999824176415747, 10361.053875819001, 10378.4572796354, 10375.724360073013, 275.03668968837974, 85.75994576174162, 57.49254934513283, 10366.1252786957, 10378.210837998933, 10374.695592190381, 285.1361525970447, 284.9038869766697, 285.3618256965446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 610.6367, 8.986494, 5489.188, 596.809, 9.213927, 5498.953, 583.304, 9.388929, 5476.618, 611.0374, 8.984585, 5490.121, 592.3328, 9.276062, 5494.559, 589.5951, 7.449542, 4392.228, 99.80202, 99.97968, 99.57347, 99.81793, 99.90059, 99.82195
26658.417520000003, 60.00834286594369, 60.00999043283026, 60.01153263456742, 36.527804898951295, 36.59662173357568, 36.530644487048704, 0.9999843688464319, 0.9999638977946974, 0.999986421237081, 10389.262500843572, 10391.13817031453, 10396.323275118359, 267.3049098949523, 79.35640701157126, 53.46294312804662, 10386.615101996842, 10392.232599069874, 10396.7236544973, 285.28156025017535, 284.89019647818253, 285.31432428852645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.9051, 9.073765, 5497.966, 602.8402, 9.123487, 5500.034, 589.5934, 9.312171, 5490.364, 604.9011, 9.089939, 5498.6, 598.5321, 9.188766, 5499.946, 595.8577, 7.381787, 4398.679, 99.96161, 99.99732, 99.82552, 99.97136, 99.99564, 99.97135
26660.87324, 60.010878031770595, 60.00864265356428, 60.01284366498826, 36.56769532497881, 36.601830208734704, 36.56201351282278, 0.9999874932700147, 0.9999689648826637, 0.9999851648292387, 10391.777711156392, 10399.333044908031, 10390.61384444049, 273.37551554775473, 85.68129235565539, 64.22550162252912, 10386.563975886835, 10400.93397159747, 10398.489023922619, 285.1983541094729, 285.01067151619566, 285.2977775126152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8657, 9.073943, 5497.96, 602.8402, 9.122934, 5500.041, 589.574, 9.312355, 5490.421, 604.9205, 9.089571, 5498.607, 598.5321, 9.187123, 5500.145, 597.0704, 7.362926, 4399.886, 99.96065, 99.99934, 99.82339, 99.97218, 100.0, 99.99063
26663.2674, 60.016647191629104, 60.01436326156037, 60.01194180819684, 36.5446423392517, 36.593145133377504, 36.5430421191345, 0.9999816323490308, 0.9999627279554513, 0.9999825159351236, 10379.912741632812, 10393.80218278592, 10397.750195621647, 271.2454889933599, 78.90459502794056, 59.03873584609937, 10383.511490260398, 10394.08798339539, 10400.995612851391, 285.21014692585817, 284.8317210408697, 285.36150336212046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 599.6358, 9.173349, 5500.436, 609.0076, 9.020889, 5494.565, 595.0675, 9.246641, 5496.816, 601.2504, 9.14804, 5500.27, 601.2598, 9.156442, 5500.222, 596.9511, 7.374279, 4398.759, 100.0, 99.89978, 99.9475, 100.0, 100.0, 99.97331
26665.66872, 60.009592079128545, 60.01313495674771, 60.012880922010964, 36.539886955297185, 36.59915690928919, 36.51853744255482, 0.9999892272136236, 0.999970970962333, 0.9999890069584654, 10382.599615151552, 10396.50151082588, 10395.815192402117, 271.36334018907974, 76.99420468136304, 53.672980517663746, 10396.496580243314, 10397.043373893584, 10394.158182180103, 285.09133953265905, 285.04082813947224, 285.3074149757652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8657, 9.0743, 5497.965, 602.8402, 9.123302, 5499.93, 589.6128, 9.311803, 5490.481, 604.9011, 9.09049, 5498.776, 598.494, 9.189132, 5499.893, 595.8577, 7.382154, 4398.628, 99.96046, 99.99732, 99.82457, 99.9722, 99.99553, 99.96735
26668.130480000003, 60.01126026168828, 60.00862212609111, 60.006473621510985, 36.50247385205829, 36.53674117257761, 36.464225810801246, 0.9999816542531478, 0.9999668686541365, 0.9999822853563742, 10366.079695448532, 10375.26017589428, 10380.444460311417, 268.8154051473323, 88.83631710622785, 66.77495160115086, 10377.036729740108, 10376.075232876778, 10376.453143211033, 285.1940141143315, 284.87951148571335, 285.30660459813987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 611.6224, 8.968112, 5487.867, 596.6144, 9.21669, 5498.958, 583.2651, 9.389113, 5476.557, 611.0374, 8.984585, 5490.174, 592.3328, 9.275879, 5494.445, 589.5553, 7.450091, 4392.288, 99.77799, 99.97966, 99.57334, 99.81899, 99.89967, 99.8193
26670.59832, 60.00976978534714, 60.00910854185608, 60.005436556685716, 36.5557525045079, 36.60177155967292, 36.527323297856526, 0.9999858848391789, 0.9999731057094355, 0.9999869665406499, 10390.904356096771, 10393.421785492073, 10392.064799862463, 270.5088910018817, 81.2338964279511, 53.46467424259117, 10392.419585627702, 10391.983839760433, 10395.980756849667, 285.1629654352263, 284.930420965211, 285.2469741182708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 600.0, 605.8657, 9.074121, 5497.965, 602.8792, 9.123118, 5499.975, 589.574, 9.312355, 5490.427, 604.9399, 9.089755, 5498.49, 598.494, 9.189315, 5499.881, 595.8776, 7.381787, 4398.741, 99.9616, 99.99814, 99.82231, 99.97528, 99.99343, 99.96616
