TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26687.179440000004, 59.99275381482284, 59.993164238275654, 59.99536067917397, 36.54614740347093, 36.62002863746488, 36.53762579840623, 0.9999765769826128, 0.9999572967141505, 0.9999762844684096, 10387.288623441653, 10394.533788138835, 10399.258306314354, 267.3308920720856, 92.15714199170037, 75.75633709843714, 10394.887395761447, 10394.676385529538, 10396.837355766205, 285.12099458321904, 284.8881352632326, 285.25778235100825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.6161, 9.172814, 5500.377, 609.1243, 9.018126, 5493.758, 595.9799, 9.225841, 5498.546, 598.6677, 9.187387, 5499.877, 604.4834, 7.277402, 4399.155, 602.2992, 9.136993, 5500.063, 100.0, 99.88511, 99.97112, 99.99934, 99.98106, 99.99904
26689.668080000003, 59.99636554428334, 59.994522989685706, 59.99381269454929, 36.56578329517589, 36.61475671794513, 36.526575424930286, 0.9999774837979007, 0.9999639334840368, 0.9999775995128132, 10390.123810248206, 10394.861158454996, 10392.109387857126, 266.08820497072793, 91.69403370276905, 70.99630801792682, 10387.9710282082, 10398.243840163332, 10395.076430740832, 285.0848769237482, 284.92412365213545, 285.33345533881595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074478, 5498.018, 602.8402, 9.123302, 5499.99, 589.9428, 9.304071, 5493.164, 604.9205, 9.089571, 5498.711, 598.1887, 7.355566, 4399.93, 596.0764, 9.224158, 5498.376, 99.96151, 99.99937, 99.86124, 99.97517, 99.99701, 99.97212
26692.097240000003, 59.98869432138408, 59.98837343106678, 59.98818723463762, 36.53128940308488, 36.58005524658583, 36.50608688748112, 0.9999790185494455, 0.9999605803213116, 0.9999804207342109, 10380.82983267416, 10382.643766689016, 10388.781532629915, 263.4795340095443, 93.18573548986365, 64.29984275254992, 10376.603020138564, 10385.437930954833, 10389.345431950007, 285.13352378269224, 284.7861134383722, 285.3391853295783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.502, 9.040748, 5494.81, 599.8441, 9.169352, 5500.085, 599.9981, 9.157182, 5500.344, 610.4354, 8.995801, 5490.38, 591.9131, 7.425147, 4395.249, 589.8138, 9.308577, 5490.676, 99.90423, 100.0, 100.0, 99.83212, 99.89075, 99.82908
26694.589760000003, 59.98552490270138, 59.98791274469664, 59.98582296669637, 36.542068724199254, 36.60346767287444, 36.54020977666005, 0.9999762455404411, 0.9999605823880829, 0.9999819483892491, 10393.082570366814, 10395.094741751676, 10391.887639980287, 265.57296937974616, 89.1216470582417, 71.90012865999688, 10396.787294659736, 10398.901330888297, 10396.57352872661, 285.13523712912524, 284.93590492493223, 285.2924816215965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.0825, 9.07305, 5497.85, 602.8792, 9.122566, 5499.858, 595.941, 9.226209, 5498.546, 604.9011, 9.089755, 5498.77, 598.1315, 7.355383, 4399.774, 596.0963, 9.223609, 5498.31, 99.95771, 99.99615, 99.97097, 99.97221, 99.99346, 99.96787
26696.961040000002, 59.98062546096988, 59.98397709734719, 59.98549854959622, 36.56506427306923, 36.59899038459808, 36.54776556582071, 0.9999773802880705, 0.9999602395802936, 0.9999787008977343, 10380.153690015262, 10397.311535787245, 10392.075294106344, 261.82957374978156, 92.37104551246102, 73.5693498016226, 10392.50074233137, 10397.665870228446, 10398.05307180775, 285.11072201498683, 284.8808835716332, 285.31380147313314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8854, 9.074836, 5498.012, 602.8597, 9.122934, 5499.981, 595.9604, 9.226393, 5498.546, 604.9205, 9.089571, 5498.666, 598.1506, 7.355749, 4399.817, 596.0764, 9.223975, 5498.43, 99.96245, 99.99721, 99.97194, 99.97327, 99.99445, 99.96897
26699.45936, 59.98256595049754, 59.98401519969309, 59.98352711152316, 36.5590503300132, 36.621182702528685, 36.53999441694505, 0.9999801151158179, 0.999960825781847, 0.9999786914787138, 10385.238259278194, 10398.09055367367, 10389.57855012268, 267.51104900453106, 90.71881384259723, 67.18228218729428, 10396.085766078675, 10404.123470390314, 10392.886240961008, 285.1480775681036, 284.9649196166113, 285.2318943138359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.5767, 9.173171, 5500.32, 609.1438, 9.018495, 5493.706, 589.574, 9.311987, 5490.475, 598.6095, 9.187387, 5499.876, 604.4644, 7.278498, 4399.248, 601.3846, 9.152925, 5500.176, 100.0, 99.88514, 99.82457, 99.99505, 99.97964, 100.0
26701.912080000002, 59.98411934478594, 59.98132776548174, 59.98384924678293, 36.55437381929388, 36.58901573894448, 36.5462295416924, 0.9999794164884753, 0.9999654059554859, 0.9999774344889597, 10382.806146105735, 10395.792920852973, 10390.994792888518, 261.3904472943382, 91.36645521692026, 72.44373951910211, 10391.071734563642, 10396.703241447085, 10397.124527458423, 285.12049577191465, 284.7908510941997, 285.37510320232997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.074478, 5498.012, 602.8597, 9.123302, 5499.983, 594.4269, 9.252715, 5495.98, 604.8817, 9.089939, 5498.601, 598.1887, 7.356114, 4399.884, 596.0764, 9.224341, 5498.544, 99.9615, 99.99829, 99.94052, 99.97316, 99.99688, 99.97113
26704.31492, 59.978390895026834, 59.98507783053688, 59.984649674310376, 36.47968833216018, 36.54106937082135, 36.48818178554349, 0.9999772433950352, 0.9999613900848424, 0.9999790447294058, 10371.161500193099, 10374.871249127493, 10382.390725034942, 261.85116936529175, 92.21469244415448, 67.68322604856735, 10372.436723315126, 10376.309885640487, 10383.55291516478, 285.1889380544788, 284.8929134509845, 285.38963582107374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.8372, 9.030218, 5494.328, 599.8441, 9.179114, 5500.035, 584.9927, 9.374204, 5477.876, 610.3965, 8.990653, 5490.166, 591.9894, 7.424051, 4395.311, 589.8337, 9.308943, 5490.79, 99.90402, 99.99923, 99.63278, 99.8198, 99.89202, 99.82908
26706.67996, 59.987014945471806, 59.986807124166745, 59.985932401567794, 36.57112783946381, 36.59219888202118, 36.53991321285438, 0.9999777866608487, 0.9999625167266714, 0.9999794667303236, 10384.400559770489, 10392.343524365093, 10391.547221817822, 261.16851364415925, 85.89568235718889, 69.42204414710295, 10387.17607082924, 10390.639376927207, 10398.298183050127, 285.0677284776589, 284.85559117684005, 285.3592231991127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.5162, 9.069839, 5497.862, 602.8402, 9.122934, 5499.918, 588.6034, 9.324688, 5489.451, 604.9011, 9.090123, 5498.712, 598.1315, 7.355931, 4399.982, 596.1161, 9.223975, 5498.503, 99.95972, 100.0, 99.79755, 99.97304, 99.99704, 99.97139
26709.056080000002, 59.982051151488164, 59.98459743224806, 59.98397160757675, 36.5446711744621, 36.58943109981127, 36.53745454586522, 0.9999789844193385, 0.9999656307457386, 0.9999761131409347, 10388.391304192726, 10390.795605423982, 10391.389159939925, 263.4583547643333, 89.29041881498921, 67.20876226332166, 10390.15628953817, 10393.849117084104, 10398.707426022573, 285.16320156037364, 284.84533213868133, 285.28731480024027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.074121, 5498.018, 602.8597, 9.123487, 5500.094, 589.574, 9.312171, 5490.369, 604.9011, 9.089755, 5498.6, 598.1315, 7.355383, 4399.772, 596.1161, 9.223792, 5498.497, 99.96046, 100.0, 99.82455, 99.97313, 99.99711, 99.97116
26711.515720000003, 59.988669553424316, 59.98723597195477, 59.982497663658386, 36.55693394830184, 36.596387369058526, 36.54771907988791, 0.9999760970102864, 0.9999537660967622, 0.9999758069954833, 10394.1386166549, 10399.242217817517, 10399.022958305815, 269.6235788496838, 97.8136834458503, 70.07832684082132, 10395.79262570582, 10388.481828529433, 10392.26055535771, 285.02775664437314, 284.8860680579678, 285.34525232250667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.5964, 9.173171, 5500.383, 609.1633, 9.018863, 5493.864, 595.941, 9.225841, 5498.371, 598.6677, 9.187571, 5499.871, 604.4644, 7.277219, 4399.179, 602.4781, 9.130767, 5499.972, 100.0, 99.88514, 99.96897, 99.99624, 99.97858, 99.99648
26713.96812, 59.98613512671319, 59.98730039256581, 59.99260257800959, 36.53128965088493, 36.59587945451291, 36.51928271054932, 0.9999790298396838, 0.9999661633379296, 0.9999793879974298, 10388.480083397053, 10391.460023058757, 10395.05515207089, 263.03058285148836, 88.06730120151178, 71.22412142132089, 10397.055774960032, 10395.24177731517, 10399.417269085761, 285.1445841704865, 284.9517679560245, 285.3057342261904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074656, 5498.018, 602.8597, 9.123118, 5500.041, 589.6128, 9.308674, 5491.459, 604.9205, 9.089571, 5498.771, 598.1506, 7.355383, 4399.932, 596.1559, 9.223609, 5498.436, 99.96046, 99.99934, 99.83488, 99.97624, 99.99704, 99.96909
26716.399200000003, 59.99191036506635, 59.99144610267051, 59.988208757138004, 36.506920964036624, 36.54223096664466, 36.48705773016926, 0.9999788374273164, 0.9999632576060283, 0.9999813483089844, 10387.56247417591, 10387.727733255211, 10387.541644873105, 266.5573426664023, 89.27348713217862, 65.64886772659702, 10381.175662989735, 10391.374671269965, 10386.939148589725, 285.2098758805337, 284.8882698845061, 285.27764489149024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.3979, 9.065555, 5496.265, 601.3032, 9.154063, 5500.341, 598.8723, 9.174668, 5500.47, 609.4062, 9.007752, 5491.667, 592.0467, 7.424964, 4395.363, 589.8138, 9.308943, 5490.617, 99.94472, 100.0, 100.0, 99.86618, 99.8944, 99.82799
26718.800120000004, 59.998301018471246, 59.99885443106649, 59.99758642549926, 36.56402803553639, 36.603319426173016, 36.53509234550579, 0.9999770375545375, 0.9999624784106129, 0.9999745200697036, 10391.450264169065, 10389.514166877585, 10391.806155269092, 270.9001641565867, 89.76546031550015, 74.39696750870826, 10393.11977911273, 10391.75878451407, 10394.633002438288, 285.21921641333705, 284.93093434254206, 285.3484163271437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.5809, 9.052706, 5497.258, 602.6651, 9.123118, 5500.027, 595.9799, 9.226209, 5498.482, 604.8817, 9.089755, 5498.594, 598.1506, 7.355566, 4399.935, 596.1161, 9.223975, 5498.377, 99.94874, 99.99817, 99.97099, 99.97423, 99.99711, 99.96909
26721.233160000003, 59.997689520431294, 59.9978682089493, 59.996435369408886, 36.551787861241934, 36.57786657738274, 36.5446343452674, 0.9999770174666158, 0.9999637513035492, 0.9999763318540001, 10390.008642391234, 10388.412512692088, 10398.859673020572, 262.72902359477223, 86.448687455872, 73.26326053288722, 10392.410296666389, 10393.828377359121, 10393.367665938851, 285.1600761595833, 284.8866624340556, 285.33378199143954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074478, 5497.96, 602.8597, 9.123302, 5500.034, 595.9799, 9.226025, 5498.482, 604.9011, 9.089939, 5498.654, 598.1506, 7.355749, 4399.873, 596.0963, 9.223792, 5498.435, 99.96245, 99.99911, 99.97004, 99.97421, 99.99571, 99.97014
26723.656160000002, 59.998329245514526, 59.999841792345386, 59.998369374261024, 36.54427412485631, 36.59644615500911, 36.51980351815701, 0.9999799678680562, 0.999963478003662, 0.9999787031610391, 10387.122804261735, 10391.728299411543, 10398.854720361589, 264.64751304742254, 89.24501274428803, 72.68576820051385, 10393.693092111002, 10402.362996242851, 10395.012439225202, 285.1370821094164, 284.87752385881515, 285.3006155791596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.5964, 9.173528, 5500.377, 609.1633, 9.018311, 5493.758, 589.574, 9.312355, 5490.421, 598.6677, 9.187571, 5499.987, 604.5025, 7.277037, 4399.229, 602.4384, 9.129302, 5499.906, 100.0, 99.88511, 99.82444, 99.99836, 99.97991, 99.99689
26726.11976, 60.00013192694561, 60.0017490806272, 59.99922232100956, 36.53348952596407, 36.58023495192168, 36.5130396755324, 0.9999780623661174, 0.9999624054919709, 0.9999762608485059, 10382.106953977614, 10391.609380493128, 10390.264222737427, 263.3256906993872, 91.71452454171504, 69.34186847909405, 10390.711517296426, 10391.447467925498, 10396.181124969222, 285.08873426496604, 284.8691203358827, 285.3756534002496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074478, 5497.96, 602.8597, 9.123487, 5499.981, 595.9604, 9.227129, 5498.02, 604.9011, 9.090123, 5498.66, 598.1887, 7.355566, 4399.987, 596.0167, 9.224158, 5498.371, 99.9635, 99.99826, 99.96867, 99.97423, 99.99456, 99.96895
26728.550120000004, 60.00280005844853, 60.00186800975346, 60.0018563616928, 36.50207463195816, 36.52999454838191, 36.46259973279092, 0.9999781923976245, 0.9999631269545325, 0.9999780497700437, 10368.275879379462, 10376.062835131728, 10374.643054095224, 261.1060569023748, 84.10718223701906, 67.06344585693478, 10373.13645371647, 10377.27484444739, 10375.79612450599, 285.19006916320984, 284.8560687324116, 285.35355968363905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.0431, 9.071445, 5497.146, 601.9258, 9.147432, 5500.423, 588.9722, 9.329842, 5484.209, 608.8042, 9.014187, 5492.712, 593.0958, 7.419668, 4395.553, 589.933, 9.30821, 5490.558, 99.95442, 100.0, 99.77368, 99.87703, 99.89753, 99.82693
26730.98108, 60.002683505133554, 60.00461834068566, 60.005557336128014, 36.53876138909299, 36.590263184902206, 36.529164593509144, 0.999978933292299, 0.9999634330307309, 0.9999769462538429, 10390.762785630714, 10389.60757673522, 10397.07478197157, 262.7570849063709, 84.7438236856874, 68.85213390722947, 10387.12873686088, 10394.808368011376, 10394.012950572293, 285.14508083260284, 284.85401603374646, 285.34489021411855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.5612, 9.045923, 5496.782, 602.3344, 9.126065, 5499.917, 588.8751, 9.321191, 5489.519, 604.9205, 9.089755, 5498.607, 598.1697, 7.355749, 4399.989, 596.0963, 9.223975, 5498.497, 99.94009, 99.99708, 99.80556, 99.9741, 99.99574, 99.96897
26733.528280000002, 60.00862088163386, 60.00825396248103, 60.00789696940352, 36.55762168544916, 36.59576645234016, 36.53885319388625, 0.9999769446088707, 0.9999643673173422, 0.999978378982131, 10385.517920964077, 10383.191458609337, 10397.06209806665, 257.6406021847256, 85.54102531034448, 71.55384937602503, 10396.462885393958, 10394.100603177021, 10403.315041116104, 285.11173938919194, 284.94884322962963, 285.37772204671137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.073586, 5498.018, 602.8402, 9.123302, 5500.094, 589.574, 9.312539, 5490.481, 604.9011, 9.090306, 5498.77, 598.1124, 7.355931, 4399.932, 596.0764, 9.223792, 5498.376, 99.96076, 100.0, 99.82229, 99.97421, 99.99704, 99.96908
26735.990120000002, 60.01119445179187, 60.01643368549277, 60.013874919946005, 36.552618714989634, 36.613646758686954, 36.535809302348795, 0.9999759309423397, 0.999956603561089, 0.9999767811248172, 10394.634231593225, 10388.280448286403, 10397.030532031054, 266.9255299334118, 96.34505063489337, 71.8424314137851, 10397.355719992409, 10392.144873846848, 10394.10102979444, 285.14841627256084, 284.94821477023885, 285.3668219338189, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.6161, 9.172993, 5500.435, 609.1633, 9.019048, 5493.595, 595.9799, 9.226025, 5498.37, 598.6095, 9.187571, 5500.041, 604.4644, 7.277402, 4399.172, 602.2793, 9.136444, 5500.016, 100.0, 99.88215, 99.97217, 99.99933, 99.97977, 99.9981
26738.42796, 60.01408301497172, 60.01255802698393, 60.01331400329421, 36.538166898917844, 36.60535883884458, 36.542273122832576, 0.9999745706671955, 0.9999625619838716, 0.9999772069623253, 10384.990646744485, 10399.104617363637, 10397.204076245258, 263.81799760701324, 88.05902183842909, 71.92973829630137, 10391.785739085626, 10389.898295227202, 10389.195645211885, 285.2545906620245, 284.95476198047817, 285.3109085857552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074478, 5497.908, 602.8597, 9.123118, 5500.035, 589.904, 9.304624, 5492.43, 604.9011, 9.089939, 5498.764, 598.1697, 7.355201, 4399.824, 596.1161, 9.224341, 5498.43, 99.96065, 99.99923, 99.86096, 99.97421, 99.99724, 99.97004
26740.945160000003, 60.01524221579057, 60.01314189518325, 60.015978131872295, 36.50882081064474, 36.539624302223395, 36.47917707100598, 0.9999771200250869, 0.9999611030595711, 0.9999783101961098, 10375.01224685655, 10380.657258713749, 10384.210275876565, 267.75097427491846, 91.14041015776638, 68.69894861872967, 10376.580173451643, 10379.324725309833, 10385.395085183376, 285.2260392412085, 284.9040433817671, 285.32962243802876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.9894, 9.048065, 5494.966, 600.2137, 9.169905, 5500.293, 600.5805, 9.152395, 5500.311, 610.7072, 8.986608, 5490.219, 591.9704, 7.424599, 4395.138, 589.8138, 9.309309, 5490.731, 99.91656, 100.0, 100.0, 99.82478, 99.89189, 99.83008
26743.319560000004, 60.01724296616283, 60.01532176557359, 60.01897870372955, 36.54699045821924, 36.60217327088722, 36.53268885613794, 0.9999774255322234, 0.9999622198160577, 0.999977250413895, 10387.925726799056, 10386.940610507583, 10394.39961191363, 261.353833496657, 90.63963215979948, 72.39420817296877, 10388.496807059857, 10385.68614324972, 10391.591290685645, 285.2216075838913, 284.7762111375847, 285.3657308769976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.9051, 9.073586, 5497.908, 602.8402, 9.123487, 5499.975, 595.9799, 9.226209, 5498.488, 604.9011, 9.089939, 5498.49, 598.1506, 7.355749, 4399.825, 596.1161, 9.224158, 5498.597, 99.96055, 99.99706, 99.9711, 99.97518, 99.99462, 99.96895
26745.709840000003, 60.01873794847073, 60.01535448907911, 60.017115054997504, 36.55579962529609, 36.58109194358709, 36.54267884612986, 0.9999744404250952, 0.9999601673211487, 0.9999738015530707, 10375.02601975171, 10388.82264161217, 10392.655004826442, 264.1341618982467, 92.48314852173826, 70.98858759899394, 10387.39277383136, 10392.41981465082, 10387.487251227963, 285.19016837953995, 284.8735594351058, 285.39731053526685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.074121, 5497.908, 602.8597, 9.123672, 5499.981, 595.9799, 9.226209, 5498.541, 604.8817, 9.09049, 5498.711, 598.1697, 7.355383, 4399.882, 596.0963, 9.223792, 5498.551, 99.95951, 99.99826, 99.97304, 99.97516, 99.99592, 99.97116
26748.16888, 60.01290095622154, 60.01222444338285, 60.01364572325685, 36.536189415332444, 36.59579578474861, 36.539965691209765, 0.9999776015875216, 0.9999601200631932, 0.999978455486721, 10388.809200016432, 10391.923014190663, 10393.40755781084, 266.1197090463884, 89.39209720108113, 71.4663838303668, 10389.7973326204, 10391.766009564175, 10392.785848712161, 285.10388277983037, 284.8164051634498, 285.4074078879619, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.6161, 9.173706, 5500.435, 609.1438, 9.018495, 5493.766, 589.574, 9.312355, 5490.422, 598.6095, 9.187571, 5499.758, 604.4644, 7.277585, 4399.011, 602.4583, 9.131133, 5500.129, 100.0, 99.88202, 99.82552, 99.99733, 99.98223, 99.99999
26750.66008, 60.012872817426384, 60.013807486053516, 60.01186201377609, 36.51879171821677, 36.58235840210707, 36.53677994900802, 0.9999776075582595, 0.9999652828997836, 0.9999764684000131, 10378.97801562596, 10387.114588794064, 10385.955896933738, 260.6806063305776, 81.98155095301513, 70.19555100633806, 10386.862655329165, 10387.825559237566, 10389.895396227905, 285.17744267553644, 284.86713095421885, 285.41229251006484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074478, 5498.07, 602.8207, 9.123487, 5500.041, 595.8828, 9.234124, 5497.116, 604.9594, 9.090123, 5498.659, 598.1315, 7.355749, 4399.715, 596.0963, 9.223975, 5498.369, 99.96255, 99.99814, 99.95588, 99.97304, 99.99823, 99.96895
26753.098080000003, 60.008543885280126, 60.01041996611266, 60.01043408413494, 36.47468324217153, 36.52279079089096, 36.45918534259703, 0.9999764648113214, 0.9999628978893884, 0.9999740694014473, 10366.68867647468, 10371.305116641519, 10378.85955507505, 259.08284499050205, 89.14720779133859, 70.70281150669916, 10368.65885748347, 10369.677366276552, 10374.005783889605, 285.089655978792, 284.77464394435367, 285.3670343297387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.502, 9.037714, 5494.914, 599.8052, 9.18022, 5499.976, 584.9927, 9.368682, 5477.921, 610.416, 8.990101, 5490.434, 591.9513, 7.424964, 4395.246, 589.8138, 9.308943, 5490.738, 99.90612, 100.0, 99.63265, 99.82467, 99.89199, 99.82908
26755.526840000002, 60.00593974749846, 60.00796166882513, 60.00247144898642, 36.51407978414616, 36.58205413613976, 36.520394359634466, 0.9999762330349949, 0.9999630994624321, 0.9999772571212269, 10382.832537233902, 10384.17356768887, 10395.560081644659, 259.1096272961822, 84.4435335775488, 70.6873672404646, 10383.46154516411, 10390.759113642383, 10393.826015582566, 285.13001432780084, 284.8751048681678, 285.3377125224258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.0234, 9.073229, 5498.133, 602.8402, 9.123118, 5499.806, 588.7975, 9.319534, 5489.839, 604.9011, 9.089939, 5498.717, 598.1506, 7.355749, 4399.989, 596.136, 9.223792, 5498.437, 99.95876, 99.99922, 99.80571, 99.97527, 99.99326, 99.97018
26757.978320000002, 60.00609140557773, 60.00653158924182, 60.00595564259679, 36.541917485050895, 36.59165836060622, 36.5203035244192, 0.9999755513464155, 0.9999684118353156, 0.9999744398425433, 10379.780564305032, 10385.426464149945, 10392.281761473854, 262.50686597158347, 86.51572244918225, 71.59534075243698, 10386.744101554043, 10386.91678847513, 10392.38022961543, 285.22320820649094, 284.785236603247, 285.3183380900105, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.073943, 5498.012, 602.8402, 9.123302, 5499.981, 589.5934, 9.311987, 5490.303, 604.9011, 9.090123, 5498.765, 598.1697, 7.355383, 4399.923, 596.0963, 9.224158, 5498.316, 99.96065, 99.99922, 99.82229, 99.97313, 99.99329, 99.97126
26760.383920000004, 60.00069523424741, 60.00331528508013, 60.00224669558438, 36.52732818708434, 36.580649911449704, 36.537091104131036, 0.9999748396296806, 0.9999555359067314, 0.999976972425713, 10378.373620416363, 10388.663088766638, 10392.532307700847, 266.1895689054859, 98.46036148552867, 74.5261376632925, 10391.492747809678, 10383.461099122444, 10386.387979132982, 285.16698267139054, 284.8179626091668, 285.39445323031657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.5767, 9.173349, 5500.325, 609.1827, 9.018126, 5493.758, 595.941, 9.225657, 5498.608, 598.6289, 9.187571, 5499.936, 604.4453, 7.277402, 4399.107, 602.2793, 9.13736, 5500.062, 100.0, 99.88511, 99.97329, 99.99827, 99.97994, 99.99972
26762.96508, 59.99725271363371, 59.99719419347697, 59.998329062980645, 36.54406603088852, 36.59715287078881, 36.52657720564929, 0.9999784573922331, 0.9999653497169423, 0.999977822120189, 10386.518219446949, 10387.326025482966, 10389.460630069887, 259.8756776777359, 89.42693661028534, 72.97632917672172, 10383.244556802318, 10389.157441564992, 10395.210945826657, 285.15979849501775, 284.7854280595429, 285.35759486533146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.0743, 5497.965, 602.8402, 9.122934, 5500.088, 591.2822, 9.29045, 5494.773, 604.9205, 9.089387, 5498.607, 598.1506, 7.355749, 4399.881, 596.0963, 9.223975, 5498.371, 99.96055, 99.99934, 99.89048, 99.97528, 99.99589, 99.97212
26765.3866, 59.99768531769462, 59.99705622887996, 59.99532860466064, 36.50012435426496, 36.55014663248094, 36.49530678086077, 0.9999774555651598, 0.999961866276214, 0.9999769803882685, 10374.780231506598, 10381.278421067667, 10382.004498782746, 264.0346958831474, 88.49252708382483, 67.07085218336715, 10378.023675688648, 10379.295370603571, 10376.24423155874, 285.0885390734038, 284.8124711549605, 285.33224911981404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 608.5272, 9.018797, 5493.181, 598.7546, 9.185745, 5499.808, 600.9882, 9.141904, 5500.301, 610.9791, 8.98624, 5490.114, 591.9513, 7.425147, 4395.248, 589.8337, 9.308943, 5490.556, 99.8882, 99.99511, 100.0, 99.8248, 99.89059, 99.82908
26767.814800000004, 59.98995303638304, 59.98615835088071, 59.988081325307654, 36.55647022093262, 36.576703005863905, 36.53566093100331, 0.9999744040381048, 0.9999625993290477, 0.9999738473186581, 10381.793392684085, 10387.239744652657, 10392.9719988542, 260.5327478125082, 89.585806809735, 74.77869563419551, 10385.118458427261, 10388.646777951133, 10392.278547070686, 285.1253522965238, 284.75494944965635, 285.3584069780395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.9445, 9.074656, 5497.902, 602.8597, 9.123487, 5500.035, 595.9604, 9.226025, 5498.546, 604.8817, 9.089939, 5498.547, 598.1506, 7.356297, 4399.816, 596.1161, 9.223975, 5498.442, 99.96245, 99.99919, 99.97217, 99.97218, 99.99813, 99.97006
26770.2246, 59.98505089253038, 59.985957684469945, 59.98186781703641, 36.530993427667845, 36.57712739478664, 36.54265332149565, 0.9999758527539349, 0.9999620611641283, 0.9999737765234662, 10385.00280327821, 10388.232482017498, 10393.29218830881, 263.4753404999883, 88.19033163248469, 81.21963752779766, 10388.354935069387, 10390.709254349465, 10395.808690311922, 285.1751576799512, 284.8899418242044, 285.32151843689064, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074656, 5498.127, 602.8402, 9.123118, 5499.922, 595.941, 9.226025, 5498.429, 604.8817, 9.090123, 5498.599, 598.1315, 7.355931, 4399.873, 596.1161, 9.223975, 5498.436, 99.95941, 99.99718, 99.97004, 99.97623, 99.99571, 99.96906
26772.680600000003, 59.9848449598202, 59.982323027376786, 59.983924744715765, 36.55266895232281, 36.59796917904013, 36.54849577739238, 0.9999766175975607, 0.9999613714964877, 0.9999783369904848, 10387.281556746217, 10388.241462793689, 10391.177719377427, 264.24735099829104, 87.15885100583705, 71.61479678488058, 10391.34866999928, 10384.531355156805, 10393.166560212203, 285.1323246698627, 284.7672058312763, 285.33860099540965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.5964, 9.173349, 5500.43, 609.1438, 9.018311, 5493.706, 589.5546, 9.312539, 5490.428, 598.6095, 9.187387, 5499.982, 604.4453, 7.278863, 4399.67, 601.3449, 9.152741, 5500.289, 100.0, 99.88415, 99.82444, 99.99519, 99.98265, 100.0
26775.088840000004, 59.9849479383132, 59.98168843743337, 59.984994186649274, 36.542716353180424, 36.58952484224015, 36.5429091358769, 0.9999745612967806, 0.9999650535391126, 0.9999775621704912, 10379.468134973464, 10389.119674900141, 10386.537139491862, 253.0676748848946, 85.1472534669648, 68.58647498842674, 10389.18391415159, 10386.450583635149, 10383.732577405663, 285.1815032729792, 284.8011126473745, 285.40469979771876, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.9051, 9.074478, 5498.012, 602.8402, 9.123118, 5500.148, 594.3881, 9.248114, 5495.966, 604.9011, 9.089939, 5498.593, 598.1315, 7.355931, 4399.935, 596.0963, 9.224158, 5498.543, 99.96245, 99.99612, 99.93809, 99.97302, 99.99438, 99.9721
26777.535640000002, 59.97930749230305, 59.977328656803195, 59.977556290915075, 36.474805149640694, 36.51145110680615, 36.45248356641927, 0.9999784986888478, 0.9999667559110093, 0.9999796994107422, 10369.169728173494, 10372.58559855341, 10373.384312892513, 264.27148091368986, 86.96021763488034, 67.1867277168667, 10367.81056849911, 10379.003947647052, 10374.51491692481, 285.17142912297004, 284.86186883816214, 285.37371582263637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 607.5217, 9.037714, 5494.804, 599.8246, 9.169537, 5499.974, 585.1287, 9.367393, 5478.152, 610.416, 8.989734, 5490.278, 592.0085, 7.424599, 4395.198, 589.8337, 9.30876, 5490.791, 99.91667, 99.99876, 99.63423, 99.8217, 99.8883, 99.83116
26779.911160000003, 59.98231517000873, 59.98662503995024, 59.98420744476961, 36.54258540863296, 36.566128153395994, 36.51139355530277, 0.9999799155815756, 0.999966073793008, 0.9999760791041643, 10378.55125418338, 10392.12478804528, 10385.1416555251, 261.063911433565, 93.26130830469265, 67.0064918189928, 10380.569334104328, 10390.425433734961, 10387.880825594937, 285.2072372378308, 284.97970995704935, 285.45922795592946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.9248, 9.073407, 5497.902, 602.8792, 9.122934, 5500.147, 589.3604, 9.3153, 5490.107, 604.8817, 9.089939, 5498.599, 598.1506, 7.355749, 4399.872, 596.1161, 9.223975, 5498.552, 99.96046, 99.99828, 99.81873, 99.97518, 99.99568, 99.97006
26782.309960000002, 59.98597290797898, 59.98574934790684, 59.98809319412764, 36.534516238281455, 36.575959745072964, 36.53246852071949, 0.9999746411050247, 0.9999627799032526, 0.9999765782982577, 10376.465088554793, 10388.231922945932, 10390.584919188845, 259.8144418598404, 88.753506667681, 74.14284517297119, 10376.232091631984, 10390.234603819235, 10395.1802326426, 285.2274034160631, 284.8833018353244, 285.42932442954856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.074478, 5497.902, 602.8207, 9.122934, 5500.096, 589.6128, 9.312355, 5490.369, 604.8622, 9.09049, 5498.658, 598.1887, 7.355566, 4399.932, 596.0764, 9.223975, 5498.437, 99.9636, 100.0, 99.82338, 99.97423, 99.99589, 99.97225
26784.710000000003, 59.992977808905984, 59.987027695794545, 59.990876446040204, 36.53763988385224, 36.60964684989897, 36.52812951594826, 0.9999745563859606, 0.9999522862976393, 0.9999741041272433, 10383.930033547676, 10386.247446359768, 10388.93465121873, 266.174367719826, 95.41841647235742, 77.59462355239816, 10386.91600664382, 10391.005562639308, 10397.109583631936, 285.258033492213, 284.8730342038912, 285.4339977339384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.5767, 9.172814, 5500.268, 609.1827, 9.017573, 5493.751, 595.9604, 9.225841, 5498.599, 598.6289, 9.187571, 5499.981, 604.4644, 7.277767, 4399.179, 602.4583, 9.13095, 5500.091, 100.0, 99.88499, 99.97313, 99.99827, 99.97994, 99.99646
26787.17912, 59.98933684457826, 59.98883588326121, 59.989097125182525, 36.53230938586826, 36.58337982347847, 36.52672192396421, 0.9999740904137109, 0.9999641104004205, 0.9999732860765198, 10387.68548542915, 10387.807113070952, 10387.420283644844, 262.29924351050795, 90.37749990176053, 73.87659692787831, 10388.376139987255, 10391.138734806922, 10390.91933682784, 285.1027664821047, 284.8379732635352, 285.41324270009187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.074478, 5497.96, 602.8792, 9.122934, 5500.094, 589.5934, 9.311619, 5491.592, 604.8817, 9.089755, 5498.704, 598.1697, 7.355566, 4399.764, 596.136, 9.223975, 5498.436, 99.9615, 100.0, 99.83613, 99.97503, 99.99322, 99.96897
26789.59788, 59.99441558305436, 59.989044298096, 59.98849567476373, 36.49881696049392, 36.56515316629026, 36.48386470613436, 0.9999749632364089, 0.9999602454067172, 0.9999789143919907, 10376.543364702628, 10382.091670547932, 10375.938835579931, 264.66421328925117, 99.86604733156355, 72.27661045146101, 10382.386738573015, 10377.220855613275, 10389.213440858382, 285.23596311329277, 284.873752890883, 285.4041770225733, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.4177, 9.055918, 5496.208, 600.8752, 9.163274, 5500.447, 599.5322, 9.1743, 5500.469, 609.3674, 9.00812, 5491.608, 592.0657, 7.424599, 4395.248, 589.8138, 9.308943, 5490.558, 99.92964, 100.0, 100.0, 99.84602, 99.89079, 99.83019
26792.11908, 59.99234042917462, 59.99079310812211, 59.99367829600259, 36.540140183187525, 36.58085983812275, 36.503150160599326, 0.999973023170088, 0.9999595470937936, 0.9999729469796476, 10379.421230803378, 10389.704740204483, 10398.141234035498, 258.7546811817019, 91.38096446676991, 75.55477761902421, 10391.768808808074, 10386.14667398537, 10390.490696614706, 285.1313576898844, 284.8433905519194, 285.4851770043676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 606.0234, 9.07198, 5498.012, 602.8402, 9.123487, 5499.93, 595.9799, 9.226025, 5498.495, 604.9011, 9.089387, 5498.659, 598.1315, 7.355931, 4399.923, 596.0963, 9.223975, 5498.425, 99.96066, 100.0, 99.97004, 99.97328, 99.99684, 99.97115
26794.61836, 59.98880980204092, 59.984234147844965, 59.99089178742978, 36.54030324775824, 36.58171085476019, 36.54858305663474, 0.9999720934731636, 0.9999556452201116, 0.999973450668677, 10383.999279943066, 10393.851114561865, 10396.032069696936, 259.7149573129491, 93.20155761927344, 76.86341152903378, 10387.172463093699, 10392.014060917196, 10388.082352648982, 285.1800730162659, 284.8381721423363, 285.35612724146654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.074836, 5498.07, 602.8597, 9.123672, 5499.968, 595.9216, 9.226025, 5498.421, 604.8817, 9.090306, 5498.66, 598.1315, 7.355931, 4399.984, 596.0764, 9.223609, 5498.375, 99.9635, 100.0, 99.96897, 99.97423, 99.99701, 99.96917
26797.167400000002, 59.98765709039094, 59.98789856335095, 59.98389588278675, 36.54225088257467, 36.59310670681403, 36.539068872305634, 0.99997197556764, 0.9999566077338186, 0.9999764421085986, 10390.005360830484, 10389.853053009298, 10395.696692862632, 263.2014798612072, 92.51515216571707, 71.0962596329482, 10394.589358560032, 10385.578910474045, 10399.462601698608, 285.2316112525468, 284.82820186564777, 285.4179027855458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 599.5964, 9.173349, 5500.429, 609.1243, 9.018679, 5493.761, 589.5546, 9.312539, 5490.309, 598.6289, 9.187755, 5500.264, 603.9684, 7.289455, 4399.801, 600.3508, 9.161165, 5500.066, 100.0, 99.88516, 99.82446, 99.99766, 99.98894, 99.99912
26799.737080000003, 59.98643206036158, 59.988940447980255, 59.98771563658759, 36.51659735412141, 36.582886654801435, 36.51518921047287, 0.9999733532447587, 0.9999643290050918, 0.9999750387454961, 10390.468600028385, 10385.91561466216, 10391.394231865652, 254.91825343914388, 85.54599205144632, 73.23178122931404, 10387.615586513859, 10388.590779476257, 10392.601287055413, 285.2527630410537, 284.8980627964152, 285.6253665445927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8459, 9.074656, 5498.023, 602.8597, 9.12275, 5499.983, 593.0099, 9.275172, 5494.019, 604.9011, 9.09049, 5498.71, 598.1315, 7.355931, 4399.882, 596.0963, 9.224158, 5498.322, 99.9635, 99.99811, 99.90074, 99.97514, 99.99462, 99.97321
26802.144000000004, 59.997863038814714, 59.997466433549484, 59.99299727536559, 36.47343422708667, 36.52771281550658, 36.44577260662238, 0.9999788681224212, 0.9999620495511149, 0.9999781045709534, 10369.826725658466, 10370.845728422972, 10374.106943494216, 261.60722315981866, 87.57811822126632, 69.03699762487577, 10373.161300342244, 10377.958648541606, 10375.775678988628, 285.2104089929375, 284.86895961810256, 285.5158915063632, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 610.1044, 8.994882, 5490.26, 597.2176, 9.213743, 5499.017, 583.2845, 9.389113, 5476.609, 610.9985, 8.985321, 5490.291, 591.9704, 7.424416, 4395.196, 589.8337, 9.30876, 5490.738, 99.82151, 99.98072, 99.57345, 99.82207, 99.89189, 99.8302
26804.585240000004, 59.98953237886673, 59.99759360728847, 59.99390532679749, 36.522626656696126, 36.58057709536451, 36.50395309481975, 0.999975580134476, 0.9999657270446776, 0.9999785572220602, 10381.3488090818, 10383.071273257647, 10395.104225641231, 260.9408821624029, 87.11920885027394, 67.20365183852937, 10385.16715176721, 10387.994301295928, 10395.69425733439, 285.156449292257, 284.7840484310857, 285.48055424580724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074656, 5498.127, 602.8402, 9.12275, 5499.917, 589.5546, 9.312171, 5490.362, 604.8622, 9.090674, 5498.659, 598.1506, 7.355566, 4399.712, 596.0963, 9.224158, 5498.551, 99.96055, 99.99732, 99.82336, 99.9761, 99.99206, 99.97225
26806.972800000003, 59.993640563659, 59.99908213075143, 59.99731415919307, 36.54014588120777, 36.59088364829077, 36.50362743926383, 0.9999739550106919, 0.9999615853566268, 0.9999739874670153, 10392.743937239704, 10387.39485741517, 10396.142739192146, 257.8070548923765, 90.63448508540932, 76.42542696776854, 10390.192849371315, 10389.601797408704, 10396.555764598617, 285.21834492207955, 284.87570471548815, 285.40908280109863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 600.0, 605.8657, 9.074478, 5498.012, 602.8597, 9.122934, 5499.974, 589.5546, 9.312355, 5490.302, 604.8817, 9.090123, 5498.547, 598.1697, 7.355749, 4399.657, 596.0963, 9.223792, 5498.497, 99.96046, 99.99718, 99.82444, 99.97421, 99.99834, 99.97006
