TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26823.685480000004, 60.01619862857194, 60.014688545378064, 60.010837283286506, 35.28516556693125, 35.33926425427934, 35.28723022196164, 0.9999797925453101, 0.9999596484515972, 0.9999808344155793, 10028.956862061714, 10026.582957099909, 10031.21155717536, 255.74458471183107, 92.49830879608999, 59.45020343710698, 10024.497991274144, 10031.102785900774, 10031.71484534028, 285.1864328458484, 284.9007381949162, 285.4752708654925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.074656, 5498.127, 602.8402, 9.12275, 5500.147, 595.9604, 9.226025, 5498.294, 604.9205, 9.089755, 5498.711, 598.1506, 7.355749, 4399.924, 595.8577, 7.38252, 4398.56, 99.96351, 99.99732, 99.97097, 99.97313, 99.99684, 99.96586
26826.141160000003, 60.014598707533935, 60.01135668580649, 60.011978651866734, 35.2134578609847, 35.27014735709659, 35.20704922283598, 0.9999806790097546, 0.9999643589623539, 0.9999841054535332, 10016.771413015005, 10020.338190459737, 10021.160861460488, 255.1737751531241, 78.99025564305794, 58.539038048413204, 10015.25777858212, 10017.424781982987, 10016.671761400088, 285.2069360955628, 284.8139732478438, 285.324634624031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.072515, 5496.95, 601.2838, 9.147248, 5500.418, 587.9045, 9.33518, 5487.347, 608.9401, 9.014187, 5492.717, 592.4473, 7.419485, 4395.25, 589.5553, 7.449542, 4392.05, 99.95337, 100.0, 99.76164, 99.87597, 99.89628, 99.81792
26828.572040000003, 60.00741260185672, 60.00845890421337, 60.01253457934087, 35.27934296811978, 35.33707134553918, 35.254730393559, 0.9999836110950536, 0.999964893576685, 0.9999846992687363, 10011.301321217812, 10035.368301983914, 10036.048452841986, 255.34516084297388, 87.53854934794617, 60.427193646563865, 10032.000314749308, 10033.364316601796, 10030.660112826177, 285.2192966610169, 284.84491887273884, 285.4492307106352, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 607.5414, 9.046281, 5497.205, 602.3733, 9.125697, 5499.975, 588.5063, 9.320086, 5489.651, 604.9011, 9.089939, 5498.712, 598.1315, 7.355383, 4399.881, 595.8776, 7.38252, 4398.62, 99.93809, 99.99814, 99.80458, 99.97303, 99.99589, 99.96584
26831.06488, 60.01143761526952, 60.01484044703386, 60.01463515388601, 35.2953714725546, 35.29107365800576, 35.29100449568389, 0.9999826717154499, 0.9999615463023709, 0.9999847974244789, 10021.107165530293, 10038.668620117702, 10038.708659138505, 257.177788948806, 88.19439978067749, 59.26034252100726, 10035.878997045233, 10027.708335687286, 10044.849433984427, 285.13436854188467, 284.97117970959044, 285.45365728058994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.074656, 5497.74, 602.8597, 9.123302, 5499.982, 589.574, 9.312171, 5490.363, 604.9011, 9.090123, 5498.653, 598.0934, 7.356479, 4399.872, 595.8776, 7.38197, 4398.681, 99.9596, 100.0, 99.82455, 99.97518, 99.99568, 99.96861
26833.588000000003, 60.01033351596292, 60.01160628930938, 60.01016915448187, 35.281787574683264, 35.35607909123674, 35.30872643930424, 0.999975416764949, 0.9999616064965968, 0.9999724011599895, 10031.337439297753, 10028.518821753109, 10041.427051119408, 258.5105611527656, 85.20174850140347, 65.64068096292976, 10029.00799960442, 10029.424529888964, 10041.818059739913, 285.2240098685794, 284.8984730228035, 285.38052407932196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5964, 9.173349, 5500.314, 609.1049, 9.019416, 5493.766, 595.9799, 9.226393, 5498.541, 598.59, 9.187571, 5499.98, 604.4262, 7.27795, 4399.17, 602.0407, 7.312201, 4400.134, 100.0, 99.88608, 99.97408, 99.99623, 99.97974, 100.0
26836.04272, 60.012500332370195, 60.00694739191938, 60.01434364974181, 35.30124119810062, 35.3312891792068, 35.2701826209711, 0.9999740967059112, 0.9999596596754645, 0.9999802328501934, 10027.722092704384, 10038.355192757615, 10044.665247469722, 253.67713780783743, 81.59379144272788, 60.88396645185412, 10034.140281536294, 10033.17894648357, 10042.23347574256, 285.25219259664783, 284.8551838516119, 285.40393027036714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.074836, 5498.018, 602.8207, 9.123302, 5500.034, 589.9428, 9.30757, 5492.572, 604.9011, 9.090123, 5498.711, 598.0743, 7.356297, 4399.875, 595.8577, 7.381787, 4398.627, 99.96255, 99.99922, 99.84777, 99.97517, 99.99435, 99.96739
26838.532720000003, 60.01150243424778, 60.00997404898199, 60.008171018109564, 35.2685818545984, 35.299269738086736, 35.24186887578028, 0.9999790732537509, 0.9999614655278533, 0.9999772726028874, 10019.054884487889, 10029.686508432442, 10029.4065332451, 258.69180735368445, 87.15583765794963, 68.40413884516465, 10022.32287109535, 10026.735520466396, 10030.90320440781, 285.24863104195043, 284.8834017108456, 285.45484742635693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 607.4823, 9.037892, 5494.861, 599.8246, 9.179114, 5500.042, 600.5999, 9.158286, 5500.446, 610.8625, 8.988446, 5490.389, 591.9894, 7.425147, 4395.195, 589.5553, 7.449908, 4392.333, 99.90517, 100.0, 100.0, 99.82087, 99.89174, 99.82436
26840.899960000002, 60.01438929358541, 60.01339414211659, 60.016303142420334, 35.277519427121746, 35.34478264281612, 35.27735595229826, 0.9999783800229569, 0.9999613944772829, 0.9999808817353418, 10034.608530650494, 10033.112911695676, 10041.648403351559, 253.74754874591144, 88.65391866099299, 62.827116317246976, 10039.651657806384, 10036.577784950085, 10041.869294541131, 285.13269377098516, 284.9254460949078, 285.5393801351329, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.9642, 9.073229, 5497.908, 602.8207, 9.123302, 5499.99, 595.9604, 9.225841, 5498.592, 604.9011, 9.090306, 5498.489, 598.1124, 7.355931, 4399.881, 595.8179, 7.382703, 4398.674, 99.95876, 99.99841, 99.97218, 99.97113, 99.99452, 99.96847
26843.39988, 60.011313823914804, 60.0119487686153, 60.00986467263344, 35.26510202259216, 35.357687834659366, 35.289835277251576, 0.9999793487866389, 0.9999541670673948, 0.9999816153838038, 10020.88937876531, 10038.330152071561, 10044.842326882117, 255.02733779008304, 90.07920839125472, 61.63108575837532, 10034.426455884297, 10039.520032885757, 10040.649303058974, 285.0189137958914, 284.86211598458425, 285.3787138568166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.074478, 5497.908, 602.8597, 9.122934, 5499.921, 595.9604, 9.226393, 5498.487, 604.9205, 9.090674, 5498.659, 598.1124, 7.356297, 4400.037, 595.8776, 7.38197, 4398.733, 99.96055, 99.99717, 99.97097, 99.97398, 99.99452, 99.9726
26845.939240000003, 60.01252328322803, 60.01178231643878, 60.01185882839228, 35.326761216451686, 35.36424869085009, 35.305910830228484, 0.9999787195647344, 0.9999547922488367, 0.9999808766077203, 10037.295651874934, 10047.238023589898, 10050.30991893636, 250.58281034010145, 93.1323128278591, 64.94739448939436, 10037.228339784928, 10038.853617650355, 10048.524211743317, 285.2793229232622, 284.8594023588543, 285.4821771179347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.6161, 9.173528, 5500.32, 609.1633, 9.018126, 5493.76, 589.5546, 9.312355, 5490.355, 598.6095, 9.187755, 5500.127, 603.9112, 7.284524, 4399.807, 600.6689, 7.332528, 4400.042, 100.0, 99.88631, 99.82324, 99.99719, 99.98914, 99.99954
26848.31564, 60.00517243420683, 60.007742582032485, 60.008333968694586, 35.31956545755487, 35.34036852713778, 35.30538931712731, 0.9999807049132399, 0.9999614537365981, 0.9999805823680231, 10033.565959881409, 10036.54132480424, 10048.757442688082, 256.65068162694365, 87.27171847623413, 63.07794106489746, 10031.67805616935, 10040.63905984277, 10040.265952064026, 285.0377272179532, 284.9353418789362, 285.42603141476025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.074478, 5498.127, 602.8597, 9.123118, 5499.968, 594.3104, 9.254188, 5495.794, 604.9011, 9.089939, 5498.659, 598.1124, 7.356479, 4399.814, 595.8776, 7.38252, 4398.621, 99.96455, 99.99817, 99.92212, 99.97314, 99.99438, 99.96709
26850.8054, 60.002672700499865, 60.0045854933856, 60.00519254433773, 35.269898883459604, 35.313222968456664, 35.22965074531261, 0.9999840506481912, 0.9999668024564043, 0.9999851598344291, 10021.438612407763, 10023.64495699873, 10028.38663102353, 257.1909175436747, 77.34407214741168, 56.89807836901127, 10023.25345914562, 10022.690665905538, 10027.417061605407, 285.12674916294037, 284.8093428094598, 285.33617029681125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 608.054, 9.030754, 5493.233, 599.1826, 9.185009, 5499.77, 584.9733, 9.38083, 5477.414, 610.8625, 8.98624, 5490.225, 591.9513, 7.425329, 4395.306, 589.5553, 7.449725, 4392.166, 99.8902, 99.99441, 99.60488, 99.82087, 99.89192, 99.81917
26853.231160000003, 59.99758562580376, 59.99627517683852, 60.00096454377654, 35.318294847215654, 35.36785296249505, 35.309717195289075, 0.9999810662269489, 0.9999638757431172, 0.9999817645366236, 10037.371119328844, 10042.180096750591, 10045.429618673475, 256.69523025381454, 81.75764585978777, 55.01041524595075, 10036.708140838648, 10037.109316592961, 10045.938587741768, 285.0465965827946, 284.78477166253674, 285.3839093996847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.074656, 5498.117, 602.8402, 9.123118, 5499.918, 589.5157, 9.312539, 5490.362, 604.9011, 9.09049, 5498.711, 598.1315, 7.355931, 4399.765, 595.8378, 7.382703, 4398.621, 99.95951, 99.9971, 99.82336, 99.97505, 99.99326, 99.96726
26855.63444, 59.99779744434763, 59.99499575959913, 60.00037222500515, 35.33270969024183, 35.3513119377825, 35.34190474886636, 0.9999838990668275, 0.9999638079218296, 0.9999851025242582, 10040.557761221124, 10037.471220587391, 10044.055350639903, 262.26265896137875, 85.08319444944573, 57.31673398273415, 10041.407322053848, 10044.452294216653, 10050.464063409896, 285.0649140867767, 284.7764430875786, 285.48413325110516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8854, 9.073943, 5498.127, 602.8207, 9.123302, 5499.922, 589.5546, 9.312355, 5490.363, 604.9011, 9.090306, 5498.594, 598.1506, 7.355749, 4399.929, 595.8179, 7.382337, 4398.735, 99.96455, 99.99732, 99.82338, 99.97516, 99.99456, 99.96984
26858.0904, 59.99172606263111, 60.002279364399165, 60.001645510805474, 35.386523482776354, 35.44062570822153, 35.377937518437555, 0.9999777413353386, 0.9999646952635405, 0.9999790343398773, 10035.390371628298, 10042.523272237386, 10048.983733694111, 260.1527912344677, 84.27193562684033, 68.5335307364785, 10037.603841799706, 10034.394244766954, 10044.882789041501, 284.77338952047916, 284.3696058663, 284.976777987803, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5964, 9.173885, 5500.51, 609.2411, 9.017205, 5493.598, 595.9604, 9.226025, 5498.49, 598.6095, 9.187387, 5500.046, 604.4071, 7.284707, 4399.459, 601.1063, 7.324837, 4400.105, 100.0, 99.88038, 99.97115, 99.99944, 99.98405, 100.0
26860.49072, 59.99766689149184, 59.99666233468012, 59.996855337769205, 35.33424018167153, 35.36192894893719, 35.31613648413583, 0.9999805898222633, 0.9999631032428674, 0.9999825430631858, 10040.695700838449, 10036.17195637581, 10054.953405998796, 258.946409475413, 89.59010734864523, 64.34453193866011, 10041.168350299076, 10039.59927147514, 10048.28725124184, 285.18018603053366, 284.8231455035806, 285.5131248724146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.074836, 5498.261, 602.7234, 9.12404, 5499.967, 590.8746, 9.295605, 5494.244, 604.9205, 9.089939, 5498.757, 598.1506, 7.355566, 4399.83, 595.8577, 7.38252, 4398.68, 99.9616, 99.99896, 99.87567, 99.97314, 99.9982, 99.96859
26862.910480000002, 59.99882719906054, 59.99590358896053, 60.00022749195764, 35.29704648491692, 35.30082734841455, 35.29443387788776, 0.9999806240063854, 0.9999587473199483, 0.9999808844120972, 10027.827225120214, 10028.976514378464, 10040.466978937893, 251.8293287472061, 90.57221696057786, 68.3109673784702, 10033.099689184583, 10029.265887386273, 10040.697654888536, 285.1527001732171, 284.8160855015475, 285.47502307231974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 608.0737, 9.029861, 5494.033, 599.1631, 9.179482, 5499.975, 600.6581, 9.151107, 5500.282, 610.9014, 8.987343, 5490.172, 591.9323, 7.424781, 4395.198, 589.5355, 7.449908, 4392.167, 99.90622, 99.99814, 100.0, 99.82585, 99.88946, 99.81921
26865.416360000003, 59.99418848779954, 59.9938416127602, 59.99534594768793, 35.309606834485784, 35.38395542809688, 35.28663523009137, 0.9999793664653088, 0.9999612244173567, 0.9999820863693549, 10040.27930422396, 10046.880088963573, 10050.462705192349, 257.16960812720777, 90.3251182769136, 59.912939748890494, 10038.918813939905, 10043.592559056691, 10049.358087259432, 285.1096871765739, 284.83995516493974, 285.5024168710575, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.9051, 9.073943, 5498.018, 602.8207, 9.123672, 5500.033, 595.9799, 9.226025, 5498.533, 604.9011, 9.090123, 5498.704, 598.1124, 7.356114, 4399.822, 595.8378, 7.382154, 4398.681, 99.9635, 99.99811, 99.97005, 99.97421, 99.99816, 99.96984
26867.881960000002, 59.99597713295212, 59.994678703054184, 59.992335982811596, 35.326880928930116, 35.39590400203583, 35.294883640191124, 0.9999829197950948, 0.9999611142441815, 0.9999804711409742, 10040.991113953334, 10043.659677756621, 10047.362638665883, 251.87697373805236, 88.2308440324191, 59.052435296391195, 10041.475702326848, 10042.787941414157, 10052.322196760593, 285.1396029527876, 284.8403643199196, 285.4593473242065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.074478, 5498.075, 602.8207, 9.123118, 5499.925, 595.941, 9.226393, 5498.549, 604.8622, 9.090306, 5498.541, 598.1124, 7.355931, 4399.822, 595.8378, 7.38197, 4398.68, 99.9636, 99.99817, 99.96885, 99.97303, 99.99816, 99.96859
26870.369720000002, 59.992699673583665, 59.99733711647102, 59.99506221555356, 35.317359873678384, 35.381305408535475, 35.30081810716615, 0.9999825606055596, 0.9999567221832066, 0.999981130601602, 10042.34875959002, 10040.85899509232, 10044.674776936168, 258.34980673316727, 90.08685825049588, 63.24061493184672, 10042.639213788581, 10035.303885526264, 10051.15410680644, 285.25765131418564, 284.8613806461386, 285.44971661936995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5964, 9.173706, 5500.435, 609.1827, 9.017942, 5493.757, 589.574, 9.312355, 5490.363, 598.5512, 9.187938, 5500.107, 603.9493, 7.28909, 4399.858, 600.1122, 7.337655, 4400.018, 100.0, 99.88608, 99.82338, 100.0, 99.99537, 99.99974
26872.96928, 59.98682753505765, 59.995797324716655, 59.99514833121056, 35.34182690452866, 35.374208413238016, 35.31288455968948, 0.9999815213981897, 0.999962458757149, 0.9999821805297927, 10041.945417583298, 10045.199453806406, 10042.657270858974, 251.84104011957425, 88.71338907407608, 64.5985390549331, 10038.453921094751, 10046.904328390485, 10048.821534174933, 285.15293720986114, 284.7942214735884, 285.41911202564245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.074478, 5498.012, 602.8792, 9.122934, 5500.101, 595.9022, 9.226209, 5498.309, 604.8622, 9.09049, 5498.704, 598.1506, 7.355931, 4399.924, 595.8179, 7.38252, 4398.728, 99.96255, 100.0, 99.96784, 99.97505, 99.99571, 99.97122
26875.404720000002, 59.99677759223847, 59.988683172328884, 59.99135091907218, 35.31062775687067, 35.35144857841387, 35.27190740884972, 0.9999831957700162, 0.9999599559454642, 0.9999780460233882, 10029.570442491351, 10033.294416417932, 10035.296777645348, 251.74642818611073, 93.97493161371767, 62.50288328834722, 10019.18570969535, 10037.370881877789, 10036.554796439204, 285.2274693175802, 284.8823141252936, 285.43509945529274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 610.6169, 8.983103, 5489.298, 596.809, 9.216875, 5499.056, 602.1722, 9.133436, 5500.01, 610.9985, 8.985688, 5490.278, 591.9131, 7.425694, 4395.132, 589.4957, 7.45064, 4392.342, 99.80402, 99.97857, 100.0, 99.82183, 99.89167, 99.82315
26877.859600000003, 59.995628246372114, 59.9946177401299, 59.99024269918807, 35.31908977153905, 35.36335524190268, 35.28924731872718, 0.9999839894924021, 0.999963363003099, 0.9999815570136404, 10042.940483783632, 10037.147658109632, 10040.142893829146, 257.8423307124683, 87.70864007253385, 62.93141249317159, 10045.930499649647, 10033.129671531333, 10051.684563414286, 285.14146752070747, 284.85499191490135, 285.3926636972612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.0743, 5498.018, 602.8207, 9.123487, 5499.917, 595.9604, 9.226761, 5498.474, 604.8817, 9.090123, 5498.593, 598.1124, 7.356297, 4399.93, 595.8378, 7.382337, 4398.79, 99.96255, 99.99911, 99.96774, 99.9741, 99.99701, 99.96982
26880.28972, 59.994555597787034, 59.99857604315349, 59.99607805093924, 35.32104567492669, 35.374050358049416, 35.307072913419795, 0.9999782291061894, 0.9999610405188156, 0.9999819170715808, 10035.255261624441, 10039.122588857921, 10046.890890247932, 256.10172449088316, 83.582554053688, 62.39174665375822, 10040.123254403592, 10042.67941554767, 10048.269958201347, 285.15340501176036, 284.7806675834983, 285.3911048766079, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.074478, 5497.902, 602.8792, 9.12275, 5500.027, 595.941, 9.226393, 5498.495, 604.8817, 9.090306, 5498.541, 598.1315, 7.355931, 4399.821, 595.8378, 7.382337, 4398.926, 99.96046, 99.99718, 99.97123, 99.97516, 99.99452, 99.97419
26882.783280000003, 59.993256136228155, 59.995766575962456, 59.989989444220654, 35.3315808598041, 35.38240396306317, 35.340919211779806, 0.999979546274345, 0.9999594052143486, 0.999982513379627, 10033.962811004336, 10047.928561184191, 10049.725699996208, 257.5098047931349, 91.72247445111316, 62.93787234725551, 10045.541174394762, 10039.970680413377, 10043.3084862969, 285.0876328609557, 284.7985156244267, 285.3441362170525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5767, 9.173885, 5500.372, 609.1049, 9.019232, 5493.594, 589.5934, 9.311987, 5491.07, 599.7552, 9.164404, 5500.303, 601.8702, 7.316301, 4400.217, 597.9651, 7.362743, 4399.292, 100.0, 99.88511, 99.83624, 100.0, 100.0, 99.98669
26885.213840000004, 59.98718234079416, 59.989674289503576, 59.98730349978765, 35.326931346550545, 35.402262346968996, 35.307728435524155, 0.9999814417600142, 0.999964385792365, 0.9999795364318199, 10045.143551482539, 10043.80237381177, 10046.669390901681, 254.00192682782972, 83.5958779499224, 64.15912812617125, 10040.59995874631, 10041.047375696377, 10050.81375544162, 285.1523601444343, 284.8727055415793, 285.32762799471175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.074478, 5497.955, 602.8597, 9.123118, 5499.982, 595.9216, 9.226577, 5498.48, 604.8817, 9.09049, 5498.599, 598.0934, 7.356479, 4399.923, 595.8179, 7.382703, 4398.671, 99.9615, 99.99828, 99.97203, 99.97312, 99.99431, 99.96982
26887.622400000004, 59.99975511335091, 59.996432862562365, 59.99743671502678, 35.29435458626393, 35.35107904809666, 35.27295115442933, 0.9999833256029503, 0.9999618580978265, 0.9999810700330535, 10020.558537205321, 10031.157375798803, 10037.386697653856, 253.81523381057968, 92.13559698943754, 62.70777492286925, 10033.004500779243, 10032.711794740128, 10043.305512421794, 285.0683635233248, 284.92228191190827, 285.3402679902688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 611.1689, 8.975072, 5488.221, 596.5756, 9.217427, 5499.004, 602.1917, 9.133436, 5500.076, 610.9985, 8.985504, 5490.442, 591.8941, 7.425147, 4395.087, 589.5355, 7.449908, 4392.34, 99.80401, 99.98064, 99.99982, 99.82481, 99.89318, 99.8245
26890.039800000002, 59.99799377666706, 59.99100476783971, 59.992529588353946, 35.33093953699713, 35.37899505816367, 35.30386519777583, 0.9999813508646591, 0.99996038555122, 0.9999818177275468, 10031.875340204622, 10040.072096478212, 10049.78770097683, 260.9001272874102, 85.80831595247673, 59.79861977711562, 10042.684572810887, 10041.917496908489, 10042.01897671122, 285.24991853062556, 284.83656267649815, 285.2708258553045, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8262, 9.0743, 5497.96, 602.8792, 9.123118, 5499.975, 595.9604, 9.226209, 5498.475, 604.9011, 9.090306, 5498.822, 598.0934, 7.356297, 4399.812, 595.8179, 7.38197, 4398.853, 99.9615, 99.99923, 99.97206, 99.97717, 99.99816, 99.97253
26892.44856, 60.00107471417247, 59.997784239348086, 59.99457213669559, 35.33444101583519, 35.391071016772685, 35.359060775769876, 0.9999799240802343, 0.9999675824467431, 0.9999818058705435, 10036.291503245526, 10040.22018884242, 10051.223551435962, 256.34592044824376, 94.86781514029826, 54.716562736275364, 10036.424593931037, 10042.487434850382, 10046.075934727398, 284.98112766622904, 284.94903224158895, 285.4002815908154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8854, 9.074121, 5497.949, 602.8402, 9.123487, 5499.974, 595.9216, 9.226393, 5498.482, 604.8817, 9.09049, 5498.704, 598.0934, 7.356114, 4399.756, 595.8577, 7.381604, 4398.645, 99.96141, 99.99814, 99.97408, 99.9761, 99.99688, 99.97115
26894.841640000002, 59.9973972670106, 59.999627381151065, 59.99545559288048, 35.30617101569819, 35.367725523691874, 35.320120810942235, 0.9999798402430662, 0.9999543019585886, 0.9999805106143294, 10034.152785028522, 10042.178287676405, 10039.724476490916, 257.058153071127, 93.14109821527654, 65.47392610836641, 10042.744421584604, 10041.122098364795, 10050.089328531823, 285.1310873222175, 284.85849009431803, 285.3506007748167, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5767, 9.173528, 5500.377, 609.1438, 9.018495, 5493.76, 589.5546, 9.312539, 5490.421, 598.7065, 9.179848, 5500.329, 602.9002, 7.302422, 4400.076, 599.6351, 7.34498, 4399.912, 100.0, 99.88514, 99.82433, 100.0, 99.99777, 99.99659
26897.24576, 59.999127338898695, 59.99928342986853, 59.996118188652716, 35.309816645687654, 35.33511883101259, 35.35203524004737, 0.9999804918510584, 0.9999646441317511, 0.999981758819829, 10041.558198294902, 10040.30767212583, 10049.764104924046, 257.8743416739999, 90.87391936369113, 62.45288081327635, 10041.89752393987, 10045.788662556037, 10045.632607029915, 285.0924951638, 284.97494687841976, 285.27017802184065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.074478, 5497.965, 602.8402, 9.123118, 5500.035, 595.941, 9.226393, 5498.532, 604.8622, 9.090858, 5498.769, 598.1124, 7.356297, 4399.812, 595.8378, 7.38197, 4398.566, 99.9633, 99.99718, 99.97203, 99.97612, 99.99431, 99.9698
26899.643480000002, 60.003528467798, 60.00323909224077, 60.009311588870546, 35.31069944757989, 35.36895295862799, 35.27422665508496, 0.9999825526970084, 0.9999607665377919, 0.9999798971454159, 10030.565706048461, 10032.826589565475, 10031.054834275192, 254.91832708198945, 97.20477985251819, 55.823798860418265, 10028.304558752256, 10038.49059623944, 10036.492792618874, 285.09898529715116, 284.9078345598327, 285.4083626051921, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 609.5523, 9.011658, 5491.477, 598.1514, 9.199928, 5499.355, 601.9781, 9.136565, 5500.179, 611.0179, 8.985872, 5490.331, 591.9131, 7.425147, 4395.186, 589.5355, 7.449725, 4392.28, 99.85817, 99.98687, 100.0, 99.82492, 99.89322, 99.82315
26902.052280000004, 59.9997481801682, 60.006367637287454, 60.003547413854214, 35.324753215711354, 35.36614144916336, 35.3166442692612, 0.9999822705956319, 0.9999608708217794, 0.9999845357381867, 10037.866756171223, 10038.11768215464, 10050.926686711726, 259.61731692438207, 90.07659422332563, 62.49440576652114, 10034.484155979693, 10040.09109705019, 10048.733804967562, 285.10545009500237, 284.92952022436185, 285.35771613094994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8262, 9.074656, 5498.012, 602.8597, 9.123302, 5500.085, 595.9216, 9.226393, 5498.541, 604.8817, 9.090674, 5498.711, 598.1315, 7.356479, 4399.814, 595.8179, 7.382337, 4398.567, 99.96046, 99.99817, 99.9731, 99.97517, 99.99681, 99.97253
26904.506480000004, 60.01504785310439, 60.014184091125806, 60.01138198752654, 35.33928502525464, 35.39246362369023, 35.354529573473314, 0.9999811939306615, 0.999964638292781, 0.9999830258350249, 10037.786405563245, 10043.61056367484, 10050.431194979874, 255.59639670960684, 88.62355985598606, 59.85171438852376, 10045.890639202677, 10040.446361411992, 10046.723523691931, 285.1866863071087, 284.8810013243119, 285.4081657777254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.075014, 5497.85, 602.8013, 9.123302, 5499.932, 595.9799, 9.225841, 5498.541, 604.8622, 9.091043, 5498.535, 598.1315, 7.355931, 4399.93, 595.8577, 7.382337, 4398.849, 99.95951, 99.99736, 99.97112, 99.97196, 99.99452, 99.96847
26906.87728, 60.018933942185114, 60.015311934213116, 60.02157379117514, 35.369242713979325, 35.391512420719714, 35.35815570320332, 0.9999774939754668, 0.9999600017035136, 0.9999784962249086, 10040.147270050273, 10040.96207005731, 10038.17273098164, 259.28051117401856, 92.30776761014613, 64.46702488485062, 10045.665839340767, 10041.466175894695, 10042.916345805636, 284.9628212922066, 284.67785165895623, 285.20964691624965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5767, 9.173885, 5500.435, 609.2021, 9.018495, 5493.714, 589.5546, 9.312355, 5490.303, 598.59, 9.187938, 5499.87, 604.3308, 7.279411, 4399.631, 601.1262, 7.324837, 4400.272, 100.0, 99.8843, 99.82338, 99.99623, 99.98398, 100.0
26909.271480000003, 60.019335329798054, 60.01511686773441, 60.02658615647862, 35.32539147764492, 35.376398359670794, 35.305145425099575, 0.9999831862942038, 0.9999641162261479, 0.999985129228167, 10033.470967845617, 10041.192168780377, 10051.270675116022, 252.2475461295444, 81.12919630239914, 57.3087910841341, 10036.115505988018, 10045.373489595971, 10037.354248775147, 285.02204076968826, 284.91178743555076, 285.1523867828797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.074478, 5498.018, 602.8207, 9.123487, 5500.034, 594.3299, 9.248666, 5496.612, 604.8817, 9.090674, 5498.704, 598.0934, 7.356114, 4399.981, 595.7781, 7.38197, 4398.672, 99.96256, 99.99703, 99.937, 99.97398, 99.99816, 99.96726
26911.72736, 60.01795441512943, 60.01640411796709, 60.02502717222733, 35.25950059541274, 35.32268739701096, 35.261329622742686, 0.9999826691673342, 0.999965962060062, 0.9999830315283323, 10014.43705471489, 10029.717869718672, 10026.175110811106, 258.27486589698674, 79.61767539835182, 51.044374278847954, 10013.383277641798, 10034.891430923337, 10025.732794711852, 285.0625151283145, 284.85077791233317, 285.29603816629987, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 607.502, 9.038249, 5494.862, 599.7857, 9.170273, 5499.914, 585.6334, 9.36095, 5480.514, 610.4354, 8.988079, 5490.493, 591.9513, 7.425512, 4395.362, 589.4957, 7.450274, 4392.172, 99.90518, 100.0, 99.6443, 99.82575, 99.89041, 99.81797
26914.17808, 60.023027185786546, 60.01417241345156, 60.0200324225146, 35.32905804917461, 35.39148297122513, 35.31011773298146, 0.9999858424208873, 0.9999608999654112, 0.9999848914598118, 10033.3212347942, 10037.050286479216, 10046.653976256464, 255.06562763079, 90.02410017669717, 51.32685540088619, 10038.791645870502, 10046.431917908118, 10050.780895061589, 285.0327179348894, 284.8816694756899, 285.3100014250236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.9445, 9.073943, 5497.96, 602.8402, 9.123302, 5499.914, 589.438, 9.312907, 5490.295, 604.8622, 9.090674, 5498.593, 598.1124, 7.356297, 4399.978, 595.8179, 7.38252, 4398.619, 99.9615, 99.99828, 99.82118, 99.97612, 99.99688, 99.96721
26916.65104, 60.01607297747632, 60.01995056963883, 60.015422906480154, 35.326138762602326, 35.36741816456215, 35.30652057399177, 0.99998311387405, 0.999962351268896, 0.9999834088101974, 10029.633856025946, 10040.196368520703, 10051.733431750348, 252.35172908492612, 82.29865631010398, 55.866001972548474, 10034.464574072383, 10047.969634325538, 10053.078097306321, 285.18195392299634, 284.85577291873085, 285.3087212269498, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.075727, 5498.018, 602.8597, 9.123118, 5499.975, 589.5546, 9.312539, 5490.362, 604.8622, 9.090858, 5498.652, 598.1124, 7.356297, 4399.929, 595.8378, 7.38252, 4398.68, 99.96225, 99.99919, 99.82336, 99.97599, 99.99193, 99.96859
26919.088280000004, 60.014993802243666, 60.016831160302495, 60.01854477118293, 35.32646954984111, 35.380592582090536, 35.31141053266143, 0.9999761798567425, 0.9999601079149247, 0.9999777129384677, 10037.990888872204, 10041.042608945681, 10033.096837568268, 256.5608575437582, 87.50164786088817, 64.32609870093893, 10040.17124101221, 10044.481822376874, 10048.582872985058, 285.1345100204927, 284.84307692171507, 285.30037350073593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5964, 9.174064, 5500.476, 609.1633, 9.018126, 5493.646, 595.941, 9.226577, 5498.415, 598.6289, 9.187202, 5499.975, 604.369, 7.28562, 4399.514, 600.6888, 7.32502, 4400.097, 100.0, 99.88819, 99.96978, 99.99813, 99.98508, 100.0
26921.544280000002, 60.01873471398431, 60.009489585957766, 60.01717052701165, 35.31184939401205, 35.3931955547125, 35.33051809863311, 0.9999836836606161, 0.9999583170960997, 0.9999837091133632, 10032.905908499473, 10043.260169188075, 10053.039846631631, 256.45244028094385, 85.8310377084884, 61.25495696654525, 10041.859723861218, 10051.77455249593, 10043.013761360116, 285.1572877629875, 284.90861245644805, 285.4228008604202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8262, 9.075371, 5498.127, 602.8597, 9.123487, 5500.041, 590.9328, 9.28953, 5494.479, 604.8622, 9.090674, 5498.77, 598.1315, 7.355931, 4399.875, 595.8776, 7.382337, 4398.794, 99.95951, 99.99718, 99.89822, 99.97623, 99.9981, 99.9712
26923.96652, 60.015168948675466, 60.01629482244153, 60.022360904814924, 35.29454946962678, 35.35265011563304, 35.284007826898076, 0.999981526807903, 0.9999555042727415, 0.9999788403634695, 10028.522344028266, 10035.880521635852, 10039.05394645623, 249.046665479279, 93.93372701667204, 65.37993751601357, 10028.627307589135, 10032.503532143464, 10036.309307725223, 285.15605579108325, 284.8162002674693, 285.32531542371606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 608.5469, 9.029505, 5493.291, 599.0853, 9.185745, 5499.866, 601.0658, 9.150739, 5500.25, 610.882, 8.986423, 5490.33, 591.8941, 7.425512, 4395.305, 589.5355, 7.450091, 4392.221, 99.8882, 99.99615, 100.0, 99.82278, 99.88926, 99.82313
26926.464320000003, 60.00825587114367, 60.01373129155766, 60.013262992740074, 35.3393417658804, 35.3970965758894, 35.30799265595795, 0.9999841022649236, 0.9999614892877392, 0.99998083014548, 10044.118907632974, 10032.998129659338, 10055.537400142775, 255.20477210613035, 92.97922543314326, 65.65755137426123, 10039.061822642307, 10044.295211637229, 10044.580177547205, 285.09179398813706, 284.9143687149332, 285.30292995484695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8657, 9.0743, 5497.959, 602.8207, 9.123302, 5500.033, 595.941, 9.226209, 5498.541, 604.8622, 9.090674, 5498.535, 598.0934, 7.355931, 4399.921, 595.8378, 7.38252, 4398.853, 99.9635, 100.0, 99.97206, 99.97195, 99.99441, 99.96598
26928.86616, 60.011427759417856, 60.01285385939903, 60.01137661236256, 35.325216316160166, 35.36544785287932, 35.3206456281954, 0.999982597681264, 0.9999663218295552, 0.9999809210188387, 10043.105659584244, 10045.967662015744, 10051.330518796434, 254.93270185092433, 81.04473300215705, 56.64620019391259, 10036.51492897846, 10050.627537780652, 10040.808150143965, 285.10502345818554, 284.89925174835804, 285.33831407939977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8459, 9.074656, 5498.006, 602.8597, 9.123118, 5500.079, 595.9216, 9.226209, 5498.534, 604.8622, 9.090674, 5498.586, 598.0743, 7.356479, 4399.873, 595.8577, 7.38252, 4398.731, 99.96046, 99.99718, 99.97206, 99.97289, 99.99681, 99.96584
26931.263240000004, 60.011114063475645, 60.005482678818616, 60.00914600593444, 35.31909664114229, 35.392868725596365, 35.321889092229014, 0.9999823888206755, 0.9999592519614142, 0.99997671486902, 10041.217131531466, 10043.97853754415, 10055.574964423795, 253.7961717147615, 93.12981142249555, 65.49070529759729, 10038.708045405554, 10047.707571737172, 10053.334009423275, 285.03633985229357, 284.865550049753, 285.4280570455979, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5372, 9.174242, 5500.314, 609.1438, 9.018126, 5493.824, 589.5546, 9.312355, 5490.243, 598.59, 9.188122, 5499.921, 604.4071, 7.279411, 4399.404, 601.0268, 7.326119, 4400.148, 100.0, 99.88631, 99.82338, 99.99613, 99.98505, 100.0
26933.69812, 60.005584594120215, 60.00491051139844, 60.01066913045405, 35.33378937365754, 35.369563173347025, 35.32541157341987, 0.9999831900877992, 0.9999586044392916, 0.9999849144074308, 10039.134899504237, 10037.302204760139, 10047.818424340356, 255.78197718268063, 86.88603282056192, 61.36647459922551, 10041.803088570932, 10042.377356608959, 10045.472003501043, 285.1687824996437, 284.93903431580753, 285.3362999940852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8262, 9.075014, 5497.902, 602.8597, 9.122934, 5499.975, 594.8928, 9.249586, 5496.597, 604.8622, 9.090858, 5498.704, 598.1124, 7.356297, 4399.926, 595.8378, 7.382154, 4398.733, 99.9634, 100.0, 99.94247, 99.97503, 99.99435, 99.96721
26936.126440000004, 60.01063266349046, 60.01135277328727, 60.00549232320192, 35.2440234790355, 35.30721213090346, 35.25660107317274, 0.9999827436424505, 0.9999697018647791, 0.9999823967183494, 10025.084609533073, 10025.8616960404, 10027.013549928295, 252.23427175153756, 82.2046015070623, 53.57764745514669, 10016.957516584185, 10028.198438170513, 10032.36378907907, 285.1265893178592, 284.82489050005324, 285.26250715861255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 608.1132, 9.02879, 5493.934, 599.0853, 9.180588, 5499.741, 584.7016, 9.372547, 5477.975, 610.8625, 8.986792, 5490.329, 591.9323, 7.425147, 4395.297, 589.5156, 7.449908, 4392.279, 99.90233, 99.99971, 99.59815, 99.82573, 99.88809, 99.82313
26938.579800000003, 60.00234672935817, 60.00762451146185, 60.00509896482074, 35.34834210074744, 35.36324222633756, 35.313414060738246, 0.9999856447377421, 0.9999623098396107, 0.9999840282099046, 10030.74244201009, 10032.044438368608, 10049.453824519134, 253.97372886422772, 81.62921399459128, 55.16806009755419, 10038.419456545482, 10036.464511164155, 10049.505027274976, 285.19622667994514, 284.81456019024967, 285.33400213268663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.9839, 9.074121, 5497.955, 602.8597, 9.123487, 5499.917, 589.4575, 9.314012, 5490.288, 604.8622, 9.090674, 5498.541, 598.1506, 7.356297, 4399.863, 595.8179, 7.38252, 4398.796, 99.96141, 99.99708, 99.82103, 99.97601, 99.99435, 99.96963
26941.010400000003, 60.016264888387596, 60.00480241172908, 60.00793858429896, 35.320194194193085, 35.35477550827087, 35.29381993232623, 0.9999846164568653, 0.9999651686867732, 0.9999830795145221, 10040.07163645916, 10042.547079097263, 10043.6914845967, 258.17550518769804, 83.09817701281975, 58.4286773257445, 10043.123292453616, 10046.730232354988, 10055.016848117086, 285.1836354773206, 284.75203679321726, 285.366068897023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 605.8262, 9.075371, 5497.954, 602.8402, 9.123487, 5500.088, 589.5546, 9.312539, 5490.419, 604.8428, 9.090858, 5498.594, 598.1124, 7.356114, 4399.869, 595.8378, 7.382703, 4398.614, 99.9613, 99.99693, 99.82336, 99.97598, 99.99684, 99.96982
26943.528680000003, 60.01166281615187, 60.01122925970141, 60.006733407326905, 35.33603599019297, 35.37022191979044, 35.33916165155421, 0.9999793641073379, 0.9999581957481853, 0.9999787623097289, 10037.670823260212, 10046.069860960284, 10041.946981475701, 259.91481531446334, 87.6213943116013, 58.88401848865169, 10035.18223264326, 10043.048381838847, 10047.11449901009, 285.03934909826535, 284.8216040576987, 285.4039766836564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 600.0, 599.5569, 9.173706, 5500.314, 609.1438, 9.018679, 5493.7, 595.9216, 9.226761, 5498.474, 598.59, 9.187938, 5499.972, 604.2927, 7.286533, 4399.895, 599.993, 7.333627, 4399.919, 100.0, 99.88608, 99.97191, 99.99909, 99.98601, 99.99676
