TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26960.062520000003, 60.014611449076355, 60.017121048572086, 60.018219540959535, 36.51827189691383, 36.54815991411111, 36.498640841006605, 0.9999741180621923, 0.9999649470935867, 0.9999729326225236, 10375.865409187187, 10382.40439155549, 10380.249485797809, 256.240702398306, 89.86497749440423, 75.9101461021778, 10388.402857740406, 10386.217353840697, 10384.879022981635, 285.2864639252047, 284.9435511450862, 285.3234489989033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.8065, 9.075371, 5498.006, 602.8402, 9.123856, 5499.803, 596.1158, 9.224, 5499.343, 609.6198, 7.213613, 4395.433, 607.5926, 9.039196, 5494.562, 579.2966, 9.438775, 5461.65, 99.9635, 99.99501, 99.98316, 99.89479, 99.91711, 99.33816
26962.46984, 60.023893724921486, 60.020185859775644, 60.016911436275436, 36.54377576771802, 36.618769900023075, 36.5366902342887, 0.9999773156105964, 0.9999644275717707, 0.9999761672505572, 10385.988835223881, 10388.672983489285, 10399.1609271565, 256.1903245730264, 85.41827653145629, 71.82704782392273, 10383.301732059808, 10386.135938406705, 10404.26642084073, 285.125320588249, 284.84830242291946, 285.3243908112147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.4592, 8.995596, 5493.256, 599.416, 9.170273, 5500.602, 597.9405, 9.206697, 5499.274, 609.9111, 7.204236, 4393.066, 604.7886, 9.091792, 5498.643, 583.4916, 9.386586, 5477.132, 99.86355, 100.0, 99.98604, 99.84199, 99.97392, 99.5828
26964.894200000002, 60.02329254636738, 60.02163278332159, 60.022696598393296, 36.55438128223066, 36.57509159328774, 36.53927258118533, 0.999979046022644, 0.9999675021733859, 0.9999761832478571, 10380.110062024967, 10394.611342618467, 10396.796153611122, 254.25039131027233, 83.17226820937049, 64.55231779288715, 10383.352952574956, 10384.90871600314, 10394.871750894232, 285.18168871976104, 284.9367320457664, 285.30472431262535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.8459, 9.075549, 5497.891, 602.8207, 9.123487, 5500.146, 595.9216, 9.226761, 5498.591, 610.6684, 7.19302, 4392.698, 604.7695, 9.091427, 5498.698, 583.4916, 9.386403, 5477.132, 99.96025, 99.99813, 99.97286, 99.83132, 99.97405, 99.58282
26967.38132, 60.028099705378594, 60.02560029838245, 60.0319825229815, 36.522273082837046, 36.53147520676271, 36.38176320987324, 0.9999739667158634, 0.9999735656771334, 0.9999817399036295, 10206.308262130597, 10144.851627646689, 10109.162600074073, 250.15696757190608, 83.00624301854668, 65.58392755444311, 9905.962575962785, 9863.776545448034, 9824.918392900669, 285.26004321566245, 284.8309929314255, 285.30819030381383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.8065, 9.075727, 5497.954, 602.8402, 9.123487, 5500.028, 595.9216, 9.226945, 5498.531, 610.6684, 7.193204, 4392.697, 604.7504, 9.092157, 5498.69, 583.4916, 9.386586, 5477.077, 99.9653, 100.0, 99.97188, 99.83262, 99.97585, 99.58171
26969.78856, 60.03058335306933, 60.02662992304476, 60.02869216935372, 36.05163080394734, 35.48744331256575, 34.92699286382984, 0.9999716284815887, 0.9999773748561187, 0.9999798489726864, 10315.927650045722, 10370.246076572383, 10379.356100295689, 250.2436444213472, 85.9528676291684, 77.94798808672658, 10383.997385759365, 10382.07104476018, 10391.864793879486, 285.1447927686807, 284.7666779675266, 285.27784687360423, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.9051, 9.072337, 5498.012, 551.0496, 9.678288, 4921.354, 595.9799, 9.225841, 5498.542, 610.9208, 7.193388, 4392.435, 604.7123, 9.093801, 5498.8, 583.4518, 9.387136, 5477.01, 99.95792, 93.88801, 99.97005, 99.8389, 99.97677, 99.58061
26972.213440000003, 60.02414788349972, 60.02349767384153, 60.02115270920564, 35.02948047237814, 34.90968967508833, 34.64752829346856, 0.9999799898655586, 0.9999621321925849, 0.9999825806628359, 9628.181203046388, 9594.176859263398, 9553.116016361031, 236.29527967592958, 72.82336745412795, 58.94720041317214, 9893.711568318884, 9977.292803300641, 10074.668024748793, 284.96476096084484, 284.7251172300542, 285.30206784482726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.7671, 9.076085, 5497.995, 602.8402, 9.124961, 5500.087, 594.9899, 9.236333, 5486.99, 610.6878, 7.193204, 4392.863, 604.8077, 9.091427, 5498.653, 583.2132, 9.389882, 5475.459, 99.96444, 100.0, 99.83061, 99.83385, 99.97604, 99.55679
26974.779880000002, 60.01992337471204, 60.023024615117286, 60.0181312012697, 36.50807747498803, 36.573899934155875, 36.53186850109866, 0.9999826229804677, 0.9999725625214827, 0.9999803365074879, 10373.186064909227, 10372.692986515354, 10345.322160874106, 252.99415577536377, 81.73660341633786, 59.81044916944484, 10223.795972583473, 10195.906252042827, 10147.297524017747, 285.0492042931875, 284.79786772117274, 285.29131702282626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.6488, 9.078226, 5498.285, 602.7624, 9.124408, 5499.952, 585.6916, 9.36095, 5482.493, 609.0566, 7.216187, 4393.329, 564.7126, 9.062389, 4964.093, 583.1536, 9.390798, 5476.508, 99.96678, 99.9963, 99.68029, 99.87518, 90.25496, 99.56462
26977.310520000003, 60.01042262903081, 60.01594833173813, 60.01613165671081, 36.53610382861995, 36.56509010604104, 36.49911656804786, 0.9999805128187561, 0.999970114537288, 0.9999816032346035, 10382.177564251746, 10390.67359516934, 10385.287302374763, 267.0180342181586, 79.39886546730486, 60.85119525981372, 10386.585241604118, 10383.159786744516, 10383.91551417518, 285.0150072764371, 285.0366925160248, 285.3089504125595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.4714, 9.081617, 5498.425, 602.8013, 9.12404, 5499.975, 585.5751, 9.362239, 5482.365, 610.7072, 7.192653, 4392.7, 603.4725, 9.112612, 5499.412, 583.3126, 9.3886, 5476.628, 99.96825, 100.0, 99.67797, 99.83268, 99.9908, 99.57486
26979.704520000003, 60.00722095248333, 60.010470542915186, 60.0087383324598, 36.53048266734015, 36.55473829988625, 36.49875606068943, 0.9999829361125367, 0.9999606580433456, 0.9999809029706056, 10377.220511218053, 10381.522838203646, 10386.195743231547, 266.8797565779478, 89.84166686414846, 61.31092258728313, 10383.575868947113, 10383.381425524076, 10393.537515298547, 285.08228910943114, 284.7352886602914, 285.360065335089, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1627, 9.179953, 5500.402, 609.1438, 9.018863, 5493.699, 579.1886, 9.435132, 5465.056, 616.9988, 7.097595, 4379.852, 597.1015, 9.209951, 5499.282, 589.4758, 9.313155, 5490.206, 100.0, 99.88608, 99.36326, 99.53329, 99.98554, 99.81941
26982.085680000004, 60.00424536238599, 60.01049680581106, 60.00705596527098, 36.52155626725371, 36.591110213886836, 36.54633076165928, 0.999983806618345, 0.9999722580020182, 0.9999817157575236, 10384.618647928708, 10392.076854346653, 10394.943749355416, 259.1686807851993, 81.95780807208473, 59.65500198942573, 10382.01703580918, 10394.757741630761, 10398.766943502196, 285.0572675589815, 284.73944468774255, 285.32069799672354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3925, 9.081974, 5498.373, 602.8597, 9.123856, 5500.081, 585.5557, 9.362607, 5482.24, 610.649, 7.192836, 4392.705, 603.4915, 9.112794, 5499.577, 584.1874, 9.375965, 5479.269, 99.96901, 100.0, 99.67582, 99.83265, 99.98895, 99.62167
26984.568840000004, 60.00491879924386, 60.0076858328698, 60.004929414714105, 36.56055319628235, 36.57366563793721, 36.55927569281866, 0.9999812104765545, 0.9999626549681121, 0.999981476941507, 10384.018215795673, 10399.054966066264, 10393.74348630725, 274.11176963456364, 87.02102821955737, 58.42762303112522, 10391.632355161919, 10394.011554867504, 10400.39333623985, 285.2335148894758, 284.92563652816966, 285.33791777086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3925, 9.082331, 5498.315, 602.8597, 9.123118, 5500.237, 586.2545, 9.349538, 5486.318, 608.61, 7.22777, 4396.557, 607.3637, 9.042483, 5494.949, 594.9431, 9.240273, 5498.373, 99.97099, 99.99914, 99.73965, 99.91012, 99.92314, 99.96508
26987.043520000003, 60.0080434998989, 60.00431656457069, 60.00573325994212, 36.5294194560311, 36.596399297269954, 36.547700888527636, 0.9999846024805447, 0.9999670041640355, 0.999982226397658, 10387.553697975789, 10388.026161192121, 10388.945075321095, 269.7146263935001, 86.53310323557025, 52.095312617610944, 10387.515687059296, 10388.791852819171, 10394.030755608965, 285.13616852583436, 284.92389541215056, 285.35759827420446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 608.882, 9.032717, 5495.68, 600.8752, 9.143564, 5500.212, 586.701, 9.34917, 5485.812, 610.649, 7.192836, 4392.59, 603.5106, 9.112794, 5499.414, 589.5156, 9.312789, 5490.151, 99.92005, 100.0, 99.72014, 99.83519, 99.99077, 99.82063
26989.465880000003, 60.007784772639035, 60.006198421851295, 60.00476070790989, 36.56576309559462, 36.60966206766522, 36.56316108900682, 0.9999810522021437, 0.9999623588475363, 0.9999806091713269, 10394.184910456319, 10397.712297463671, 10397.680569374174, 270.7526352233335, 86.14695965162446, 62.65713961411586, 10396.010067594, 10399.512936663263, 10401.92461849662, 285.07522659312826, 284.8475266717337, 285.27633857322746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.4122, 9.082152, 5498.43, 596.595, 9.216875, 5499.062, 591.7869, 9.283824, 5493.911, 610.7072, 7.192836, 4392.861, 603.4915, 9.112977, 5499.511, 595.9173, 9.226722, 5498.38, 99.9692, 99.98153, 99.88992, 99.83253, 99.9917, 99.9683
26991.91688, 60.006451965662045, 60.00544896508908, 60.00356180942537, 36.558383709939704, 36.62939152818708, 36.56485826883125, 0.9999788877838746, 0.9999625756848298, 0.999979602467672, 10390.14216083478, 10401.49277576801, 10406.543382966596, 264.75396757117824, 94.11437627345367, 64.45528532427795, 10394.74032664527, 10401.353908924384, 10411.000122219944, 285.05203218818, 284.88719585001263, 285.3210777338676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1627, 9.179953, 5500.292, 590.2525, 9.303632, 5491.775, 598.154, 9.194549, 5499.783, 616.9406, 7.098698, 4379.573, 597.1015, 9.209768, 5499.309, 602.1799, 9.133698, 5500.134, 100.0, 99.84497, 99.99561, 99.54072, 99.98524, 100.0
26994.413440000004, 60.00324743244677, 60.00931229026014, 60.008995351749256, 36.57901294128322, 36.6220477628421, 36.544084753124864, 0.9999813440490732, 0.9999614707458919, 0.9999818246271797, 10388.728100070364, 10404.475172783337, 10396.293208113464, 269.06876103035756, 91.75180544769592, 64.69563475473046, 10394.092714650513, 10403.393707114674, 10407.150338019446, 285.23573803164595, 284.84771775973076, 285.3722830704473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.082331, 5498.482, 596.5756, 9.217427, 5499.004, 591.7675, 9.28364, 5493.912, 610.6684, 7.19302, 4392.861, 602.5759, 9.133248, 5500.119, 595.8776, 9.227454, 5498.447, 99.97099, 99.9794, 99.8879, 99.83255, 100.0, 99.96819
26996.848520000003, 60.00967696784362, 60.00675928736741, 60.00721809621512, 36.54015896860571, 36.59363286197525, 36.528003114532375, 0.9999804661335608, 0.9999669583402702, 0.9999792305263068, 10390.931298966518, 10388.9376339224, 10392.545648338155, 271.89483329837685, 74.24811359733212, 70.9721735030821, 10387.989951126221, 10396.398802707858, 10393.515552002906, 285.2463653727401, 284.8004941839581, 285.25740649130415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.4122, 9.081974, 5498.22, 597.4121, 9.200297, 5500.22, 599.9205, 9.161783, 5500.464, 607.7362, 7.239354, 4397.808, 592.2565, 9.282271, 5492.906, 589.7144, 9.312423, 5490.332, 99.96909, 99.99475, 100.0, 99.93978, 99.86962, 99.82382
26999.248560000004, 60.005883381151165, 60.00445632405545, 60.00524890968228, 36.57571648180646, 36.63073301789293, 36.560600396473816, 0.9999790173436504, 0.9999685217890247, 0.999978550552681, 10392.325243713434, 10402.758936466296, 10402.241108770533, 260.7902613758042, 84.17371737465874, 66.02711957809288, 10399.711028508314, 10400.02384507826, 10395.468457084067, 285.15215260527447, 284.7534481003924, 285.2386635776871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 607.8372, 9.041105, 5496.394, 597.8985, 9.203981, 5499.186, 598.2122, 9.193996, 5499.953, 610.6101, 7.194123, 4392.802, 597.1015, 9.209403, 5499.25, 595.8378, 9.227821, 5498.554, 99.93302, 99.98953, 99.99467, 99.83502, 99.98213, 99.96817
27001.649120000002, 60.006216256822825, 60.00859814735296, 60.007069021760515, 36.58697081810533, 36.617422826265944, 36.56157085570806, 0.9999789038674275, 0.9999650628611845, 0.9999804227827058, 10393.45615136355, 10394.731558945346, 10407.115453900951, 264.4400214015204, 84.10773296338084, 61.58075756903145, 10400.383956930073, 10402.013959040543, 10405.685970218468, 285.0518760148353, 284.7952900572085, 285.2371790927543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.082688, 5498.482, 602.8207, 9.123302, 5500.026, 598.154, 9.194733, 5499.895, 610.649, 7.193572, 4392.699, 597.1205, 9.209951, 5499.199, 595.8776, 9.227271, 5498.439, 99.969, 99.99907, 99.99563, 99.83634, 99.98404, 99.96815
27004.07784, 60.00169797649581, 60.005085251616826, 60.002263677446386, 36.57634459541489, 36.59433054035948, 36.53631094016672, 0.9999796811277337, 0.9999569046304515, 0.9999792640895045, 10392.466570019966, 10394.251947111932, 10400.217578642676, 265.44661417375596, 89.76147252882765, 68.90747270104839, 10399.124565826602, 10397.800974013182, 10399.443198767722, 285.3525796672387, 284.904455633058, 285.139692152919, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1627, 9.179774, 5500.403, 609.1243, 9.018863, 5493.648, 591.7869, 9.28364, 5493.913, 617.0182, 7.097779, 4379.573, 603.4915, 9.112612, 5499.456, 602.1998, 9.132965, 5500.143, 100.0, 99.88311, 99.8879, 99.53569, 99.98974, 100.0
27006.478960000004, 60.00225816493157, 59.99920049797332, 59.9993448448471, 36.54536209648642, 36.63222821453681, 36.54797726229226, 0.999980018967434, 0.9999609936567735, 0.999981366246297, 10394.306080611492, 10397.057227833808, 10402.043747270798, 274.8829775559366, 89.12018519219419, 67.01434710311696, 10392.344753011494, 10398.433333785919, 10399.816821767052, 285.1837567667489, 284.798485537317, 285.1718967942084, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.4122, 9.081974, 5498.586, 602.8402, 9.123302, 5500.028, 598.154, 9.194549, 5499.837, 610.6878, 7.193388, 4392.75, 597.3876, 9.197351, 5499.795, 595.8776, 9.226722, 5498.562, 99.97289, 99.99599, 99.99563, 99.83383, 99.99403, 99.97244
27008.879920000003, 59.999803739829275, 59.999457075235895, 59.99833203409196, 36.555725604083904, 36.57655760838252, 36.491559749660105, 0.9999800302368758, 0.9999696157129857, 0.9999790770888244, 10380.449143597345, 10390.787682670196, 10393.578915436348, 270.48993210295384, 88.31528608826511, 65.91675705450234, 10390.321332006166, 10386.837154665389, 10389.657836746708, 285.1737280435288, 284.774982665983, 285.2528858055556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3334, 9.082152, 5498.477, 602.8207, 9.123856, 5500.096, 591.1463, 9.291739, 5491.416, 609.1537, 7.221519, 4396.106, 606.7533, 9.059285, 5495.583, 591.4838, 9.295758, 5491.774, 99.9709, 99.99708, 99.86019, 99.89609, 99.92933, 99.84904
27011.30672, 59.999678576048, 60.00228625021369, 60.000273366629465, 36.55805709021889, 36.613157166108266, 36.54461678846559, 0.9999814309773704, 0.9999654405616464, 0.9999814671800272, 10386.086018512762, 10399.416465313228, 10396.27116435948, 267.25498054543596, 85.77813762267533, 67.05948763887591, 10397.1800520341, 10395.491429327534, 10395.370577788948, 285.0713185370471, 284.78422087558994, 285.27254895778754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 609.9269, 9.015584, 5494.16, 599.9219, 9.158669, 5500.596, 588.4675, 9.312171, 5491.646, 610.1247, 7.195962, 4392.802, 603.4534, 9.112794, 5499.51, 595.9173, 9.226722, 5498.333, 99.89242, 100.0, 99.84671, 99.84099, 99.98775, 99.97246
27013.699600000004, 60.00413926107757, 60.000113297893314, 60.00283822739192, 36.552208534104935, 36.599006611429516, 36.57419644238673, 0.9999810825044806, 0.9999706245900755, 0.9999804697225373, 10387.546581135219, 10396.314745900494, 10397.409424721747, 272.3424194913737, 84.15416972726621, 64.18767398300588, 10396.637017586378, 10389.656939838465, 10396.44298149544, 285.14660111498114, 284.82634273036103, 285.2734613524344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3925, 9.081974, 5498.534, 602.8402, 9.123302, 5500.085, 585.6334, 9.361871, 5482.247, 610.6684, 7.193204, 4392.692, 603.4725, 9.112063, 5499.454, 595.8974, 9.226905, 5498.561, 99.97194, 99.99814, 99.67582, 99.83371, 99.98802, 99.97242
27016.16804, 60.00314969031701, 60.00346983278321, 60.00452255572387, 36.51661553037154, 36.546199646581485, 36.50580288902706, 0.999983865872821, 0.9999668470410272, 0.999981725870996, 10375.341516244049, 10387.712544644526, 10371.458856264613, 274.0316960720561, 84.19675370713571, 59.047850912739705, 10382.837268697178, 10388.7291703122, 10390.625109659644, 285.226707737856, 284.87171272299406, 285.3107908099518, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1627, 9.179774, 5500.177, 609.1633, 9.018311, 5493.653, 579.1886, 9.435316, 5464.887, 616.9794, 7.098882, 4379.63, 597.1587, 9.209403, 5499.214, 602.1799, 9.133514, 5500.249, 100.0, 99.88712, 99.36125, 99.53815, 99.98431, 99.99996
27018.564440000002, 60.006410978243395, 60.006765317391846, 60.00946886675129, 36.5506119505547, 36.593670032773815, 36.55061051652029, 0.9999818346863315, 0.999966233760032, 0.9999820463337219, 10390.268068366444, 10384.226717895157, 10393.725691278554, 274.36758150928927, 84.5064106340497, 59.509681904422905, 10395.037712940013, 10389.981949637768, 10392.994891562446, 285.23567549221747, 284.86061326674735, 285.3262856068364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3531, 9.081974, 5498.424, 602.8402, 9.123672, 5500.028, 585.5751, 9.362239, 5482.298, 610.649, 7.192285, 4392.75, 603.4915, 9.112612, 5499.496, 595.8974, 9.226722, 5498.502, 99.96901, 99.99802, 99.67675, 99.83136, 99.98943, 99.96929
27020.966640000002, 60.00702381698243, 60.0094599619124, 60.00808078387658, 36.55020808877072, 36.59204618553827, 36.4962411306109, 0.9999813495235985, 0.9999660302530825, 0.9999832432415864, 10381.738521264813, 10393.10332133102, 10389.993249536361, 273.49137537397473, 87.27342994805872, 65.97972841667661, 10390.178380697647, 10389.460011334453, 10398.501242985183, 285.1687464821212, 284.84019276317133, 285.38475908192356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3925, 9.082509, 5498.477, 602.8597, 9.123672, 5500.028, 585.4975, 9.362239, 5482.851, 610.0664, 7.2092, 4394.818, 595.3275, 9.240815, 5496.971, 592.6568, 9.28001, 5493.589, 99.969, 99.99911, 99.67688, 99.87032, 99.94353, 99.89429
27023.407120000003, 60.006030780275054, 60.012781825392096, 60.005863622173635, 36.56573622392979, 36.56460059379564, 36.563116358794815, 0.9999788868966691, 0.999963362325388, 0.9999809405173686, 10390.08535174314, 10397.713313267172, 10394.367659244039, 274.3892872856759, 85.26455133688114, 64.1530843422156, 10390.985350460644, 10396.291048656949, 10399.167092813117, 285.12135807974244, 284.80907836425814, 285.198208950807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 610.8929, 8.998095, 5492.515, 598.4432, 9.18464, 5500.396, 588.8751, 9.328001, 5487.415, 609.0178, 7.207729, 4393.741, 596.9871, 9.209951, 5499.091, 595.8776, 9.227271, 5498.368, 99.8489, 100.0, 99.76977, 99.85634, 99.98507, 99.97013
27025.97332, 60.003896312141045, 60.00382570342362, 60.00364432583411, 36.58032819242973, 36.60310627583393, 36.56615764100225, 0.9999790063827693, 0.9999622601424094, 0.9999803788370274, 10383.141382051268, 10399.40310479011, 10395.381017662112, 273.84360347005804, 89.09408959490702, 61.100863544129425, 10394.35068840719, 10399.238821253084, 10392.263364242706, 285.122324090197, 284.76836930824635, 285.28294552071344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.082509, 5498.257, 602.8402, 9.123302, 5499.968, 591.7287, 9.28364, 5493.957, 610.6296, 7.193756, 4392.692, 597.1015, 9.209951, 5499.148, 595.8577, 9.227638, 5498.434, 99.9709, 99.99708, 99.88683, 99.835, 99.98311, 99.97012
27028.3738, 60.00185589510346, 60.003091186798166, 60.0041241564345, 36.5258992196794, 36.59685893355251, 36.56049985488777, 0.9999762118880305, 0.9999644661772167, 0.9999731625187922, 10388.519104662104, 10400.320909660368, 10403.744561720048, 272.46239775569575, 92.40104024572793, 75.45108210559106, 10391.689804461656, 10405.296166303264, 10401.614803577917, 285.2070409737605, 284.92025891100127, 285.2306788635253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1429, 9.180489, 5500.24, 609.1438, 9.018679, 5493.81, 598.1346, 9.19418, 5499.968, 617.0765, 7.096859, 4379.573, 603.4725, 9.113159, 5499.511, 602.1998, 9.133331, 5500.082, 100.0, 99.88605, 99.99802, 99.53699, 99.9908, 100.0
27030.83492, 60.001295730638084, 60.00253559818476, 60.00152606655702, 36.57296047594682, 36.6291461667005, 36.5516287340624, 0.9999778087021429, 0.9999630903833898, 0.9999808403355673, 10389.696058469579, 10402.379404830825, 10398.795961268399, 272.3629505791905, 83.56477063456441, 63.889962691200594, 10405.386896489144, 10402.352217592426, 10408.212204701604, 285.18061757106517, 284.8464672735347, 285.2742076133666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3531, 9.082688, 5498.366, 602.8402, 9.123487, 5500.027, 591.7287, 9.284376, 5493.792, 610.6684, 7.193204, 4392.854, 597.1205, 9.209586, 5499.264, 595.8974, 9.226722, 5498.252, 99.9709, 99.99706, 99.88573, 99.83364, 99.98522, 99.96681
27033.320000000003, 60.00603092747166, 60.00965674547855, 60.00640533480974, 36.54568192457843, 36.609187664182755, 36.54074355057831, 0.9999788482040645, 0.9999679754942943, 0.9999791126075046, 10382.571597524844, 10392.431645850516, 10396.530834467374, 268.70056516630166, 91.81683445973249, 63.71750662858062, 10393.154232597688, 10393.373906938832, 10393.662190152423, 285.14467833568347, 284.90723365044005, 285.2244505711213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3531, 9.082867, 5498.256, 602.8207, 9.123672, 5499.914, 598.3676, 9.182584, 5500.128, 609.1537, 7.214532, 4396.002, 593.8588, 9.263461, 5495.173, 590.8476, 9.295575, 5490.799, 99.96985, 99.99703, 100.0, 99.8986, 99.92279, 99.84833
27035.7194, 60.00512680882277, 60.0066159927788, 60.005299510344784, 36.56099441986401, 36.64794144348586, 36.55988312183997, 0.9999806910907854, 0.9999670665752644, 0.9999800291427804, 10396.033686150142, 10399.954760265315, 10397.4083600552, 272.86740685490645, 83.68904929025575, 63.100021074682445, 10400.197348693338, 10402.076862749294, 10401.167626853814, 285.1278161491385, 284.8701601408203, 285.28751752765004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 609.2566, 9.023437, 5495.083, 599.8635, 9.159406, 5500.59, 599.474, 9.181848, 5499.942, 610.0082, 7.195778, 4392.852, 597.1015, 9.210134, 5499.25, 595.8179, 9.227271, 5498.321, 99.89031, 100.0, 99.99734, 99.83613, 99.98497, 99.96916
27038.1578, 60.00476400387131, 60.00788906459419, 60.003744666964174, 36.571884210326736, 36.61768351431143, 36.57097223742514, 0.9999788330687681, 0.9999682569697735, 0.9999828630967685, 10396.570492978515, 10400.673586497258, 10398.903155314765, 265.2764418929958, 88.41023304791543, 74.7767293913912, 10405.78460218548, 10403.367710267088, 10395.025736779247, 285.1724823979792, 284.8677050571664, 285.25966164210007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.082867, 5498.257, 596.5756, 9.217243, 5498.846, 598.154, 9.195101, 5499.834, 610.6878, 7.19302, 4392.861, 597.1015, 9.209586, 5499.09, 595.8378, 9.227271, 5498.314, 99.96879, 99.98036, 99.99559, 99.8337, 99.98693, 99.96705
27040.70068, 60.009470514927784, 60.01079050532896, 60.011442326119315, 36.5585732582753, 36.61021793154573, 36.56128030662157, 0.9999789107507371, 0.9999659941767792, 0.9999819844636079, 10393.042095663277, 10399.15955303427, 10396.066463765126, 267.0037215348418, 88.53062204627577, 64.7783399394566, 10397.348296849706, 10399.53930607628, 10393.370949953834, 285.1833131421377, 284.7081694485024, 285.2083495153771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1429, 9.180309, 5500.234, 590.2525, 9.303447, 5491.663, 591.7869, 9.283088, 5493.92, 616.9794, 7.098147, 4379.579, 603.4725, 9.113159, 5499.676, 602.1799, 9.133514, 5500.196, 100.0, 99.84498, 99.88805, 99.53564, 99.98879, 100.0
27043.10448, 60.011014213645915, 60.00675587364936, 60.00737458661035, 36.5895473256041, 36.641278363769196, 36.55583390270406, 0.9999798707426388, 0.9999698758947976, 0.999981504644589, 10392.519082268887, 10395.328865617661, 10398.574366630604, 266.65779300717213, 86.9706205968082, 67.76148469439431, 10389.633326060637, 10400.33650318953, 10397.813549127402, 284.9765930602444, 284.6795458891563, 285.15203310840184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.082331, 5498.424, 596.5561, 9.217427, 5499.001, 598.0958, 9.194917, 5499.777, 610.649, 7.193572, 4392.75, 597.0824, 9.209768, 5499.366, 595.8577, 9.227271, 5498.318, 99.96879, 99.97951, 99.99357, 99.83618, 99.9851, 99.97121
27045.587840000004, 60.00253889017406, 60.00715140746873, 60.00436094663299, 36.53078683358846, 36.59528699773577, 36.52984969312232, 0.9999821768842341, 0.9999645478194048, 0.9999835274990809, 10375.829995895365, 10387.766818919225, 10395.530607727067, 269.58092352055155, 86.30877716439636, 59.65260794689311, 10379.384501061639, 10385.218672798292, 10391.105559734655, 285.089151392399, 284.9376190580239, 285.14773048529156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.082152, 5498.477, 596.595, 9.217243, 5499.597, 590.6804, 9.297813, 5491.4, 608.5712, 7.228506, 4397.064, 593.1912, 9.26967, 5494.361, 590.3506, 9.310225, 5490.4, 99.96795, 99.98376, 99.84223, 99.92154, 99.89607, 99.82553
27048.019760000003, 60.00334440115865, 60.00294658954078, 60.00285581906392, 36.57605342730721, 36.62150661388364, 36.5657939680323, 0.9999787796685695, 0.9999660022019374, 0.9999822856162296, 10394.476265032758, 10395.791214723336, 10398.629328826712, 270.52160131246, 83.46882907478141, 58.90845392640858, 10399.298949583388, 10393.237110458324, 10397.377913247348, 285.1969454052007, 284.8269477278748, 285.233723623242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 608.8426, 9.034502, 5495.778, 598.5211, 9.188877, 5499.365, 591.0687, 9.292844, 5493.651, 610.5713, 7.194123, 4392.971, 597.1015, 9.209768, 5499.258, 595.8378, 9.227638, 5498.252, 99.90929, 99.99314, 99.87816, 99.83884, 99.986, 99.97012
27050.41904, 60.0048960168612, 60.001288010178776, 59.997537470173725, 36.55493183547573, 36.61158815232045, 36.5277761819874, 0.9999807445957671, 0.9999632961474935, 0.9999847162060792, 10393.097551714029, 10387.643824944234, 10391.750063043146, 275.27173952833436, 82.55761950347949, 57.2350781440482, 10393.623547319508, 10396.768701431854, 10396.250778415684, 285.1538112588353, 284.85884880355036, 285.24842693286274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3925, 9.082331, 5498.314, 602.8013, 9.123302, 5499.967, 585.4975, 9.362975, 5482.181, 610.7072, 7.193204, 4392.802, 597.0824, 9.210134, 5499.366, 595.8378, 9.227454, 5498.374, 99.969, 99.99601, 99.67462, 99.83505, 99.98499, 99.96903
27052.912640000002, 59.99953322767078, 59.99643014204245, 59.99912067754398, 36.510380114234586, 36.56681220289059, 36.528773696221286, 0.999981334402257, 0.9999625890828729, 0.9999819820355548, 10385.519585681865, 10389.027119633565, 10390.35012944528, 266.31287166213497, 92.72231772780424, 65.54135972866425, 10389.749157157941, 10399.79791209589, 10398.082544910487, 285.12096337618055, 284.8518837475272, 285.32058834715315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1429, 9.180131, 5500.292, 609.1438, 9.018495, 5493.648, 579.208, 9.434948, 5465.006, 617.0377, 7.098515, 4379.854, 603.4915, 9.112794, 5499.563, 602.1799, 9.133148, 5500.069, 100.0, 99.88608, 99.35924, 99.54073, 99.99276, 99.99908
27055.36864, 59.99910772315044, 60.00319695387977, 60.002658293503885, 36.53312528918555, 36.58494380613178, 36.53220125000833, 0.9999849498574278, 0.999967226386347, 0.9999857070649495, 10388.250769829314, 10393.56222169004, 10387.984780091965, 269.1347101344463, 84.02423928961844, 60.12225428925149, 10389.927098003845, 10385.070161347328, 10392.070696445215, 285.24926362874555, 284.9280750969257, 285.342728332756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3531, 9.082867, 5498.43, 602.8207, 9.123672, 5500.08, 585.4975, 9.362975, 5482.179, 610.6684, 7.19302, 4392.802, 597.0824, 9.210134, 5499.375, 595.8577, 9.227821, 5498.439, 99.9689, 99.99703, 99.67352, 99.83754, 99.98499, 99.96685
27057.775240000003, 60.00316686718025, 60.009592196565094, 60.00550464781181, 36.5386427536517, 36.584524902673024, 36.53403672014481, 0.9999834075024048, 0.999960199220151, 0.9999824602103918, 10387.365135095974, 10387.880891350358, 10388.861924683488, 269.4502921607527, 89.9930167642774, 60.89919168408369, 10393.739839211705, 10388.636942078543, 10386.776198980819, 285.1617818719096, 284.8931458582978, 285.32248136310704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.082331, 5498.482, 602.5095, 9.128276, 5500.132, 586.6622, 9.34199, 5486.572, 608.2217, 7.234757, 4396.955, 593.2484, 9.269305, 5493.759, 590.4698, 9.30821, 5490.595, 99.97204, 100.0, 99.74304, 99.92155, 99.89607, 99.8314
27060.17004, 60.007949655512974, 59.9999629348532, 60.00563241753851, 36.56615518981532, 36.587417395436255, 36.552984460519916, 0.9999813733756847, 0.9999650066837432, 0.9999840709364983, 10388.158304906818, 10396.665388467276, 10384.77144954161, 275.3471743023629, 85.63710995157453, 65.38369895507003, 10392.859349216005, 10389.786123630556, 10393.717150771226, 285.1644122066001, 284.8351286285976, 285.2832353004477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 608.8426, 9.035215, 5495.668, 600.9336, 9.152959, 5500.213, 587.2057, 9.342175, 5486.324, 610.5713, 7.194859, 4392.971, 597.0634, 9.210134, 5499.249, 595.8776, 9.227088, 5498.265, 99.91214, 100.0, 99.74506, 99.83867, 99.98401, 99.96912
27062.550160000003, 60.00562780290387, 60.00136335265581, 60.006982752577954, 36.57166889350663, 36.58901341146622, 36.537800769541875, 0.999981313120748, 0.9999646648821744, 0.9999780101944946, 10383.582666922928, 10395.456417071016, 10400.30335683265, 275.3350152045059, 85.48954103743381, 62.12735779179286, 10397.98353934337, 10393.812886192496, 10393.047755852007, 285.089059316325, 284.8353716548741, 285.3228346257579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3728, 9.083045, 5498.424, 602.8207, 9.123487, 5499.975, 591.7093, 9.284376, 5493.787, 610.6684, 7.19394, 4392.855, 597.0824, 9.209768, 5499.198, 589.4758, 9.313338, 5490.138, 99.97185, 99.99814, 99.88658, 99.83621, 99.98415, 99.81927
27064.97992, 60.00304474646214, 60.00492974750324, 60.0060982113942, 36.53735548219867, 36.55823242211923, 36.52254254065713, 0.9999783568351757, 0.9999639985180533, 0.9999735632550739, 10392.588657400338, 10391.768536779691, 10387.783845070866, 267.59081564080043, 88.69796000807764, 70.06521894154162, 10391.97970848881, 10393.219557722903, 10396.791737282882, 285.27446656274606, 284.90676574559933, 285.2650958453984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1035, 9.180845, 5500.408, 609.1438, 9.019048, 5493.691, 598.154, 9.193812, 5499.738, 616.96, 7.098698, 4379.742, 603.4725, 9.113159, 5499.445, 583.2927, 9.389333, 5476.687, 100.0, 99.8839, 99.9991, 99.53822, 99.98851, 99.57244
27067.4058, 60.00443009201117, 60.00379330677629, 60.00632911425261, 36.556962718788924, 36.59283594835348, 36.55078330044559, 0.9999804133817087, 0.9999674827194747, 0.9999786781809858, 10397.907334938871, 10394.93905046675, 10397.63426805049, 265.89833696450023, 88.10564537855134, 69.19711615625624, 10399.341851075074, 10392.318951684509, 10394.609966555754, 285.17075964396196, 284.90720467942543, 285.2685683356054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3531, 9.082509, 5498.54, 602.8402, 9.123487, 5499.967, 591.6899, 9.284744, 5493.905, 610.6684, 7.19302, 4392.745, 597.0824, 9.209951, 5499.193, 589.4758, 9.313521, 5490.136, 99.96995, 99.99813, 99.88668, 99.83385, 99.98101, 99.82038
27069.927200000002, 60.00136830876666, 60.00051175686178, 60.00310739723416, 36.56344130416975, 36.60463753182822, 36.53632326116992, 0.9999787294345889, 0.9999672225920366, 0.999978679112825, 10387.205948951196, 10395.954295126932, 10397.79044083766, 265.94728117543536, 82.00136933032445, 63.28433895440867, 10389.762048904633, 10397.033345090967, 10392.479387606196, 285.27278027856414, 284.946106382651, 285.33003795992124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3531, 9.082688, 5498.424, 602.7429, 9.131039, 5500.167, 598.9887, 9.176141, 5500.341, 608.61, 7.228322, 4396.669, 593.2293, 9.263826, 5494.244, 594.5853, 9.238991, 5498.39, 99.96995, 100.0, 100.0, 99.92289, 99.91078, 99.96932
27072.47376, 60.01078418904033, 60.00755692659341, 60.00744238683289, 36.55505909764495, 36.6264883569361, 36.552214954873406, 0.9999807327733709, 0.9999650924156973, 0.9999814191445918, 10390.713050641214, 10395.116794441807, 10390.799738117948, 263.90958933926856, 85.16593724109771, 67.59908129527912, 10393.935406593077, 10398.637780491488, 10394.723470083087, 285.2220944822599, 284.8779328091925, 285.37974190500535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 607.7583, 9.043068, 5497.13, 601.595, 9.133249, 5500.148, 598.2316, 9.195101, 5500.005, 610.6101, 7.194123, 4392.796, 597.1015, 9.210499, 5499.141, 589.4758, 9.314071, 5490.191, 99.93386, 100.0, 99.99452, 99.83488, 99.98297, 99.82024
27074.8784, 60.01687341249643, 60.016491862811286, 60.01387486507902, 36.56714175788318, 36.60328595959709, 36.54092638536102, 0.9999812008676704, 0.999968588029462, 0.9999825774963459, 10400.24734580324, 10403.53619323166, 10404.07743348349, 268.6862725479423, 84.55250289121568, 63.70569772937415, 10398.018729668132, 10394.63861975527, 10402.919597819211, 285.3067289940753, 285.1180406864193, 285.341938735382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.3531, 9.082331, 5498.419, 602.8207, 9.123487, 5500.02, 598.1346, 9.194917, 5499.945, 610.6684, 7.193572, 4392.859, 597.0634, 9.210317, 5499.193, 595.8577, 9.227821, 5498.494, 99.96985, 99.99813, 99.99759, 99.83501, 99.98401, 99.97121
27077.427920000002, 60.02582866895549, 60.026773199040434, 60.021892799354475, 36.5259815380612, 36.604206402939255, 36.5529699743466, 0.9999813960844454, 0.9999592599625359, 0.9999809100761494, 10391.175436185906, 10391.928952931936, 10389.469543557287, 271.1855398040507, 94.37100240283712, 61.34758215639431, 10395.475596879574, 10402.761171873603, 10404.926935477759, 285.2965387264764, 284.957688704359, 285.26447578027773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 599.1429, 9.180489, 5500.402, 609.1438, 9.018495, 5493.701, 591.7869, 9.283824, 5493.972, 617.0182, 7.098698, 4379.579, 603.4915, 9.112794, 5499.561, 602.1998, 9.133331, 5500.18, 100.0, 99.88407, 99.88992, 99.53449, 99.98775, 100.0
27080.03004, 60.02678563368226, 60.02705697191227, 60.02802850642873, 36.556131927086284, 36.61855029924789, 36.56069582681532, 0.9999832589869355, 0.9999646590091698, 0.9999805858162829, 10392.123779585969, 10395.202009432343, 10405.294025530999, 269.2824510537148, 88.9607480732966, 62.70298861508185, 10396.272122818851, 10390.020117580423, 10404.13566645727, 285.31207561147994, 284.98342842310024, 285.3394514643054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 0 1 0 0), 5500.0, 600.0, 605.4122, 9.082152, 5498.361, 602.8207, 9.123302, 5500.027, 597.7269, 9.208538, 5499.079, 610.6684, 7.193756, 4392.801, 597.0824, 9.210499, 5499.315, 595.8776, 9.227271, 5498.313, 99.967, 99.99814, 99.98184, 99.835, 99.98507, 99.96815
