TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27776.432760000003, 60.01533817671944, 60.0198840419482, 60.02037801757389, 35.310679479527565, 35.36968797663274, 35.30248894507225, 0.9999815191642873, 0.999966025234362, 0.9999799885927574, 10032.045570247737, 10029.834246473592, 10042.604356872924, 257.4850670105129, 80.7710148178071, 67.17767327054662, 10029.290932565791, 10039.7503504259, 10040.873639530188, 285.22262381026025, 284.97029671728757, 285.39018268274197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096608, 5499.035, 602.957, 9.121461, 5499.829, 593.3981, 7.40996, 4396.873, 604.6292, 9.094352, 5498.819, 596.6437, 7.373281, 4399.206, 589.3565, 9.314986, 5489.936, 99.9841, 99.99548, 99.92752, 99.97724, 99.97809, 99.81561
27778.85768, 60.01535560318614, 60.01122574140776, 60.01378568787964, 35.31308164159737, 35.36126284842167, 35.29319972209157, 0.9999756268656524, 0.9999641038573495, 0.9999728420985373, 10042.60066038444, 10024.835723757054, 10049.354266485381, 245.79390206799962, 79.93783837612455, 76.14330058822043, 10043.549658840368, 10038.367409455486, 10052.535830942386, 285.2414035855827, 284.9458237403051, 285.51905958220124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.2163, 9.194587, 5500.053, 609.1633, 9.018863, 5493.597, 587.0892, 7.474937, 4388.523, 598.2211, 9.192167, 5499.689, 602.8811, 7.297308, 4399.915, 583.1536, 9.390065, 5476.756, 99.99861, 99.88217, 99.7354, 99.99295, 99.99543, 99.56694
27781.435480000004, 60.01038226637207, 60.010320603843944, 60.01005499658081, 35.32669678711076, 35.37687116482961, 35.29691508912727, 0.9999818199705156, 0.9999660544337183, 0.9999828852170819, 10032.35523478439, 10042.145732481931, 10045.499635960567, 248.99970556082462, 86.65027665441266, 66.62768122173509, 10034.906486443704, 10032.648895032715, 10045.56765779529, 285.1588252873598, 284.715342963832, 285.41856446760613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096786, 5499.093, 602.918, 9.121829, 5499.946, 593.3787, 7.409776, 4396.985, 604.6098, 9.09472, 5498.996, 596.6437, 7.373098, 4399.253, 589.3565, 9.314986, 5489.834, 99.98304, 99.99642, 99.92632, 99.9751, 99.98163, 99.81376
27783.903680000003, 60.00601286181307, 60.01367588608917, 60.01135624735485, 35.29049844757132, 35.356241652069805, 35.273270749176376, 0.9999801606474404, 0.9999628624736201, 0.9999808334113652, 10032.583237010915, 10033.525746408897, 10044.057253661376, 251.1878705902568, 84.0412417319385, 61.1903753784909, 10040.104773375704, 10034.525262186007, 10044.72768324213, 285.1665040061601, 284.8655465847748, 285.3990248042596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.1274, 9.043961, 5495.39, 598.8324, 9.184272, 5499.694, 599.0469, 7.34535, 4400.283, 610.649, 8.991388, 5490.888, 590.349, 7.441765, 4393.474, 595.639, 9.230202, 5498.043, 99.91477, 99.99582, 100.0, 99.83388, 99.85027, 99.96203
27786.271640000003, 60.008031817904616, 60.010552717353285, 60.005598694179625, 35.28960365398174, 35.34051441249028, 35.303108371637165, 0.9999793195450093, 0.9999669075016633, 0.9999788103917903, 10029.111381886174, 10042.038333455796, 10044.545334528018, 253.7137474094643, 89.64021555769432, 62.24179549525161, 10046.87699690958, 10039.755329218691, 10048.260695023808, 285.28418953064653, 284.8897347215358, 285.3714050788374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096073, 5499.035, 602.918, 9.121645, 5499.946, 593.3593, 7.409592, 4396.872, 604.6486, 9.094352, 5498.825, 596.6437, 7.372915, 4399.256, 589.3565, 9.314803, 5489.883, 99.98105, 99.99967, 99.92755, 99.97723, 99.98187, 99.81466
27788.693760000002, 60.01111970958855, 60.01364171970874, 60.011774793780404, 35.32723774822891, 35.38044694412169, 35.31002134088918, 0.9999813709315234, 0.9999639610077179, 0.9999812336780424, 10039.626180290916, 10039.42438634891, 10049.850954089294, 255.918673419765, 89.02537405531984, 60.26161055766079, 10040.629826280194, 10043.800248348625, 10054.151663469947, 285.18218361177276, 284.85928871513795, 285.50711192677784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096251, 5499.035, 602.957, 9.121645, 5500.005, 593.3787, 7.410144, 4397.096, 604.6292, 9.094536, 5498.825, 596.6246, 7.373281, 4399.147, 595.639, 9.230202, 5498.164, 99.98105, 99.99954, 99.92616, 99.97713, 99.98309, 99.96522
27791.094080000003, 60.0158449371155, 60.01690212297816, 60.016200624611805, 35.320167320980815, 35.347658516096196, 35.30118218329648, 0.9999764074405079, 0.999954661626729, 0.9999763321744197, 10042.542701225071, 10039.957535175432, 10043.347292827835, 260.5600898084376, 91.23325940097857, 69.33605326813176, 10035.145029312076, 10045.888322693845, 10041.624761783056, 285.2834943419197, 284.9164932282433, 285.4982460455789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1769, 9.194052, 5500.059, 609.1633, 9.017573, 5493.818, 587.1281, 7.475121, 4388.644, 598.2794, 9.192534, 5499.808, 602.8811, 7.298039, 4399.882, 601.5039, 9.143585, 5500.151, 99.99966, 99.8823, 99.74051, 99.99391, 99.9965, 100.0
27793.52532, 60.01828601343019, 60.02147802681182, 60.0169317801293, 35.31386833789049, 35.367441200473884, 35.29129512536213, 0.9999786318238434, 0.9999632991619531, 0.9999826413385204, 10037.007016855723, 10042.59063469382, 10050.386110092568, 252.50957818665984, 87.67312931363756, 62.41243748015131, 10033.45617483683, 10038.98376341696, 10043.95398956607, 285.27189320524064, 284.9158403716184, 285.46315014487806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5054, 9.09643, 5499.035, 602.8986, 9.121461, 5500.051, 593.3593, 7.410144, 4396.978, 604.6292, 9.094536, 5498.878, 596.6437, 7.373098, 4399.206, 595.639, 9.230385, 5498.224, 99.98325, 99.99952, 99.9326, 99.97713, 99.98166, 99.96618
27795.96108, 60.02203298281659, 60.02120883697928, 60.0215155684242, 35.27092232719223, 35.342169972347975, 35.2730062211244, 0.9999831047751945, 0.9999657473202335, 0.9999821198738038, 10023.13884826532, 10025.31569608264, 10041.882186171759, 254.49543543511572, 82.8477355891564, 55.73386262398844, 10032.912969363644, 10033.791419231962, 10045.815779689949, 285.08748222669146, 284.9164114894507, 285.60408262291963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.5897, 9.07091, 5497.165, 600.311, 9.168431, 5500.315, 597.6105, 7.362285, 4400.138, 610.1052, 9.001684, 5491.095, 590.3872, 7.442131, 4393.199, 589.3764, 9.31462, 5489.883, 99.94705, 100.0, 99.99598, 99.83669, 99.84403, 99.81682
27798.327640000003, 60.01993749085079, 60.022042386331364, 60.019421936681745, 35.31159901418995, 35.36700887489588, 35.3072992689559, 0.9999840202090926, 0.999961131155832, 0.9999809656042048, 10040.568225432655, 10039.833121938067, 10048.647003887614, 254.08642946749842, 89.7943960932489, 58.62363866950136, 10042.022157842614, 10041.078093212987, 10039.673080332834, 285.1196917115417, 284.831607059659, 285.5443279272783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.0771, 9.087328, 5498.994, 602.8792, 9.122197, 5499.992, 593.3981, 7.409408, 4396.813, 604.6292, 9.094352, 5498.877, 596.6246, 7.373281, 4399.309, 595.6589, 9.230019, 5498.217, 99.97956, 99.99844, 99.93013, 99.97819, 99.97791, 99.96618
27800.70072, 60.02841105346577, 60.02957247135646, 60.02572783651883, 35.30094731029993, 35.33366194167743, 35.30906959767589, 0.9999820923744321, 0.9999653324799114, 0.9999826478570469, 10040.783913337636, 10034.770205855242, 10042.88797171339, 256.54070794428503, 85.47465704329352, 62.91397439147295, 10027.5191308976, 10040.644748592731, 10049.998705927268, 285.30789092269595, 285.03162118264197, 285.413922737093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096786, 5499.093, 602.9375, 9.121645, 5500.043, 593.4175, 7.409776, 4396.812, 604.6098, 9.094903, 5498.772, 596.6437, 7.372733, 4399.256, 595.639, 9.230385, 5498.164, 99.98199, 99.99939, 99.93007, 99.97628, 99.98191, 99.96713
27803.156880000002, 60.024241201734625, 60.02464361770446, 60.02026454671808, 35.325808275977074, 35.3329240961328, 35.31241913592102, 0.9999785375423224, 0.9999626188497311, 0.9999773338460846, 10034.712130962549, 10047.387605172475, 10049.236220930663, 250.41523659611903, 88.24141975261512, 67.61243507101608, 10043.493900625728, 10040.38510631742, 10045.174105440015, 285.0091146216278, 284.8263432326009, 285.52573225700525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1966, 9.19423, 5500.053, 609.1438, 9.018311, 5493.707, 587.0892, 7.474937, 4388.47, 598.2599, 9.192719, 5499.801, 602.9384, 7.297856, 4399.859, 601.9811, 9.136261, 5500.002, 99.99956, 99.88418, 99.74062, 99.99499, 99.99653, 100.0
27805.562800000003, 60.02401652831793, 60.02279595834792, 60.02543966293785, 35.30212428725238, 35.38064216507084, 35.32605581538158, 0.9999819692644718, 0.9999629905452291, 0.9999809796329677, 10036.998303509114, 10041.678420611644, 10041.97369204947, 251.91797972001405, 88.59917338249988, 61.49148813927968, 10044.750001555463, 10040.77151197726, 10043.27759029139, 285.25673851793283, 284.8373565374813, 285.5061682621015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.09643, 5499.046, 602.9375, 9.121829, 5499.939, 593.3593, 7.409408, 4396.873, 604.6098, 9.094352, 5498.929, 596.6628, 7.373098, 4399.256, 595.6191, 9.230751, 5498.049, 99.98114, 99.99749, 99.93146, 99.97913, 99.98044, 99.96618
27808.017120000004, 60.022796079896075, 60.0242677961049, 60.02079075418456, 35.28480402410549, 35.32873345795481, 35.28056870103414, 0.9999823842528777, 0.9999616758553391, 0.9999816629368624, 10030.802314524291, 10026.201992877912, 10040.640241590858, 256.0282874660511, 81.86750792843668, 55.94285144296896, 10023.625623792617, 10027.107439756284, 10045.61676063161, 285.27238222418276, 284.90758195511125, 285.399382683742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.093396, 5498.708, 601.8674, 9.14817, 5500.522, 596.0381, 7.38014, 4399.457, 608.2799, 9.025587, 5493.769, 591.36, 7.435556, 4393.598, 589.4559, 9.313521, 5489.895, 99.97511, 100.0, 99.98626, 99.88531, 99.85974, 99.81464
27810.454480000004, 60.02292135984582, 60.02846003673713, 60.01755053152285, 35.33799654704877, 35.355345961926815, 35.3208525198071, 0.9999812694164381, 0.9999648809519938, 0.9999815258286955, 10038.393406606294, 10047.920292897317, 10040.595639719291, 254.49563592150423, 90.03483920262897, 61.44107802995404, 10037.130766992199, 10037.301442683582, 10052.1691625907, 285.1774825042838, 284.88992206547647, 285.4396722826605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 606.0825, 9.080903, 5498.634, 602.7429, 9.124961, 5499.828, 593.3981, 7.40996, 4396.924, 604.6098, 9.094536, 5498.876, 596.6055, 7.373463, 4399.148, 595.6787, 9.230019, 5498.162, 99.96826, 100.0, 99.92616, 99.97724, 99.97924, 99.9663
27812.916520000002, 60.0224297384596, 60.016612377133896, 60.02276153396533, 35.33150296741506, 35.37880589324677, 35.29079360360057, 0.9999802486816987, 0.9999628722395318, 0.9999785556854389, 10033.808195273796, 10044.805451324935, 10037.908340267804, 252.40768698216198, 85.91412147719439, 61.66439878411438, 10039.304248079015, 10046.822071031589, 10053.884294053407, 285.34328821863664, 284.9946166082203, 285.4944059121188, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.095895, 5499.15, 602.918, 9.122197, 5500.043, 593.3787, 7.409592, 4396.923, 604.6292, 9.094536, 5498.872, 596.6437, 7.373098, 4399.263, 595.6589, 9.230385, 5498.157, 99.98315, 99.99749, 99.92866, 99.97616, 99.97908, 99.96508
27815.463200000002, 60.019221145596525, 60.02124555399219, 60.01973413899559, 35.31765368186463, 35.33872994773575, 35.31001061129836, 0.999976895841389, 0.9999566278626022, 0.9999772594500567, 10035.844738630945, 10043.641616384573, 10043.513159082288, 255.84767795632615, 99.24253560984812, 66.25146942862193, 10036.026708050382, 10035.507037326048, 10056.040141550196, 285.24286011461953, 284.9031074353121, 285.54059958183177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1966, 9.193873, 5500.001, 609.1633, 9.018679, 5493.817, 587.1086, 7.474385, 4388.581, 598.2405, 9.193087, 5499.794, 602.9002, 7.297308, 4399.859, 601.7823, 9.145417, 5500.289, 99.99861, 99.88319, 99.73908, 99.99591, 99.9954, 100.0
27817.8578, 60.019612496936816, 60.018628237578284, 60.019460376826814, 35.298116709612636, 35.36927388194716, 35.289567307431184, 0.9999815643940763, 0.9999611948317493, 0.9999831595249167, 10044.447252389833, 10045.844605252358, 10050.35750595675, 256.8698627276126, 86.65918867675191, 61.16258584716263, 10041.012375561126, 10043.861044671616, 10046.756678979516, 285.3450752037858, 285.03138891333185, 285.5760025969923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5054, 9.096608, 5499.04, 602.9375, 9.122013, 5500.045, 593.3787, 7.409776, 4396.88, 604.6486, 9.095087, 5498.714, 599.2379, 7.33566, 4400.319, 595.639, 9.230568, 5498.283, 99.98104, 99.99941, 99.92866, 99.97521, 100.0, 99.96508
27820.282720000003, 60.0174273294086, 60.02039256788032, 60.01533767946338, 35.28693896338162, 35.342041738926234, 35.268121172984145, 0.9999785039534679, 0.9999632446141745, 0.9999774046059275, 10030.908152236581, 10028.170049116205, 10035.292769432086, 254.94782218517048, 81.72876206817728, 65.19982022492513, 10031.10651020134, 10030.551292238597, 10040.518741116359, 285.28738896148354, 284.9870106598054, 285.54501140941335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.1362, 9.086435, 5497.792, 601.1865, 9.154616, 5500.267, 596.6787, 7.367991, 4399.844, 609.1926, 9.007384, 5491.854, 608.718, 7.220788, 4395.184, 589.3764, 9.31462, 5489.943, 99.96519, 100.0, 99.99504, 99.85049, 99.89352, 99.81685
27822.752640000002, 60.01808947489456, 60.01317207749812, 60.01942603380535, 35.31246594410495, 35.35803811634617, 35.32545470083786, 0.9999784147797457, 0.999961164985487, 0.9999813114833943, 10041.451853101617, 10038.896360078026, 10049.930697493965, 252.62630960209037, 88.68092127997352, 61.92829378449005, 10039.459983379638, 10040.695152622857, 10056.744087014567, 285.2458675830744, 284.85927470426566, 285.5433736145517, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 605.3925, 9.081974, 5498.565, 602.7819, 9.121829, 5500.104, 593.3593, 7.40996, 4396.82, 604.6292, 9.094536, 5498.772, 602.9002, 7.297674, 4399.803, 595.6787, 9.230202, 5498.278, 99.9725, 99.99751, 99.92868, 99.97819, 99.99411, 99.96532
27825.11488, 60.017720273883285, 60.019983184615214, 60.01751775769477, 35.3079229285437, 35.320958121486264, 35.30867233989286, 0.9999808461200828, 0.9999664393029629, 0.9999819784886225, 10043.131968324124, 10044.039294404029, 10044.796729334388, 262.27248871626125, 86.2470096863201, 61.172962346892746, 10033.665840808988, 10040.017872315748, 10045.512160483993, 285.21411737930623, 285.0608569973746, 285.57714464553976, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096786, 5499.15, 602.918, 9.121829, 5500.051, 593.3398, 7.409776, 4396.822, 604.6292, 9.095087, 5498.825, 602.9193, 7.297308, 4399.861, 595.6589, 9.230385, 5498.103, 99.98314, 99.99653, 99.92638, 99.97913, 99.99543, 99.9641
27827.494080000004, 60.01637377371388, 60.0126452888578, 60.01260220360924, 35.32264013094506, 35.31872907910312, 35.30688564221639, 0.9999760165742793, 0.9999574462506533, 0.999972979212679, 10035.15659107678, 10040.631755145421, 10047.143492970452, 250.91605841652108, 98.37247930802232, 69.85706625093599, 10046.702239376795, 10036.204920302465, 10050.282969969905, 285.25655863624786, 284.8766863221912, 285.5368336134427, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.2163, 9.193873, 5500.059, 609.1438, 9.018495, 5493.707, 587.0698, 7.474937, 4388.531, 598.2599, 9.192534, 5499.905, 596.5865, 7.372915, 4399.039, 602.0209, 9.136261, 5500.266, 99.99872, 99.88418, 99.73916, 99.99578, 99.97939, 99.99821
27829.953400000002, 60.01195114592872, 60.009117035954795, 60.013016425767496, 35.315724676091286, 35.373022609296065, 35.298582486600445, 0.9999822829081244, 0.9999618355940436, 0.9999829637669697, 10037.395550005536, 10038.336285651989, 10050.050523344493, 254.19837646353972, 81.82256572067718, 61.1940568963812, 10042.232050759487, 10039.983725366212, 10047.759290875454, 285.3020923634046, 284.9557622406916, 285.57632028120395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096251, 5498.931, 602.918, 9.122013, 5499.888, 593.3593, 7.40996, 4396.819, 604.6098, 9.094352, 5498.877, 601.2979, 7.317762, 4400.167, 595.6589, 9.230202, 5498.217, 99.9842, 99.99655, 99.9263, 99.97617, 100.0, 99.96618
27832.343040000003, 60.009231593118834, 60.011904121802836, 60.00867148364887, 35.269603926477814, 35.323983087146935, 35.28187115496659, 0.9999825587769743, 0.9999656879620482, 0.9999830369015611, 10021.50182299786, 10031.388640192867, 10042.768018893279, 253.46532467460474, 84.21148183029982, 59.33535577123966, 10034.377892513736, 10032.52141321056, 10031.4815311478, 285.2545979335696, 284.9260448070146, 285.48127696546624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096073, 5498.976, 602.1982, 9.139328, 5500.207, 595.6887, 7.384374, 4399.062, 607.9498, 9.03239, 5494.261, 591.856, 7.425877, 4393.818, 589.9529, 9.31224, 5490.009, 99.97998, 100.0, 99.97727, 99.90565, 99.87082, 99.81695
27834.775520000003, 60.01023478271776, 60.006774423696704, 60.01134751153665, 35.352080927256246, 35.35203502507835, 35.293240042120345, 0.9999822918962099, 0.9999663450896432, 0.9999847973032453, 10040.971310130275, 10035.046474007831, 10049.561297459284, 256.6128866093891, 86.90029739361944, 61.95334717860078, 10044.250177235179, 10038.635932123972, 10046.92778388369, 285.2071021652306, 284.89195025283345, 285.5268386845747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.0682, 9.053955, 5497.763, 601.4589, 9.138591, 5500.186, 593.3981, 7.409776, 4397.034, 604.5904, 9.095087, 5498.772, 596.6246, 7.373098, 4399.313, 595.6787, 9.230202, 5498.277, 99.95043, 100.0, 99.92755, 99.97913, 99.98299, 99.96301
27837.206520000003, 60.008717090838175, 60.01146102857404, 60.009878408944424, 35.313385726572626, 35.356982190845144, 35.32166244101504, 0.9999806772067034, 0.9999658721359304, 0.9999838464657506, 10040.474382315244, 10039.122273934994, 10048.74333075242, 257.2137056590643, 82.94942410666681, 61.409032418869174, 10043.97451777343, 10040.718215519344, 10052.341325833962, 285.27705774852996, 284.96665689273, 285.55647215364183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096073, 5499.099, 602.918, 9.122013, 5499.828, 593.4175, 7.409408, 4396.925, 604.6292, 9.095087, 5498.942, 596.6818, 7.373281, 4399.198, 595.639, 9.230202, 5498.104, 99.98221, 99.99642, 99.92864, 99.97937, 99.98037, 99.96617
27839.613080000003, 60.011395779900845, 60.00762224857223, 60.009163809993055, 35.29842570749913, 35.33979911881495, 35.31558631178902, 0.9999797376811163, 0.9999635973285526, 0.9999773404936388, 10038.904361565794, 10043.77622580501, 10046.740972224461, 253.93438001816094, 90.96999243251366, 75.76664668931699, 10041.44715224582, 10042.12400578435, 10044.918974323742, 285.32273024135276, 284.92274100504403, 285.47010630017627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1966, 9.19423, 5500.059, 609.1438, 9.018495, 5493.655, 587.1281, 7.474753, 4388.703, 598.2405, 9.192719, 5499.741, 602.9193, 7.297491, 4399.909, 601.9811, 9.136078, 5500.032, 99.99757, 99.88522, 99.74184, 99.9958, 99.99653, 99.9993
27842.013600000002, 60.007518445150836, 60.00935181006275, 60.011260953546284, 35.30544502013719, 35.36970202479516, 35.32115405408454, 0.9999798502491924, 0.9999638782963508, 0.999981164847655, 10037.268866962084, 10041.61266620796, 10054.453210180327, 254.5072339317485, 85.44601981205233, 61.49953719392852, 10040.978854664347, 10040.215495870902, 10050.552212611034, 285.21184155517363, 284.919496911775, 285.5720520024994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096073, 5499.04, 602.918, 9.122197, 5499.992, 593.3593, 7.409776, 4396.881, 604.6292, 9.094168, 5498.883, 597.2731, 7.365976, 4400.003, 595.639, 9.230385, 5498.163, 99.98115, 99.99749, 99.9326, 99.97628, 99.99477, 99.9641
27844.4144, 60.0107944824412, 60.01251476571648, 60.010240260999105, 35.30139268090433, 35.32210790162841, 35.28646062367656, 0.9999779856970504, 0.9999659154756207, 0.9999794683025415, 10039.17659230678, 10032.607242580536, 10044.17937241292, 253.3962189908575, 79.1326897470085, 61.230180976129304, 10032.532184774851, 10034.113659332637, 10037.14481287512, 285.2397170557874, 284.99257303900606, 285.44789751434195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096073, 5498.925, 602.8986, 9.122382, 5499.953, 594.0969, 7.395786, 4398.46, 606.94, 9.048386, 5495.478, 606.0284, 7.251652, 4397.282, 590.7681, 9.301619, 5490.691, 99.97915, 99.99773, 99.9636, 99.92754, 99.93682, 99.84489
27846.89452, 60.003552125248476, 60.00734945793402, 60.007121210358754, 35.319547915140966, 35.360661409503834, 35.309110890275235, 0.9999824375608299, 0.9999639905579008, 0.9999792559004445, 10034.190831450205, 10046.627952607907, 10048.71499276478, 255.4473989541175, 79.51147869830112, 59.89660725561407, 10047.682231777208, 10045.372898530726, 10044.737263723833, 285.23037227934657, 284.9511357128338, 285.4568290037905, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.5074, 9.029505, 5496.155, 599.8441, 9.15959, 5500.529, 594.854, 7.399836, 4397.27, 604.7069, 9.093984, 5498.878, 602.9002, 7.297491, 4399.812, 595.6589, 9.230202, 5498.103, 99.91477, 100.0, 99.93654, 99.97712, 99.99561, 99.9641
27849.302480000002, 60.007270350466456, 60.00179114268562, 60.00567669355989, 35.35406250412414, 35.34310155749262, 35.29800578695935, 0.9999847814978132, 0.9999633041275617, 0.999982379665857, 10032.12746619792, 10044.820487835981, 10045.442724006967, 250.79403575962624, 84.67404135637344, 62.83878301487857, 10042.969485049638, 10038.984505958284, 10051.595497690447, 285.15689606893847, 284.89539480413873, 285.3848879049789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096251, 5499.203, 602.9375, 9.121645, 5500.161, 593.4175, 7.409592, 4396.923, 604.6098, 9.094352, 5498.884, 602.9193, 7.297491, 4399.807, 595.6787, 9.230019, 5498.157, 99.9841, 99.99655, 99.93138, 99.9783, 99.99411, 99.9652
27851.72332, 60.011993749643665, 60.01372210192415, 60.007228918763715, 35.30026886747442, 35.32293934663393, 35.29441833052458, 0.9999754330895214, 0.9999581889780744, 0.9999751448644433, 10045.255866741574, 10042.254596223376, 10045.682664500935, 249.553423425853, 96.2715732526317, 71.47231099779106, 10044.566903431105, 10038.415607358938, 10049.489566963304, 285.16439113753205, 284.8821599679031, 285.53672539954493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1769, 9.194408, 5499.885, 609.1438, 9.018495, 5493.82, 587.1086, 7.475674, 4388.531, 598.2599, 9.192719, 5499.858, 596.6437, 7.373098, 4399.198, 602.001, 9.136261, 5500.032, 99.99977, 99.88623, 99.74027, 99.99592, 99.98169, 100.0
27854.163080000002, 60.015861915315334, 60.01413796572096, 60.01452958253611, 35.28974614210628, 35.352363998853406, 35.287086865386314, 0.9999804323021322, 0.9999600407094837, 0.9999799095999408, 10036.783296628466, 10035.144933698486, 10042.892155703757, 258.11729114810987, 85.46864723210274, 61.467313208772, 10036.79329128216, 10037.522108698104, 10040.747789667745, 285.2892788883252, 284.9368788939792, 285.4636463529632, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096073, 5499.035, 602.918, 9.122197, 5499.999, 593.3593, 7.40996, 4396.874, 604.6098, 9.094536, 5499.047, 602.6522, 7.300595, 4400.049, 595.639, 9.230019, 5498.264, 99.9801, 99.99858, 99.92872, 99.97713, 99.99699, 99.96421
27856.68128, 60.019009272975936, 60.01634236335035, 60.019882857473306, 35.28649450302616, 35.34000137608502, 35.27149900388253, 0.9999807274529952, 0.9999662548132298, 0.9999824738166267, 10019.173107138906, 10035.733835868172, 10040.963835153036, 254.7418082349791, 80.61743713188389, 61.548114006143805, 10037.380067272457, 10031.879781055773, 10034.41926114256, 285.29918346268124, 284.88217232058304, 285.49971173634316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5054, 9.096073, 5498.768, 602.7234, 9.133802, 5500.283, 595.2034, 7.383821, 4399.234, 607.4255, 9.03809, 5494.673, 592.1993, 7.426242, 4394.208, 590.3307, 9.310041, 5490.151, 99.9822, 100.0, 99.96935, 99.90174, 99.88649, 99.81953
27859.109720000004, 60.022634443541286, 60.02346676841108, 60.02069966918792, 35.29311409452199, 35.35629466087551, 35.298714661372316, 0.9999811368838317, 0.999966409640041, 0.9999811952546147, 10040.382170148174, 10038.172271207153, 10048.634642563797, 255.56587313995942, 85.40619822310737, 58.5835820250104, 10039.136378279572, 10043.514949454255, 10043.065886323848, 285.3189098060142, 284.9541553466764, 285.4939654759736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.0737, 9.048065, 5497.24, 601.5367, 9.143748, 5500.075, 593.8057, 7.409224, 4396.874, 604.6098, 9.09472, 5498.826, 596.6628, 7.372915, 4399.155, 595.6589, 9.230019, 5498.163, 99.93924, 100.0, 99.92755, 99.97619, 99.97939, 99.96606
27861.510280000002, 60.02034986668291, 60.02192468035121, 60.019854093319, 35.30502210303603, 35.362428074426816, 35.29384535000092, 0.9999833171122587, 0.9999679370677613, 0.9999800991203365, 10032.500343488993, 10041.512743129862, 10046.062166259379, 259.6081871228571, 86.17736272897588, 63.16540232919169, 10039.287087588547, 10033.113719532324, 10050.03823783992, 285.2079009634957, 284.9074686820805, 285.481465825346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096251, 5499.255, 602.8792, 9.122013, 5500.051, 593.437, 7.409224, 4396.874, 604.6292, 9.09472, 5498.767, 596.6628, 7.372733, 4399.256, 595.6589, 9.230385, 5498.157, 99.98209, 99.99642, 99.92638, 99.97617, 99.97942, 99.96727
27863.957720000002, 60.02097574956454, 60.020603950475795, 60.024376141272725, 35.310284983952286, 35.33231593407971, 35.29088784096055, 0.9999742895447873, 0.999963877415475, 0.9999780945824884, 10034.99919617825, 10035.688775558752, 10042.007324869895, 253.3535674935265, 87.46593494596982, 67.1303040127367, 10035.684611876808, 10043.967491330926, 10053.307228179765, 285.1932956324855, 284.9966602129752, 285.5188326695373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1966, 9.19423, 5500.064, 609.1438, 9.018311, 5493.701, 587.1086, 7.474569, 4388.48, 598.2405, 9.19327, 5499.748, 602.9193, 7.297308, 4399.859, 602.001, 9.136078, 5499.972, 99.99976, 99.88418, 99.7404, 99.99401, 99.9954, 100.0
27866.461440000003, 60.02804149613721, 60.027761378738965, 60.01958619020843, 35.33033895472719, 35.342292775840946, 35.30781364781921, 0.999977629517315, 0.9999655803648443, 0.9999793116609188, 10040.882527156942, 10048.837862414002, 10045.224895820347, 253.0335009460082, 85.17546941045748, 62.45626342078367, 10037.49799452872, 10042.375423561782, 10051.76934002769, 285.2568047637102, 284.9403559363193, 285.4797829185645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5054, 9.096251, 5498.931, 602.918, 9.122382, 5499.997, 593.3981, 7.409408, 4396.873, 604.6098, 9.094903, 5498.93, 597.2922, 7.358671, 4400.016, 595.639, 9.230202, 5498.097, 99.9801, 99.99843, 99.93257, 99.97926, 99.99895, 99.96411
27868.885960000003, 60.025919284393474, 60.02373396669783, 60.024182760868676, 35.30613494893299, 35.321096448925005, 35.28838737172194, 0.9999793299447624, 0.9999640202200135, 0.9999788532023872, 10034.795938402254, 10025.540359028195, 10037.535182012778, 252.19054956512218, 86.90299990903623, 63.012134447263634, 10036.427781601782, 10034.14032189031, 10041.538193379347, 285.2852931843998, 284.9252842290454, 285.5094872583561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096251, 5498.983, 602.704, 9.125697, 5500.334, 595.2228, 7.389528, 4398.893, 607.4644, 9.036986, 5494.843, 607.1539, 7.236859, 4396.29, 590.291, 9.310408, 5490.023, 99.9801, 100.0, 99.97343, 99.90484, 99.92507, 99.81721
27871.318160000003, 60.0216030171776, 60.02497697307235, 60.020668749183685, 35.299684359541445, 35.3605457115053, 35.31628770368486, 0.999979830097842, 0.9999618852925359, 0.9999814527078781, 10033.917842033756, 10040.664941497067, 10040.932230142871, 252.58471138495315, 86.26432348667572, 62.91794069860907, 10031.922942002742, 10046.11292063075, 10057.341897954822, 285.14824294462477, 284.9257139465593, 285.4334400807908, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 607.9752, 9.048779, 5497.339, 600.9336, 9.143196, 5500.34, 593.7087, 7.406462, 4397.103, 604.6292, 9.094903, 5498.767, 602.8811, 7.297491, 4399.809, 595.6589, 9.230202, 5498.216, 99.94008, 100.0, 99.93186, 99.9802, 99.99425, 99.96419
27873.718800000002, 60.02389829681537, 60.02125999072197, 60.02418849837673, 35.31410117549153, 35.37875527788457, 35.32420619583455, 0.9999823101394391, 0.9999605834175384, 0.9999819381764831, 10036.20085234671, 10034.124341106204, 10050.192503156919, 252.1078892682608, 85.49995378799304, 60.36413587886466, 10047.590956601734, 10033.52464887781, 10052.589414408514, 285.25354395878975, 285.0471940367359, 285.4572508050915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096786, 5499.041, 602.918, 9.122197, 5500.043, 593.3787, 7.409592, 4396.873, 604.6098, 9.094352, 5498.768, 602.9575, 7.297491, 4399.856, 595.6787, 9.230751, 5498.103, 99.98115, 99.99653, 99.92752, 99.97606, 99.99558, 99.96923
27876.144280000004, 60.01729275224527, 60.014811631813146, 60.01674329227085, 35.30568099011614, 35.32732988586437, 35.302534864186384, 0.9999756633579566, 0.9999599754633893, 0.9999757136154523, 10027.799137801072, 10048.11555552215, 10045.736900493202, 252.67680624562172, 92.8890440056166, 70.24194330693399, 10035.248037340956, 10030.533841188197, 10051.562783500493, 285.2646960753027, 284.8722963828344, 285.5177916947332, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1966, 9.194408, 5500.059, 609.1438, 9.019232, 5493.76, 587.1475, 7.474569, 4388.59, 598.2794, 9.192534, 5499.741, 596.6246, 7.373646, 4399.146, 602.0209, 9.136627, 5500.32, 99.99966, 99.88701, 99.7404, 99.99389, 99.98034, 100.0
27878.5534, 60.010038616365165, 60.00762226424141, 60.01338953358724, 35.31560762517373, 35.35165390824782, 35.29283534195242, 0.9999798081507826, 0.999964085396056, 0.9999771963164478, 10029.764740391529, 10037.79889112772, 10048.27955862095, 259.86057041059894, 86.63573254799212, 61.4907775437332, 10034.951147589367, 10044.202641611071, 10046.312024766587, 285.2955949669892, 284.9538313964683, 285.44730861675947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5054, 9.09643, 5498.925, 602.957, 9.121829, 5500.096, 593.437, 7.410144, 4396.984, 604.6486, 9.094352, 5498.936, 602.9002, 7.301508, 4400.015, 595.6589, 9.230385, 5498.217, 99.9802, 100.0, 99.93002, 99.97724, 99.99894, 99.9651
27880.976440000002, 60.00367606360571, 60.0104869748356, 60.00699198775407, 35.27315870599417, 35.33026663642245, 35.273675391830274, 0.9999801897975383, 0.9999618504924824, 0.9999792550351442, 10031.324330299727, 10030.637933006205, 10037.849672585477, 253.77187291925406, 84.55860733664622, 55.427707740705046, 10030.391593940336, 10030.844998304514, 10034.067840142752, 285.3289798518837, 284.9509811910593, 285.5184926258677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096073, 5499.041, 602.9375, 9.121829, 5499.998, 593.8057, 7.40094, 4398.375, 606.4546, 9.064566, 5496.637, 593.8206, 7.411084, 4396.148, 591.2452, 9.298139, 5491.47, 99.9801, 99.99856, 99.94541, 99.93745, 99.92002, 99.85215
27883.38404, 59.99759241258776, 59.99784599808738, 60.00151109222829, 35.30913211894446, 35.3378351957797, 35.32631049332255, 0.9999801711353162, 0.9999634388832059, 0.9999794337095986, 10032.962385277197, 10042.77721500131, 10050.108497786885, 252.1116056075789, 83.20176686549439, 56.29137333553717, 10034.424419749637, 10039.897469527103, 10048.99786027002, 285.183142092663, 284.87816751350294, 285.4335373080738, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 608.4089, 9.031467, 5496.248, 599.9802, 9.158116, 5500.605, 594.7569, 7.394498, 4397.086, 604.6486, 9.094352, 5498.773, 596.6437, 7.373098, 4399.207, 595.6589, 9.230202, 5498.157, 99.91635, 100.0, 99.94541, 99.97629, 99.98054, 99.96508
27885.821560000004, 59.9968883344855, 59.99687001575831, 59.994771230186096, 35.309544624238875, 35.35214457059051, 35.30362210562379, 0.9999809999917627, 0.9999617132099988, 0.9999826465913224, 10038.535645749907, 10036.219433364422, 10050.918505256092, 256.76731290723455, 81.49669076179862, 58.017310047075625, 10036.07806781553, 10043.12706059143, 10052.354994570645, 285.17400674794953, 284.8893883533467, 285.45401408930735, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.09643, 5499.035, 602.957, 9.121829, 5499.999, 593.3787, 7.409776, 4396.813, 604.6098, 9.094903, 5498.988, 596.6055, 7.373098, 4399.264, 595.6589, 9.230202, 5498.157, 99.98009, 99.99858, 99.93159, 99.97628, 99.98054, 99.96411
27888.23384, 59.99409537605595, 59.995707692076586, 59.992530443912315, 35.278066942829675, 35.35116093444368, 35.27406068739303, 0.9999750390423846, 0.9999634135346726, 0.9999764150461677, 10034.991452817803, 10038.279263569651, 10046.627318051527, 252.03805899543772, 83.58490001762493, 69.9357577645269, 10040.883145917918, 10045.040679332593, 10042.881047215144, 285.16136580385347, 284.8873766176901, 285.48223529402367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 598.1572, 9.19423, 5499.891, 609.1438, 9.018679, 5493.82, 587.1086, 7.474937, 4388.59, 598.2794, 9.191983, 5499.853, 602.9002, 7.297491, 4399.803, 602.001, 9.136261, 5500.032, 99.99557, 99.88433, 99.73929, 99.9951, 99.99405, 99.99918
27890.61804, 59.992175932883626, 59.99138273542829, 59.994248909815795, 35.31976902675871, 35.38265312800751, 35.294670817588575, 0.9999835741751505, 0.999961027323511, 0.9999827951895992, 10036.827071345684, 10039.254156948811, 10046.772299863678, 252.350044675949, 93.3796609244182, 63.82551395187693, 10038.576379798344, 10042.71871198512, 10046.295249035331, 285.18779129123794, 284.8035423371938, 285.5148937095104, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5251, 9.096073, 5498.988, 602.918, 9.122197, 5500.051, 593.3981, 7.409776, 4396.934, 604.6292, 9.094352, 5498.819, 596.6437, 7.373281, 4399.256, 595.639, 9.230202, 5498.223, 99.9802, 99.99844, 99.93024, 99.97713, 99.97921, 99.96628
27893.060040000004, 59.98720507162023, 59.98639299815585, 59.98518022656552, 35.30216630977226, 35.33557334465989, 35.27617886811955, 0.9999775615603037, 0.9999651553165664, 0.9999747372391136, 10030.410182411362, 10030.649072779921, 10043.028240258069, 256.46738190286527, 85.1490711223687, 64.71409107987438, 10030.545343886508, 10033.859324221803, 10042.033127945306, 285.1334092448326, 284.8999286438627, 285.35855476225163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 604.5448, 9.096251, 5499.139, 602.9375, 9.121829, 5499.993, 593.4175, 7.409408, 4397.042, 605.0565, 9.081481, 5497.772, 604.5978, 7.26754, 4398.547, 592.299, 9.276348, 5493.058, 99.97914, 99.99764, 99.93138, 99.96697, 99.97153, 99.88342
27895.44208, 59.98403615308944, 59.98216483273809, 59.986349307642804, 35.34067017002273, 35.34788902860329, 35.30464127958159, 0.9999775757419276, 0.9999681940463674, 0.9999810655477355, 10032.171349423172, 10041.580792807577, 10045.84637716615, 255.3295793117927, 87.0048206410629, 60.938135702003365, 10036.621449491657, 10045.413390727921, 10044.231574846604, 285.2420274621679, 285.0453148002313, 285.48126649273377, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 0), 5500.0, 600.0, 610.0255, 9.0138, 5493.795, 598.5211, 9.18372, 5500.432, 596.2322, 7.382165, 4398.307, 605.9885, 9.07192, 5498.496, 603.3961, 7.295847, 4399.807, 595.639, 9.230568, 5498.271, 99.87809, 100.0, 99.96011, 99.96472, 99.99421, 99.96618
