TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27912.060240000003, 59.99538847740657, 59.996903343884796, 59.999311733473526, 34.00419244749872, 34.041573402317105, 33.98637895923937, 0.9999834636196687, 0.9999679734540547, 0.999981966959718, 9672.380045232052, 9669.094733422922, 9678.640358976452, 241.3640366160921, 75.82490313680648, 61.238634193256985, 9664.921693547582, 9674.502573361526, 9671.758845764798, 285.2640949147012, 284.9048310546085, 285.4537461821295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.1144, 9.156752, 5500.358, 607.8986, 9.033599, 5494.096, 587.1669, 7.474569, 4388.589, 598.2794, 9.192719, 5499.912, 602.9002, 7.297308, 4399.858, 582.7758, 7.515831, 4380.043, 100.0, 99.91106, 99.74064, 99.99296, 99.99543, 99.5477
27914.4314, 59.99821957092975, 60.00027288194485, 60.003841836319594, 34.03828822803485, 34.085734643273504, 34.02445252828213, 0.9999802602164566, 0.999967603638043, 0.9999808573460686, 9678.301120608507, 9678.80498696261, 9680.313705550845, 238.25879472951783, 75.73759524816455, 59.80177900916169, 9681.37253318425, 9673.567909104031, 9687.297203262826, 285.1841092481817, 284.977752469723, 285.49881033641185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.096073, 5498.983, 602.8986, 9.122382, 5500.0, 593.3981, 7.409776, 4396.934, 604.6486, 9.09472, 5498.826, 596.6246, 7.373281, 4399.213, 589.1179, 7.454669, 4391.476, 99.98126, 100.0, 99.92874, 99.97724, 99.98041, 99.80487
27916.832720000002, 59.99888151062415, 59.99793312232438, 59.99831681949371, 34.04258532152243, 34.096427049046405, 34.03752161919975, 0.9999796589822901, 0.9999723707585066, 0.9999813787832532, 9675.504948552192, 9683.791039439155, 9683.381868661598, 239.88144746514172, 73.55726752454757, 60.23139341654314, 9676.20307225861, 9683.17150450254, 9685.458544603236, 285.20648016837265, 284.90174381650326, 285.5072624398529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.096073, 5498.931, 602.957, 9.122197, 5500.058, 593.3981, 7.409592, 4396.763, 604.6292, 9.095271, 5498.773, 602.9193, 7.297491, 4399.909, 589.0782, 7.454669, 4391.538, 99.98115, 99.99844, 99.92757, 99.98115, 99.99543, 99.80627
27919.226800000004, 60.00325991189802, 60.00507432883825, 60.003419487133705, 34.03527497562334, 34.082571421061665, 34.02337704838179, 0.9999844818443648, 0.9999746735139252, 0.9999847928089906, 9673.02888736187, 9680.739766588746, 9684.828334333815, 240.48446822671212, 73.40943608817906, 49.28403782883015, 9676.105123490337, 9682.282030848772, 9686.549275402549, 285.2032344874123, 284.97416489605354, 285.4498907665338, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8535, 8.988278, 5490.764, 596.6534, 9.216322, 5499.139, 599.7264, 7.337435, 4400.23, 610.6878, 8.991572, 5490.783, 609.0423, 7.216588, 4395.318, 594.4858, 7.401747, 4396.755, 99.82867, 99.98389, 100.0, 99.83493, 99.89219, 99.93587
27921.664320000003, 60.007763379780165, 60.00466840202789, 60.002318407332055, 34.0593808314305, 34.130570085470126, 34.049417958347405, 0.9999838696330803, 0.999974225653973, 0.9999842600316752, 9680.725742582668, 9682.697820625994, 9695.710859955025, 238.51533760917937, 73.97029030762724, 52.35272644898623, 9680.567653688751, 9677.137065899742, 9692.540469164063, 285.2091650624451, 284.8833056515843, 285.5201852747732, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.095895, 5499.098, 602.957, 9.121461, 5499.999, 593.4175, 7.409776, 4396.866, 604.6098, 9.094352, 5498.878, 602.9193, 7.297491, 4399.965, 594.5256, 7.389112, 4398.323, 99.97915, 99.99954, 99.92736, 99.97819, 99.99421, 99.9615
27924.089920000002, 60.00422277285549, 60.00451592072261, 60.00862079911049, 34.02966290509, 34.09514729632994, 34.00639825373904, 0.9999831921140893, 0.9999711458920754, 0.9999825117863426, 9675.120873193275, 9679.944813415526, 9690.128481809406, 239.00668868402408, 77.17744466728027, 56.863395406850486, 9669.535571467011, 9674.559544001224, 9688.405849088225, 285.23861603416776, 284.8345163159686, 285.55998874093603, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.731, 9.134622, 5500.277, 606.2449, 9.068228, 5496.361, 588.9139, 7.4615, 4389.76, 598.7065, 9.191432, 5499.912, 596.6437, 7.372733, 4399.156, 601.7425, 7.312201, 4400.099, 100.0, 99.94408, 99.76587, 99.9963, 99.98163, 100.0
27926.482480000002, 60.008440350681845, 60.01101304970468, 60.009611801306946, 34.00949934568898, 34.08214481957869, 34.04256045676076, 0.9999822735918164, 0.9999746470114272, 0.9999848326493078, 9674.409961357964, 9677.769117973656, 9687.24285164966, 233.79196104028688, 68.66721327490495, 57.619049039381366, 9678.467033859168, 9686.923953902507, 9688.200991547845, 285.2334748679434, 285.02052900764056, 285.4772069019749, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.1702, 9.097322, 5499.098, 602.9375, 9.122197, 5499.828, 593.3593, 7.410144, 4396.932, 604.6098, 9.094536, 5498.766, 602.9193, 7.297856, 4399.807, 595.3805, 7.387464, 4398.452, 99.9822, 99.99952, 99.92891, 99.97616, 99.99653, 99.96341
27928.885280000002, 60.01282410509903, 60.011849380164875, 60.0138347655477, 34.032966066736186, 34.09233490807009, 34.0295177155441, 0.9999829679023228, 0.999970066104777, 0.9999823813091313, 9674.09242166554, 9673.094998695113, 9690.991907096639, 233.61145309804306, 73.1684353216151, 57.21020692238517, 9673.368620345906, 9678.62831493057, 9692.13814858235, 285.23970040558777, 284.8838779895587, 285.5251902642504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.096251, 5499.046, 602.957, 9.122197, 5499.94, 593.4175, 7.409039, 4396.764, 604.6098, 9.09472, 5498.708, 596.6628, 7.373098, 4399.263, 595.4004, 7.38783, 4398.332, 99.98125, 99.99952, 99.93142, 99.9751, 99.98051, 99.96068
27931.287720000004, 60.0093464712753, 60.011883462015625, 60.01500743941789, 34.00202344209722, 34.09148977901337, 34.0364098722448, 0.9999835259980381, 0.9999740017395163, 0.9999851974891129, 9672.640404482341, 9686.036085742155, 9684.469290182107, 238.29037006994895, 69.56970545631702, 54.13879362096668, 9675.663775149142, 9687.808592107589, 9691.616497524146, 285.1260883589814, 284.8884126653359, 285.42990745033734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8338, 8.988457, 5490.869, 596.6728, 9.216506, 5499.197, 599.7264, 7.337067, 4400.351, 610.6684, 8.991388, 5490.829, 590.33, 7.442131, 4393.474, 589.1179, 7.453753, 4392.089, 99.83257, 99.98387, 100.0, 99.83185, 99.84635, 99.8188
27933.779120000003, 60.0135728132767, 60.01404821896727, 60.01342498928979, 34.05608372671331, 34.10585601887365, 34.036809475694405, 0.9999851228840223, 0.9999741345766355, 0.9999837597758423, 9672.150403746566, 9688.4986033914, 9678.841273688031, 240.53532730761754, 69.67024613667218, 59.19252614627385, 9673.566965009559, 9680.891803353787, 9683.039865973564, 285.26023773824807, 284.94955153435836, 285.430754840589, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.095895, 5499.093, 602.9375, 9.122197, 5499.88, 593.3981, 7.409776, 4396.882, 604.5904, 9.094903, 5498.819, 596.6246, 7.373281, 4399.264, 595.4004, 7.387098, 4398.565, 99.9821, 99.99844, 99.93273, 99.97628, 99.98166, 99.96599
27936.206520000003, 60.01638120107034, 60.017189647022455, 60.018758457735906, 34.0233271790828, 34.08784160655296, 34.012675232130945, 0.9999808386912511, 0.9999706187444758, 0.9999795001711094, 9679.240787797267, 9679.953920802978, 9677.197311997952, 237.2840087235004, 75.70525374071963, 57.78052074942934, 9678.830648771444, 9680.742038635026, 9684.834576561367, 285.3679236638759, 284.98438250264917, 285.5251161146717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.7167, 9.118917, 5499.81, 605.4278, 9.074675, 5497.351, 589.4769, 7.456898, 4390.73, 599.6581, 9.180767, 5499.825, 602.8239, 7.298952, 4399.743, 601.7624, 7.311835, 4400.165, 99.99514, 99.96198, 99.80228, 99.99541, 99.99752, 100.0
27938.715920000002, 60.017146789874076, 60.01497155873245, 60.0159766905825, 34.038200993303086, 34.09474047363704, 34.032344535823036, 0.9999842461688949, 0.9999756749702869, 0.9999807071828346, 9680.012483133618, 9683.580043094767, 9684.974909126575, 239.50779610936934, 71.34028430073306, 56.26333046501759, 9675.077782089778, 9686.829662222115, 9683.205087432432, 285.2633977714163, 284.9569670664, 285.521980722194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.4857, 9.09643, 5499.041, 602.9375, 9.121829, 5500.007, 593.4175, 7.409592, 4397.051, 604.6292, 9.095087, 5498.825, 596.6246, 7.373281, 4399.198, 595.4203, 7.387464, 4398.446, 99.98009, 99.99645, 99.92619, 99.97701, 99.98037, 99.96326
27941.129520000002, 60.01451049954349, 60.01367106308401, 60.0114670483777, 34.049781665831965, 34.09098823045085, 34.035201048255104, 0.9999824748918347, 0.9999754467606654, 0.9999814604261282, 9672.991159763442, 9684.11459769246, 9685.485914605384, 237.0241861159875, 64.22354605514283, 55.20128446078911, 9680.177575830374, 9676.972723999219, 9683.498583758319, 285.3311814441673, 284.926745637475, 285.4115386409404, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5645, 9.096608, 5498.983, 602.918, 9.121461, 5500.051, 593.3981, 7.409592, 4397.039, 604.5904, 9.095087, 5498.884, 602.9002, 7.297308, 4399.807, 595.3805, 7.387281, 4398.385, 99.98104, 99.99952, 99.92632, 99.97831, 99.99543, 99.9619
27943.504920000003, 60.00946934022159, 60.01194039112062, 60.011654192654994, 34.06762169033445, 34.08122490199529, 34.07002677679584, 0.999981045451191, 0.9999742714197113, 0.9999819734614391, 9676.210667905827, 9680.287456490809, 9683.126014077756, 237.5605375569262, 72.66501870403317, 58.41386895169266, 9684.176048598225, 9677.886604052821, 9688.485219619648, 285.13540690292933, 284.82948994894116, 285.48391768526557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8535, 8.988993, 5490.654, 596.6534, 9.216322, 5499.08, 599.7264, 7.337435, 4400.229, 610.6684, 8.991388, 5490.835, 609.0042, 7.216588, 4395.139, 589.1378, 7.450274, 4392.866, 99.83256, 99.98079, 100.0, 99.83185, 99.88811, 99.82188
27945.900480000004, 60.00986054031708, 60.011921661760105, 60.010154276246936, 34.062016652116355, 34.11038204402425, 34.04851221263973, 0.9999812357996865, 0.9999720042517385, 0.9999815223026159, 9680.451213597242, 9684.620535742288, 9691.408412761642, 235.35033093843458, 67.58671473078266, 59.00454862178549, 9683.143089091429, 9678.212594950135, 9680.67441934515, 285.2252157177888, 284.9146523424432, 285.4692687983567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.096251, 5498.925, 602.918, 9.121829, 5499.88, 593.3787, 7.409408, 4396.985, 604.6486, 9.094352, 5499.041, 602.9193, 7.297126, 4399.75, 595.3805, 7.387464, 4398.338, 99.97906, 99.99751, 99.92891, 99.98116, 99.99428, 99.96588
27948.35884, 60.00746927100695, 60.01022032288271, 60.01083273634707, 34.03618760452455, 34.06036391472415, 34.06189484014938, 0.9999838753561056, 0.999973512407073, 0.9999818165980546, 9672.436193966827, 9676.687753509592, 9682.838817991425, 238.9074330939111, 72.74343998609766, 60.764441616553995, 9680.389896862916, 9678.222564179452, 9681.969916749722, 285.18727423805063, 284.76457644924943, 285.24321207166173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.6773, 9.109815, 5499.878, 604.8441, 9.081121, 5497.941, 589.904, 7.451376, 4391.241, 599.6775, 9.171759, 5499.929, 596.9108, 7.372367, 4399.312, 601.7823, 7.311835, 4400.166, 99.99639, 99.96116, 99.81669, 99.99801, 99.97699, 100.0
27950.85032, 60.00696964978161, 60.006106579270764, 60.008390152803024, 34.04462287350911, 34.09081302076588, 34.03960090826021, 0.999982084600076, 0.9999751476426624, 0.9999837397706236, 9677.910594626854, 9687.052667147163, 9686.946153277084, 238.5425372072126, 72.7308884424383, 54.52338962001522, 9682.288580417682, 9682.967329359824, 9688.768168538736, 285.3579959590634, 284.9120893416606, 285.40018234728285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 603.145, 9.108745, 5499.256, 602.9958, 9.121645, 5499.879, 593.3981, 7.409224, 4396.926, 604.6292, 9.09472, 5498.877, 602.9002, 7.297856, 4399.917, 595.4004, 7.387098, 4398.387, 99.98507, 99.9986, 99.92874, 99.97924, 99.9965, 99.96188
27953.285120000004, 60.00880828497577, 60.00829421913087, 60.00689726318352, 34.061285855807675, 34.07513299227396, 34.03763556274795, 0.9999832103435393, 0.999974225382002, 0.9999819818109099, 9675.633777656665, 9679.439968101322, 9692.652819774135, 238.13263170389314, 68.96774107111105, 59.57800936522381, 9677.338115053659, 9685.23157735351, 9678.70061484575, 285.2038529803231, 284.8835711828036, 285.39948739097343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5645, 9.096251, 5499.098, 602.918, 9.121829, 5500.0, 593.3787, 7.409776, 4397.104, 604.6292, 9.09472, 5498.931, 596.6246, 7.373463, 4399.263, 595.4203, 7.386732, 4398.332, 99.9822, 99.99964, 99.93279, 99.97915, 99.98184, 99.96068
27955.704920000004, 60.007487518751084, 60.003421512158866, 60.00350748589748, 34.04782661733585, 34.11408530361944, 34.07319083232759, 0.9999813664338371, 0.9999724723561013, 0.9999850193103035, 9677.583946240753, 9678.551176050845, 9681.50275324865, 238.36874596942562, 74.89032608673187, 57.47386125497724, 9679.821188474089, 9672.695084720304, 9682.633253494228, 285.0133940410365, 284.71043276830386, 285.3150468526691, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8732, 8.988993, 5490.591, 596.6534, 9.216506, 5499.02, 599.6876, 7.337251, 4400.126, 610.6878, 8.991204, 5490.94, 590.3109, 7.442131, 4393.411, 589.1974, 7.45357, 4393.047, 99.83256, 99.98077, 100.0, 99.83493, 99.84765, 99.82193
27958.076080000003, 60.00253933747286, 60.004146065024436, 60.00311526380112, 34.04067874172468, 34.084332485168964, 34.05112120338422, 0.9999831621629193, 0.999975642638879, 0.9999819284164478, 9674.207801170454, 9678.153525457026, 9686.22797968613, 235.38310656025533, 70.58588512195831, 58.91902206954819, 9680.360305938688, 9683.981529740788, 9688.905610283036, 285.18093564556403, 284.82987350503913, 285.34874303783874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.09643, 5499.046, 602.957, 9.122013, 5500.11, 593.3981, 7.409776, 4396.932, 604.6098, 9.094903, 5498.767, 596.6437, 7.373281, 4399.312, 595.4203, 7.387098, 4398.453, 99.9841, 100.0, 99.93007, 99.97617, 99.98181, 99.96343
27960.481560000004, 60.00687654641895, 60.004448878706086, 60.003787629558204, 34.038521037852504, 34.080867547441485, 34.04020888193197, 0.9999808638999148, 0.9999711808027152, 0.9999836320104009, 9667.523574229386, 9677.72528363673, 9678.3860897259, 237.03224631456533, 70.28508995327297, 59.344528370446824, 9675.389799535189, 9673.816128546321, 9684.96316549997, 285.273798829902, 284.88120293486196, 285.37686923564024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.102855, 5499.821, 604.4355, 9.091252, 5498.41, 590.4669, 7.4407, 4392.226, 600.6678, 9.166059, 5500.027, 602.1945, 7.302239, 4399.957, 601.663, 7.312751, 4400.212, 99.9934, 99.97705, 99.83216, 99.99908, 99.999, 100.0
27962.882800000003, 60.007659828380724, 60.004670430246506, 60.00198600944933, 34.07016909734668, 34.09212170841976, 34.062602469526375, 0.9999842051449813, 0.9999727629051139, 0.9999805519944602, 9672.268755048442, 9682.82663305486, 9684.20832977338, 234.20533153955967, 70.73957696021375, 56.40523644732957, 9681.419002704368, 9678.336199228745, 9682.504034428905, 285.2149226279915, 284.9008142643784, 285.38400864887615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.1396, 9.124806, 5500.058, 603.5406, 9.118145, 5500.118, 593.3398, 7.409776, 4396.762, 604.6292, 9.09472, 5498.76, 596.6437, 7.373281, 4399.206, 595.3607, 7.387647, 4398.446, 99.99964, 99.99444, 99.925, 99.97606, 99.98041, 99.96328
27965.37032, 60.00215387760659, 59.99987802332975, 60.0046677719719, 34.04132760929426, 34.11583847098091, 34.06091871440885, 0.9999852160133851, 0.999976893737556, 0.9999837858700574, 9677.721701971017, 9684.696712305027, 9683.555843333957, 230.5164810635324, 69.85761317124161, 61.21013265208376, 9682.921636410161, 9681.924518966905, 9678.197645648965, 285.07306055916155, 284.8682894784668, 285.3586039902185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.096073, 5499.046, 602.957, 9.121277, 5499.776, 593.4175, 7.409408, 4397.157, 604.6098, 9.09472, 5498.825, 602.9002, 7.297674, 4399.803, 595.3805, 7.387098, 4398.561, 99.9822, 99.99956, 99.93398, 99.97603, 99.99537, 99.96068
27967.770000000004, 60.00332834213031, 60.00190619508512, 60.003069307829286, 34.04061926187957, 34.0769643881086, 34.02614395400763, 0.9999825261777251, 0.9999717947066897, 0.9999813680090645, 9678.387409805928, 9681.291677256297, 9679.70265138468, 237.09537287767125, 72.49607389093057, 59.1209459986776, 9681.201019204897, 9682.108232941182, 9683.629401266893, 285.3168287502455, 284.9790942906852, 285.3363830664867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8535, 8.988457, 5490.764, 596.6728, 9.216322, 5499.08, 599.707, 7.337803, 4400.238, 610.6684, 8.991388, 5490.946, 609.0613, 7.216588, 4395.088, 589.1179, 7.454669, 4391.65, 99.83161, 99.98186, 100.0, 99.83292, 99.88811, 99.80352
27970.19292, 59.99881937007787, 60.00091904261442, 60.0045123173826, 34.051623710021026, 34.10440697228008, 34.063523113126735, 0.9999823751682159, 0.9999758189615304, 0.9999814833386581, 9677.5479090718, 9680.536089072793, 9685.127440809216, 235.77843644790664, 65.96451507212805, 55.024806231716866, 9678.099888202669, 9683.004746759627, 9688.591308516505, 285.2038227855013, 284.96374065231004, 285.3312786561602, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.096251, 5499.041, 602.9375, 9.122013, 5499.992, 593.3981, 7.409776, 4396.822, 604.6292, 9.094352, 5498.825, 602.9193, 7.297674, 4399.81, 595.3607, 7.387647, 4398.272, 99.9821, 99.99844, 99.93395, 99.97723, 99.9954, 99.96739
27972.69468, 59.99799042201804, 59.99696213853782, 60.000791334752236, 34.052857313708195, 34.0750268160098, 34.03472499536979, 0.9999807895461066, 0.9999725686236351, 0.999977147280978, 9677.015329605405, 9679.63497502398, 9683.214012862165, 239.3118778839862, 72.61410040174769, 62.88461525776552, 9674.729334486266, 9676.829848504369, 9681.675910217302, 285.19444999778625, 284.91938836299437, 285.3727966805015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.0716, 9.109994, 5499.873, 604.8441, 9.091252, 5497.949, 590.4475, 7.446959, 4392.391, 600.027, 9.166243, 5499.844, 597.3685, 7.369811, 4399.214, 601.7227, 7.312385, 4400.045, 99.99629, 99.9687, 99.82566, 100.0, 99.98405, 100.0
27975.107560000004, 59.99729899154336, 59.99965547545763, 59.998032401559804, 34.061499117224066, 34.087771084859504, 34.055295183334934, 0.9999835484080157, 0.9999754898945273, 0.9999833437120007, 9682.883635346452, 9688.153978106237, 9681.190186741858, 234.59063697702095, 71.17382981944502, 55.53636809153954, 9690.35785700575, 9682.862093598267, 9685.296760619682, 285.19321773498024, 284.9265824167803, 285.3577589423631, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 602.7507, 9.118382, 5499.622, 603.5795, 9.117777, 5500.001, 593.3787, 7.409592, 4397.097, 604.6292, 9.094903, 5498.878, 602.9384, 7.297674, 4399.801, 595.3607, 7.387464, 4398.333, 99.99755, 99.99862, 99.92887, 99.97819, 99.99408, 99.96586
27977.50584, 59.993356017482064, 59.998657818795635, 59.99694616329338, 34.07830958991975, 34.07908194495701, 34.08552488439697, 0.9999827730983305, 0.9999736157490868, 0.9999836151326439, 9682.0317216277, 9685.495632533613, 9690.413190153102, 237.377677037809, 67.15047279985447, 57.071159157805596, 9688.740922229865, 9676.149941970893, 9691.469143873712, 285.2046274112065, 284.8871049137848, 285.34174883062093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.096073, 5499.041, 602.9375, 9.121829, 5500.059, 593.3981, 7.409776, 4397.152, 604.6098, 9.094536, 5498.772, 596.6437, 7.373463, 4399.207, 595.3805, 7.387281, 4398.265, 99.98199, 99.99546, 99.92616, 99.97628, 99.98296, 99.96588
27979.945120000004, 60.00050329591421, 59.997367713737155, 59.99731097514598, 34.041458345874595, 34.061373054384376, 34.013492031755526, 0.9999811484347849, 0.9999672427059667, 0.9999746807239153, 9674.009808725299, 9678.147995872441, 9679.412571810333, 234.19936191537272, 65.50313630391565, 59.59531483202272, 9678.813556019055, 9675.488890188775, 9683.76731114365, 285.26257094583826, 284.93008398474177, 285.4037137417472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8535, 8.988635, 5490.811, 596.6728, 9.216322, 5499.08, 599.707, 7.337067, 4400.182, 610.6878, 8.99102, 5490.887, 590.349, 7.441765, 4393.366, 589.1179, 7.454669, 4391.416, 99.83058, 99.98282, 100.0, 99.83291, 99.84652, 99.8035
27982.353560000003, 59.99760568372068, 59.99338712623482, 59.99528256703089, 34.04723352450936, 34.10555523179934, 34.036201891143435, 0.9999809884390751, 0.9999731685950674, 0.9999785924234516, 9671.49095465177, 9678.742412252612, 9689.569541169392, 238.41460645731604, 71.2777346686089, 56.22448437769435, 9684.81724912645, 9675.278297003022, 9679.84080947208, 285.1544968809819, 284.8235805985381, 285.3902748120381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5645, 9.096073, 5499.15, 602.9375, 9.121829, 5499.946, 593.3981, 7.409776, 4396.815, 604.6292, 9.094903, 5498.878, 596.6628, 7.373281, 4399.206, 595.4004, 7.387281, 4398.507, 99.9802, 99.99762, 99.93395, 99.9771, 99.98054, 99.96054
27984.777920000004, 59.9955859943484, 59.995578860021844, 59.99461382155314, 34.04487875998658, 34.086392803985206, 34.01134255949174, 0.9999807971289808, 0.9999744018163742, 0.9999786261458363, 9678.988743184527, 9679.047265522386, 9685.826589256962, 235.6526824575085, 72.34488044393902, 59.012946242408816, 9675.133617698777, 9683.893697595293, 9683.786294895324, 285.2336030571929, 284.9474439348025, 285.3703614608604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.09643, 5499.093, 602.9764, 9.114093, 5499.361, 591.9034, 7.425606, 4394.0, 601.7358, 9.140318, 5500.105, 600.5159, 7.320502, 4400.298, 600.9672, 7.315498, 4400.201, 99.9821, 99.98697, 99.88702, 100.0, 100.0, 100.0
27987.20788, 59.99613989527468, 59.99606100910813, 59.991008331177554, 34.05944331698046, 34.09448461392387, 34.05908804065687, 0.9999814818983868, 0.9999728918802078, 0.9999815106779465, 9672.522472377212, 9679.963518157912, 9687.135281095785, 235.02613197675328, 69.46804320760748, 55.05670726340122, 9675.615052894034, 9684.081797640429, 9690.879261719156, 285.211333473389, 284.8881331793892, 285.39575925856184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 601.1144, 9.14069, 5500.414, 604.5718, 9.101383, 5499.7, 592.7575, 7.412905, 4397.036, 604.6098, 9.09472, 5498.825, 596.6437, 7.373463, 4399.206, 595.3607, 7.387464, 4398.383, 100.0, 99.98152, 99.92367, 99.97724, 99.97918, 99.96466
27989.64596, 59.99200729497497, 59.99267219956633, 59.99118130406123, 34.05392061579033, 34.09622833967124, 34.03441847022691, 0.9999819591480499, 0.9999759412065606, 0.9999826015909731, 9684.471179722961, 9672.123270846387, 9682.837194633783, 235.58850929241362, 65.2611097249196, 53.74735116806505, 9680.747492641713, 9678.244196667225, 9685.119843804443, 285.28662388128055, 285.0043075135616, 285.30753538527443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.095895, 5498.988, 602.9375, 9.121829, 5499.94, 593.3981, 7.409408, 4396.993, 604.6098, 9.094536, 5498.929, 602.843, 7.297491, 4399.861, 595.4203, 7.387281, 4398.445, 99.9842, 99.99949, 99.93026, 99.97924, 99.99543, 99.96068
27992.065160000002, 59.991449435929376, 59.99387286085252, 59.994638160616745, 34.051669028365886, 34.07597992086949, 34.04137083364334, 0.9999809710845421, 0.9999708126360666, 0.9999832312324415, 9677.060313200689, 9677.71831943481, 9681.994845177464, 240.05374383898925, 69.69682779157279, 57.04827202490242, 9685.04290798515, 9679.096057599112, 9684.43114368329, 285.1410765574547, 284.84659729422265, 285.24581036178074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8732, 8.988457, 5490.979, 596.6534, 9.216322, 5499.19, 599.6293, 7.337251, 4400.182, 610.6684, 8.991572, 5491.05, 608.985, 7.216588, 4395.14, 589.1179, 7.454303, 4391.478, 99.82668, 99.98387, 100.0, 99.83387, 99.88815, 99.80503
27994.453080000003, 59.98935913997727, 59.989445883536156, 59.98852562288155, 34.05770113370661, 34.1195189500732, 34.023401296489034, 0.9999860784542989, 0.9999753732310319, 0.9999865794371626, 9677.794362448865, 9685.390195993523, 9680.802243926071, 241.83880811252448, 69.47498695219419, 52.954220758283554, 9685.025281619544, 9688.198650184198, 9685.61996689648, 285.20540018479824, 284.91147287645805, 285.36088084960005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.095895, 5499.145, 602.9375, 9.121461, 5499.935, 593.3981, 7.409224, 4396.984, 604.6098, 9.09472, 5498.872, 602.9193, 7.297491, 4399.861, 595.4402, 7.387281, 4398.386, 99.98305, 99.99969, 99.93005, 99.97924, 99.99543, 99.96328
27996.868240000003, 59.99789031218327, 59.99116096776034, 59.99044124301005, 34.035374124206804, 34.079848769954864, 34.01185531102484, 0.9999818792497641, 0.9999720884758931, 0.9999819908120109, 9679.588952369259, 9679.732908005195, 9680.613060614593, 236.93164363911183, 73.23825472882083, 54.1104561728871, 9676.510930600516, 9686.54230112631, 9682.755770115571, 285.2805579230682, 284.9379889636102, 285.3618555738694, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.096251, 5499.093, 602.8792, 9.121461, 5499.776, 592.5828, 7.418243, 4394.702, 602.7456, 9.133514, 5500.172, 599.4667, 7.340043, 4399.977, 599.8936, 7.327767, 4400.328, 99.98325, 99.99969, 99.89345, 100.0, 100.0, 100.0
27999.244720000002, 59.990346414876385, 59.99005759514421, 59.99238317223752, 34.06128228268243, 34.084866631512966, 34.050804122859354, 0.9999819338355901, 0.9999686908693349, 0.9999835909200159, 9681.238762034658, 9681.512123595685, 9686.732256452595, 237.13677338119805, 68.81896083904962, 55.246250488842634, 9682.82108874141, 9677.191569124021, 9684.083723491698, 285.16255797215564, 284.91259780645794, 285.3906652334098, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 600.0301, 9.157288, 5500.441, 605.6613, 9.077253, 5498.818, 591.7093, 7.423765, 4396.379, 604.2991, 9.100235, 5498.988, 602.9002, 7.297674, 4399.911, 595.4203, 7.387098, 4398.444, 100.0, 99.96854, 99.91631, 99.97795, 99.99656, 99.96328
28001.632200000004, 59.99403248310725, 59.995405856937474, 59.99299884614348, 34.03760807750948, 34.102016989966394, 34.03225562091583, 0.9999831851908916, 0.9999740990947467, 0.9999815505256328, 9667.928060122525, 9685.773076517758, 9680.852570512128, 230.1212100241869, 70.82419207723933, 58.5076661200992, 9676.217290926224, 9683.935281602537, 9681.211541758155, 285.2412904451169, 284.9721526043088, 285.463524781561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.096608, 5499.099, 602.957, 9.121645, 5499.939, 593.3593, 7.409592, 4396.82, 604.6292, 9.09472, 5498.826, 596.6437, 7.373098, 4399.197, 595.3607, 7.387281, 4398.272, 99.98104, 99.99749, 99.92632, 99.98022, 99.98061, 99.96328
28004.015040000002, 59.99110588659092, 59.99205833201487, 59.99015203844999, 34.03326760043765, 34.07912467542337, 34.01027634895008, 0.9999802022666925, 0.9999692670563785, 0.99998084266035, 9667.138581687426, 9672.561285048001, 9676.15299475625, 238.06686506650613, 72.80408936592767, 53.46578955634868, 9674.956881421873, 9674.218607473107, 9679.647498382596, 285.1465739743194, 284.8309670664929, 285.3997813128387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8535, 8.988635, 5490.707, 596.6534, 9.216322, 5499.021, 599.6682, 7.337251, 4400.289, 610.6684, 8.991572, 5490.777, 590.33, 7.441948, 4393.418, 589.098, 7.454669, 4391.471, 99.82963, 99.98077, 100.0, 99.83599, 99.84769, 99.81019
28006.43344, 59.99539818833112, 59.99656728380516, 59.994072765341855, 34.070938530593494, 34.09872583343327, 34.06072678018907, 0.9999810880783822, 0.9999763815643343, 0.9999826659097345, 9681.05452296156, 9687.407435939576, 9683.38768171877, 238.7789945546167, 65.65532928015182, 53.36172508589516, 9684.063695582114, 9685.548346935842, 9685.97659954585, 285.27357538275567, 284.9311318762166, 285.343133056963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.096073, 5498.988, 602.9375, 9.121645, 5499.993, 593.3593, 7.410328, 4396.827, 604.6098, 9.094536, 5498.714, 596.6246, 7.373463, 4399.305, 595.3607, 7.387098, 4398.331, 99.9822, 99.99655, 99.92649, 99.98138, 99.97812, 99.96065
28008.9648, 59.98904755155081, 59.99178242026371, 59.99072254920933, 34.04743749601169, 34.08997087005801, 34.03517108848175, 0.9999819284847498, 0.9999729823530225, 0.9999814319583521, 9677.259533216129, 9677.262596401542, 9686.00249934351, 238.1012598330061, 68.60220195035299, 58.15637277275073, 9684.393004602356, 9676.588585853355, 9684.543325048307, 285.3594840264207, 284.9897559985159, 285.3719804982512, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5448, 9.095895, 5498.931, 602.9375, 9.121645, 5499.829, 593.3981, 7.409592, 4396.76, 604.1826, 9.108325, 5499.539, 598.0361, 7.352461, 4400.289, 598.8199, 7.34791, 4400.359, 99.98116, 99.99762, 99.925, 99.98618, 99.9989, 100.0
28011.388520000004, 59.99049261553926, 59.991047308931215, 59.99584062417519, 34.01827361975097, 34.116367436365756, 34.0511368490847, 0.9999835273957801, 0.9999707045050732, 0.9999822477458207, 9681.966430049839, 9672.929423635003, 9686.684092906517, 233.06855951722676, 66.98394046477551, 62.772937844293665, 9678.176470961334, 9680.61774190459, 9688.696511699749, 285.23785623950863, 284.8498349860719, 285.4290558476635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.0049, 9.182095, 5500.462, 607.3539, 9.060308, 5497.317, 590.6416, 7.434994, 4395.125, 603.2311, 9.106486, 5499.2, 596.72, 7.372915, 4399.038, 595.3408, 7.387464, 4398.393, 100.0, 99.94982, 99.87159, 99.98764, 99.98187, 99.96207
28013.813000000002, 59.991689582023675, 59.99175556637989, 59.99168048179568, 34.07435302047575, 34.1136024038018, 34.05067778739339, 0.999985299805683, 0.9999771479062809, 0.999982354677689, 9678.173763932833, 9682.067225142328, 9686.92400587191, 235.8918459571504, 65.12569696661012, 62.191334164500404, 9684.403046906595, 9679.442351231728, 9685.120588673179, 285.26528093695765, 284.90639278688207, 285.33093021694015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.096073, 5499.035, 602.918, 9.122197, 5499.939, 593.3593, 7.40996, 4396.992, 604.6486, 9.094352, 5498.989, 602.9193, 7.297491, 4399.852, 595.3805, 7.387281, 4398.446, 99.9802, 99.9964, 99.92872, 99.97724, 99.99312, 99.96203
28016.245440000002, 59.99103650270021, 59.99019563062445, 59.98893858688711, 34.01767351660928, 34.08763785386826, 34.015974372651876, 0.9999830431969842, 0.9999721622774445, 0.9999827208660415, 9670.787515518436, 9673.43039739751, 9681.572017466064, 232.3108858443959, 70.91008306609092, 59.5694016319535, 9677.137854170596, 9677.306554206485, 9686.996105109076, 285.21433655964694, 284.8860976336933, 285.4082457717924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8338, 8.988814, 5490.648, 596.6728, 9.216322, 5498.965, 599.6682, 7.337435, 4400.232, 610.6878, 8.991204, 5490.946, 609.0232, 7.216405, 4395.031, 589.098, 7.454486, 4391.529, 99.83058, 99.97978, 100.0, 99.83185, 99.88811, 99.80608
28018.676320000002, 59.99079668811155, 59.98666693074886, 59.98782440370847, 34.07723408141813, 34.09954494066234, 34.061902888558954, 0.9999805904864435, 0.9999762579927431, 0.9999837872695284, 9674.05286929182, 9685.434726864152, 9683.591857546642, 232.40541291231193, 66.69247770388938, 59.060053539518776, 9677.862073076058, 9683.21233626626, 9686.50600021559, 285.24657550130263, 284.86391141165944, 285.37339084487365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.096073, 5498.977, 602.9375, 9.121645, 5499.993, 593.3981, 7.409776, 4396.821, 604.6486, 9.094168, 5498.826, 602.9002, 7.297491, 4399.744, 595.3805, 7.387281, 4398.445, 99.98116, 99.99847, 99.92619, 99.97724, 99.9967, 99.96328
28021.223680000003, 59.98793736573768, 59.98924641632461, 59.989283892279225, 34.03109377504646, 34.091995837489634, 34.02608609428972, 0.9999811967483621, 0.9999734051237721, 0.9999821773417854, 9667.235348484306, 9671.919089375655, 9684.649472822097, 238.7783514630819, 69.31147780060292, 60.093712058412905, 9674.05055802349, 9678.696856601035, 9686.968159613, 285.27157152138386, 284.77410152676345, 285.41038645682374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5251, 9.095716, 5499.035, 602.9375, 9.122013, 5499.999, 593.3787, 7.409408, 4396.532, 604.202, 9.107958, 5499.676, 601.1644, 7.326894, 4400.119, 598.7802, 7.340402, 4400.316, 99.9802, 99.99653, 99.92752, 99.98925, 100.0, 100.0
28023.713320000003, 59.98642238806521, 59.987660646951106, 59.98666594616509, 34.03602844179374, 34.11587733903709, 34.03732290084407, 0.999983003042522, 0.9999736778821553, 0.9999820621372492, 9677.598143310595, 9676.964267448286, 9689.723104804758, 232.5725842812917, 66.90952568487091, 59.78170348062554, 9675.474739705625, 9680.415592324403, 9688.269449526331, 285.2704091941024, 284.8148913305068, 285.39096512919116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 599.5767, 9.166924, 5500.576, 606.3228, 9.077069, 5498.36, 591.6899, 7.423949, 4396.442, 604.2991, 9.099868, 5498.876, 602.9193, 7.297308, 4399.803, 595.3805, 7.387464, 4398.392, 100.0, 99.96028, 99.89534, 99.97901, 99.99278, 99.96466
28026.09488, 59.989385311395154, 59.983699909975414, 59.986864602516484, 34.04533547399734, 34.073440229746666, 34.0482568589529, 0.9999835346281343, 0.9999715526525894, 0.9999837081038919, 9678.37095916128, 9683.095814836635, 9688.399010158513, 235.38377606637732, 70.78283454970187, 59.49755707751865, 9678.285761560028, 9685.782960448802, 9679.891877870441, 285.2508986991346, 284.84834500957453, 285.3996041277123, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5645, 9.09643, 5499.104, 602.918, 9.121829, 5500.051, 593.3787, 7.409776, 4396.934, 604.6292, 9.093801, 5498.825, 596.6055, 7.373281, 4399.148, 595.3805, 7.387281, 4398.278, 99.97905, 99.99952, 99.93007, 99.97723, 99.98299, 99.96727
28028.47372, 59.98529190795371, 59.98410971546135, 59.98164446860448, 34.05171259076495, 34.07872143935779, 34.01429587292067, 0.999982691018828, 0.9999705637366908, 0.9999809763305879, 9674.28346101999, 9670.905567797208, 9684.027645290698, 239.84137010211816, 69.63363506785386, 57.491409334676064, 9673.801641424292, 9678.643781932564, 9676.473571050976, 285.21974469342973, 284.82663638986594, 285.3721650693341, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 610.8535, 8.988278, 5490.759, 596.6534, 9.216506, 5499.19, 599.7264, 7.337619, 4400.292, 610.6878, 8.991204, 5490.887, 590.33, 7.441765, 4393.25, 589.0782, 7.454669, 4391.592, 99.83058, 99.98387, 100.0, 99.83399, 99.84522, 99.8075
28030.88792, 59.9811754541935, 59.98458694759932, 59.9780517563111, 34.071465739523276, 34.103635488996076, 34.027395629142596, 0.9999808607185852, 0.9999765334031772, 0.9999831684371953, 9685.30753623493, 9673.100780089393, 9683.06789443251, 235.3956913376378, 68.63198664970741, 54.79710888907903, 9682.989712130337, 9681.193018558417, 9686.728439243536, 285.16261505966065, 284.7793567753189, 285.3088507361455, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 0 1 1), 5500.0, 600.0, 604.5645, 9.09643, 5499.046, 602.918, 9.121829, 5499.88, 593.3787, 7.40996, 4396.926, 604.6098, 9.09472, 5498.819, 596.6628, 7.373098, 4399.372, 595.3805, 7.387464, 4398.21, 99.98105, 99.99964, 99.92757, 99.97924, 99.98051, 99.95791
