TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28047.512240000004, 59.98663663892013, 59.981885564771275, 59.98604898371469, 35.27837863798501, 35.34079185294323, 35.289694217756, 0.9999791464848561, 0.999967478140963, 0.9999784190430349, 10033.035872499182, 10039.420992694582, 10039.25859012581, 246.83098675662973, 81.31454804215036, 68.2739284678355, 10037.07431350743, 10044.122844860334, 10037.748855885433, 285.1817748970452, 284.9575432724944, 285.424014941291, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 598.1966, 9.194052, 5499.949, 609.2021, 9.019232, 5493.706, 587.1281, 7.474937, 4388.755, 598.3765, 7.352982, 4400.231, 614.3069, 8.93309, 5485.132, 598.9989, 9.186802, 5499.66, 99.99871, 99.88324, 99.74304, 99.99876, 99.72828, 99.9972
28049.946160000003, 59.991725295146054, 59.99204772023704, 59.99308032426527, 35.293331660530136, 35.345459975102784, 35.309782133541354, 0.9999742844938816, 0.9999655053739911, 0.9999755616712431, 10030.844899755264, 10035.067788589651, 10048.00869627977, 244.5473466465122, 84.06075816632256, 75.76417476180904, 10032.439646779143, 10038.165373339221, 10041.57524110616, 285.26391017340103, 284.8462717150766, 285.456946117984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.4857, 9.096073, 5498.983, 602.918, 9.121461, 5499.998, 593.3787, 7.409592, 4396.824, 604.338, 7.279252, 4399.414, 609.3475, 9.014542, 5493.15, 595.6787, 9.229836, 5498.165, 99.98115, 99.99871, 99.93124, 99.98145, 99.87601, 99.9663
28052.399080000003, 59.99580323897277, 59.99693795816735, 59.994300738582666, 35.283359329802764, 35.33118983669682, 35.29063076029205, 0.9999762754873393, 0.9999662692639989, 0.9999757187425196, 10028.644916356763, 10035.524732250185, 10040.855403894697, 247.88021212841085, 82.86684184784326, 70.04731460878884, 10038.062712021232, 10029.217973095669, 10035.864150675536, 285.20739668661446, 284.8289371893035, 285.39730291649335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.3497, 9.021831, 5493.424, 597.4705, 9.21098, 5499.102, 599.6876, 7.337619, 4400.35, 610.3188, 7.197985, 4393.213, 603.2817, 9.116081, 5499.568, 589.3764, 9.31462, 5490.009, 99.87903, 99.98644, 100.0, 99.84435, 99.98979, 99.81475
28054.83116, 59.995377731017314, 59.99897120715286, 59.99486385660677, 35.29602294060626, 35.349980819473025, 35.28871964661167, 0.9999738689875095, 0.9999680646718353, 0.9999758219797046, 10035.591003519501, 10043.479059792518, 10027.915190500367, 242.04422381711345, 78.77849442050228, 72.13719065887744, 10033.781717247379, 10036.872609724478, 10044.767529187668, 285.286876551526, 284.89795735257246, 285.39958252465254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5054, 9.096073, 5499.087, 602.8986, 9.122013, 5499.941, 593.4175, 7.409776, 4397.044, 604.2991, 7.279988, 4399.361, 609.3665, 9.014542, 5493.201, 595.6787, 9.229836, 5498.224, 99.98221, 99.99753, 99.93142, 99.98407, 99.87497, 99.9663
28057.26276, 60.00389707117632, 60.002714339677865, 59.99628695497796, 35.289555871735196, 35.310477184068844, 35.29349535901219, 0.9999809793778922, 0.9999616985357402, 0.9999817281873534, 10035.38637184217, 10036.75962428311, 10039.700514331504, 245.47320313868886, 86.6809300424361, 62.46133159805413, 10032.021114961293, 10036.784814852845, 10040.3804444364, 285.2563257978683, 284.90834644647157, 285.471170449605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5499.041, 602.918, 9.121829, 5500.052, 593.437, 7.409776, 4396.813, 610.3383, 7.197065, 4393.214, 603.2817, 9.116081, 5499.568, 595.6986, 9.230202, 5497.983, 99.9821, 99.99954, 99.93007, 99.84579, 99.99075, 99.96628
28059.72444, 60.00282067456237, 60.00260493207427, 60.00439245696174, 35.30123151690621, 35.35523033504244, 35.294356400654344, 0.9999814373225716, 0.9999588734752061, 0.9999828451509754, 10036.389924392965, 10044.147654681676, 10044.109357693687, 254.903071031609, 87.79734464505918, 61.14551427859169, 10040.468567747168, 10032.762938232352, 10046.862199392586, 285.25645116854645, 284.8960799937369, 285.4746120709146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 598.2163, 9.194408, 5500.007, 609.1633, 9.018495, 5493.706, 587.1281, 7.474753, 4388.756, 616.6687, 7.107708, 4383.494, 598.7037, 9.186393, 5500.183, 598.9592, 9.186436, 5499.667, 99.99861, 99.8842, 99.7354, 99.59052, 100.0, 99.99255
28062.088000000003, 60.00724173626332, 60.009393570877464, 60.010669598816385, 35.31595718816419, 35.35229917359343, 35.280573810554515, 0.9999794792143756, 0.999961570947514, 0.9999794902949064, 10032.48501400103, 10033.284357451128, 10041.799826646173, 253.7102697632199, 85.88736373677966, 65.03246082830537, 10036.684651721303, 10028.287748815957, 10044.185534150312, 285.17319200326693, 284.775992549345, 285.45374583133434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5448, 9.096073, 5498.983, 602.918, 9.122013, 5500.052, 593.3593, 7.410328, 4397.103, 610.3771, 7.197433, 4393.161, 603.2626, 9.116264, 5499.618, 595.6589, 9.230019, 5498.17, 99.98115, 99.99954, 99.9275, 99.84317, 99.99176, 99.96532
28064.465480000003, 60.01156418746352, 60.01009823527276, 60.00799329118981, 35.27879024839402, 35.338409974094816, 35.265349826491295, 0.9999773059776528, 0.9999650347165767, 0.9999783941351706, 10034.858038301601, 10029.638832438874, 10038.415444831826, 250.36178098879236, 83.42317727167006, 69.55954478245894, 10032.553833859858, 10040.626813019406, 10035.862557680439, 285.3052429579888, 284.9852317698042, 285.4691132040485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 607.3443, 9.041105, 5494.166, 598.4238, 9.196244, 5499.538, 599.2993, 7.342589, 4400.461, 604.4351, 7.279252, 4399.25, 609.3475, 9.014542, 5493.198, 589.3764, 9.31462, 5490.004, 99.91065, 99.99493, 100.0, 99.98531, 99.87497, 99.81585
28066.890280000003, 60.00565877531445, 60.00415097078694, 60.00542360829122, 35.28914946983892, 35.352500170712155, 35.29903879727026, 0.9999794659063194, 0.9999667032316378, 0.9999782538276228, 10042.755544510324, 10035.763255034684, 10039.491824633524, 251.92084211756082, 83.85043588765029, 67.93972792870181, 10032.202368069055, 10035.273065761276, 10043.771390198157, 285.3085423306819, 284.8319395863418, 285.5019933828053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5645, 9.095716, 5499.098, 602.918, 9.122566, 5499.822, 593.4175, 7.409592, 4397.044, 610.3577, 7.197617, 4393.162, 603.2817, 9.115899, 5499.688, 595.6787, 9.229836, 5498.336, 99.98126, 99.99536, 99.92622, 99.84571, 99.99293, 99.96835
28069.346680000002, 60.00395576448603, 60.004569724418324, 60.00518887297836, 35.28957112355157, 35.34685140379114, 35.28497583564236, 0.9999809925063256, 0.9999661403714577, 0.9999814500450631, 10024.902439585803, 10030.139505545792, 10045.086658002898, 257.15884479578745, 83.2315815241518, 62.42966082615703, 10032.489644137302, 10035.937473061107, 10038.043149705361, 285.3050493686029, 284.8684782927912, 285.35995805675884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5499.099, 602.9375, 9.121645, 5499.82, 593.3981, 7.40996, 4396.82, 610.3383, 7.197801, 4393.273, 603.2817, 9.116081, 5499.683, 595.639, 9.230568, 5498.11, 99.98115, 99.99952, 99.92632, 99.84569, 99.98979, 99.96423
28071.757240000003, 60.00350709278408, 60.006181036428956, 60.00513311020563, 35.29225398840324, 35.33811906143963, 35.2928296388841, 0.9999833272696056, 0.9999618498139412, 0.999982007626056, 10036.60705104416, 10028.33701506308, 10039.881249220805, 260.5192033510084, 91.98263093181595, 63.34679593011742, 10039.37438638161, 10038.89610636754, 10046.701341179605, 285.28422082011656, 284.8869007967459, 285.48486227532914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 598.2163, 9.193873, 5500.111, 609.1438, 9.018679, 5493.654, 587.1086, 7.474937, 4388.643, 616.6105, 7.103111, 4380.543, 596.9871, 9.206482, 5499.73, 600.7087, 9.16556, 5500.205, 100.0, 99.88321, 99.73793, 99.55525, 99.9937, 100.0
28074.294280000002, 60.00177932483768, 60.00246044574149, 60.003297821086115, 35.31501558614483, 35.33760602504692, 35.3060501915732, 0.9999792407566725, 0.9999623739073853, 0.9999805537424128, 10032.847833648937, 10030.570257596535, 10051.835717306907, 259.20146352034953, 88.51056490774863, 66.25269446621746, 10041.046163669385, 10035.138246934617, 10047.262023520632, 285.2383363898474, 284.8231315411549, 285.4735230796927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5054, 9.09643, 5499.15, 602.8986, 9.122013, 5499.945, 593.3981, 7.409592, 4396.934, 610.3771, 7.198168, 4393.161, 603.3008, 9.115716, 5499.625, 595.6589, 9.230202, 5498.282, 99.98009, 99.99642, 99.93159, 99.84699, 99.99085, 99.96736
28076.70256, 60.00444811083219, 60.00269082038335, 60.00292451415063, 35.25774982348771, 35.32875905613104, 35.265654754034564, 0.9999755880319647, 0.9999643377055881, 0.9999787604926544, 10029.950836217306, 10030.107808774152, 10033.546756342874, 256.0042851303788, 80.79122738125125, 67.7583443582592, 10035.278454473344, 10032.314482347825, 10042.291101415132, 285.2383123673042, 284.90635051016307, 285.430564042684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 607.3443, 9.041284, 5494.949, 598.4432, 9.196613, 5499.416, 598.8334, 7.342221, 4400.341, 604.4351, 7.278884, 4399.297, 609.3665, 9.014542, 5493.316, 589.4161, 9.314254, 5490.004, 99.90676, 99.99061, 100.0, 99.98293, 99.87391, 99.81803
28079.284480000002, 60.001575189137725, 59.99738832390666, 59.99986297242677, 35.320279664351524, 35.336379269206894, 35.29299717127759, 0.9999807249566919, 0.999963432143331, 0.9999791586689047, 10037.489087790473, 10034.932368327209, 10046.385182670934, 256.6643175534891, 80.44426298486906, 64.23675918230948, 10038.18609716893, 10039.666588346927, 10040.358315203644, 285.31419024431625, 285.0047493087173, 285.4799020778108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5251, 9.096251, 5498.983, 602.918, 9.122013, 5499.886, 593.3981, 7.409592, 4396.931, 610.3188, 7.197801, 4393.213, 603.3008, 9.115716, 5499.633, 595.6787, 9.229836, 5498.217, 99.98325, 99.99653, 99.92765, 99.84436, 99.98993, 99.96618
28081.679320000003, 60.00231751282742, 60.00323768609947, 59.99833594455214, 35.275777276591235, 35.336007882907765, 35.28007212054596, 0.9999793823544398, 0.999964343945018, 0.9999819133380121, 10034.805451485778, 10032.002800659098, 10039.510410075525, 253.99846337643567, 85.33820416165054, 63.383559972250794, 10038.328185621816, 10027.571683004979, 10036.980984440977, 285.3052374426235, 284.8806909994504, 285.44146663280964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5054, 9.09643, 5498.931, 596.6339, 9.216322, 5499.02, 593.437, 7.409224, 4396.931, 610.3771, 7.197617, 4393.213, 603.2817, 9.116081, 5499.516, 595.6191, 9.230202, 5498.157, 99.97915, 99.97978, 99.92885, 99.84449, 99.98979, 99.96508
28084.111160000004, 59.99821775405865, 59.99614649206472, 60.001500282417865, 35.30985814630901, 35.33583521886138, 35.3087579708794, 0.9999817761313106, 0.9999636873699277, 0.9999803846057338, 10032.798572202064, 10037.762149883623, 10041.941376744231, 258.24290950701607, 81.63273594976454, 60.363447695053765, 10046.52539480746, 10043.931752739803, 10042.341614728488, 285.28754510618836, 284.91563356392055, 285.2886112904354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 598.2163, 9.194052, 5500.059, 590.3303, 9.302526, 5491.681, 587.1086, 7.475121, 4388.532, 616.358, 7.108075, 4383.376, 598.246, 9.186575, 5500.253, 599.0188, 9.187534, 5499.592, 99.99766, 99.84947, 99.74045, 99.5942, 100.0, 99.9948
28086.56504, 59.995398474001135, 60.00099302431322, 60.0002645201947, 35.299922318270085, 35.34286814254776, 35.281200096569805, 0.9999793096680889, 0.9999669217341806, 0.9999793848516387, 10037.061292222592, 10033.994211717223, 10041.21237636881, 262.4298079582868, 81.85359119529767, 63.33189977560153, 10043.743452842422, 10036.784162935217, 10043.88378416558, 285.26675303991937, 284.9015576853937, 285.4321548232067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5251, 9.095716, 5499.093, 596.6144, 9.21669, 5498.959, 593.3981, 7.409408, 4396.818, 610.3383, 7.19872, 4393.271, 603.3008, 9.115716, 5499.508, 595.639, 9.230934, 5498.156, 99.9821, 99.98088, 99.92628, 99.84683, 99.99192, 99.96421
28089.004640000003, 59.99272886654383, 59.98788982793913, 59.99030919380746, 35.257188536416066, 35.353336701736715, 35.271155692274334, 0.9999787703891693, 0.9999680470700766, 0.9999771838211864, 10026.871189238867, 10032.663460220112, 10039.306757081493, 256.9981827604952, 80.30209323665349, 68.11484084202425, 10035.163704832094, 10036.787236069697, 10027.448266049585, 285.3657161390547, 284.94156705242676, 285.3298723628882, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.5469, 9.022366, 5493.186, 602.1592, 9.127724, 5499.974, 599.6487, 7.337803, 4400.233, 604.338, 7.27962, 4399.303, 609.3856, 9.014724, 5493.259, 589.3962, 9.314437, 5490.008, 99.89453, 99.99813, 100.0, 99.98276, 99.87391, 99.81803
28091.429600000003, 59.990816096527446, 59.99624481686398, 59.99079777578531, 35.28324978928551, 35.3354480856267, 35.30052713798906, 0.9999765701732128, 0.9999669366378902, 0.9999791792596882, 10034.268369208929, 10034.730226907413, 10043.986614106778, 256.0947613248509, 89.80318359485955, 63.40904830338235, 10037.998994145923, 10038.025879355846, 10038.415656718675, 285.33343932077037, 284.89451684920755, 285.41396834682797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5054, 9.096251, 5499.203, 596.6534, 9.216322, 5499.078, 593.3787, 7.410144, 4396.934, 610.3383, 7.197985, 4393.271, 603.3008, 9.115534, 5499.523, 595.6787, 9.230568, 5498.158, 99.9801, 99.98183, 99.92868, 99.84451, 99.99179, 99.9651
28093.884680000003, 59.99347720326813, 59.99016436688259, 59.99351163880444, 35.231627423775635, 35.18261507383555, 35.01856669806574, 0.999978712658677, 0.999960850037239, 0.9999770925851281, 9791.408575673995, 9745.380304702485, 9692.775895240238, 246.38655540057425, 81.00756539416489, 65.53891881861864, 9496.111908623074, 9448.99413848265, 9403.08645611413, 285.25650267080505, 284.8362409027726, 285.23000044590884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.5448, 9.096073, 5499.15, 602.8792, 9.122197, 5499.829, 593.3981, 7.410328, 4396.991, 610.3383, 7.197985, 4393.161, 603.2817, 9.115716, 5499.681, 595.6191, 9.230202, 5498.276, 99.98315, 99.99548, 99.92611, 99.84701, 99.98993, 99.96725
28096.38376, 59.993332650222996, 59.99439374097599, 59.99134544614031, 33.29214083089613, 34.06598871524378, 34.633861551890604, 0.9999856515333909, 0.9999697162275091, 0.9999796327223488, 10037.970670191236, 10036.443049726377, 10038.53640989968, 254.68929440270495, 80.90187799678415, 66.63063258609873, 10037.541088887176, 10037.580768283558, 10038.629174242273, 285.2316953584907, 284.8700803973843, 285.39313501590385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.4659, 9.097679, 5499.389, 602.8013, 9.123487, 5500.066, 593.4175, 7.409039, 4396.982, 610.9791, 7.19394, 4392.948, 277.5042, 10.00072, 4043.541, 595.639, 9.230385, 5498.283, 99.97875, 99.99832, 99.92896, 99.83487, 60.74117, 99.96738
28098.8398, 59.99310788063068, 59.99213748321392, 59.99368860802012, 33.54731919496933, 33.42997732502646, 33.31464606018611, 0.9999755369748761, 0.9999664996931171, 0.9999806063143946, 9276.118877932437, 9231.544072075994, 9214.9332831129, 231.06771769710394, 66.310672545133, 54.817767387044114, 9368.128086914836, 9429.958945328344, 9506.629209250272, 285.2953521321841, 284.94030166590727, 285.31114789761466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.2293, 9.10107, 5499.168, 603.0348, 9.12275, 5500.007, 593.301, 7.410512, 4396.691, 610.8625, 7.194307, 4393.228, 602.9384, 9.121378, 5499.812, 595.2215, 9.232948, 5498.089, 99.98412, 99.99873, 99.93215, 99.8335, 99.99214, 99.96386
28101.27084, 59.98860212793648, 59.992178458960666, 59.98830705695156, 35.2993617682602, 35.357287614596245, 35.29515976113474, 0.9999806283616648, 0.9999669660093279, 0.9999823088640325, 10034.508091779602, 10038.28357959486, 10048.950293897222, 256.8337352246026, 83.52403391737334, 64.7101850382137, 9958.37382918035, 9922.432822245344, 9863.910519845605, 285.2618808194518, 284.8437366244951, 285.3706522546483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0322, 9.102855, 5499.36, 397.2343, 10.00045, 3374.903, 593.1846, 7.412169, 4396.773, 610.3188, 7.198352, 4393.468, 602.9002, 9.119369, 5499.681, 595.639, 9.229836, 5498.365, 99.98401, 61.361, 99.92175, 99.84553, 99.99279, 99.96523
28103.795960000003, 59.99521201858977, 59.99373054653306, 59.99303852658122, 35.31695768083835, 35.33452357331535, 35.30989797255345, 0.9999799325212779, 0.9999576316861339, 0.9999756600466905, 10036.712095730218, 10035.80149253579, 10040.091810879643, 258.77838675466865, 83.94013441494144, 64.8591428140544, 10041.374021567468, 10038.696395813951, 10039.25747832774, 285.3011695809764, 284.87331817384927, 285.342926057623, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.1899, 9.101784, 5499.384, 603.0348, 9.120356, 5499.963, 593.1652, 7.412353, 4396.782, 610.3188, 7.198904, 4393.329, 602.9575, 9.120647, 5499.714, 595.4998, 9.232765, 5498.128, 99.98844, 100.0, 99.92432, 99.84698, 99.99339, 99.96237
28106.164960000002, 59.99414184220381, 59.99117866029789, 59.989825709136184, 35.30333479058089, 35.35177948922009, 35.295977184002105, 0.9999789352901464, 0.9999638950341424, 0.9999785608695612, 10037.200889623517, 10032.950782088466, 10043.044031374056, 259.68214129958596, 84.52944000126058, 61.57429157484694, 10031.621772050836, 10026.31210981757, 10025.596224496787, 285.27372942892197, 284.8364853845439, 285.2412143661526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0322, 9.104639, 5499.332, 603.0348, 9.12054, 5499.918, 593.1652, 7.412353, 4396.84, 610.2994, 7.198352, 4393.271, 602.9575, 9.121195, 5499.712, 595.4998, 9.232399, 5498.305, 99.98644, 99.99899, 99.92177, 99.84564, 99.99337, 99.96348
28108.559400000002, 59.99029491466566, 59.99072745626105, 59.99254030956094, 35.3266178905875, 35.36211135237059, 35.297633965249375, 0.9999801932917539, 0.9999664303784849, 0.9999826631869825, 10036.885167586197, 10039.90126220354, 10045.368834181258, 259.9466103394261, 81.28538275016592, 58.05373378538752, 10045.569679532391, 10047.429521626278, 10035.816219681436, 285.42803113453385, 284.9478505257165, 285.3438413354771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.7432, 9.200655, 5499.639, 609.28, 9.016284, 5493.622, 586.8175, 7.478067, 4388.539, 615.9697, 7.12352, 4384.611, 598.3795, 9.181827, 5500.174, 598.482, 9.198705, 5499.244, 99.99203, 99.88263, 99.72795, 99.62564, 100.0, 99.9897
28111.0204, 59.99928104387529, 59.99068847998229, 59.98782938285554, 35.28819100699612, 35.343334951923445, 35.28547282537761, 0.9999779998664375, 0.9999687572485139, 0.9999781519675836, 10035.714256929474, 10040.530364478047, 10035.57541658157, 256.76244042750386, 81.28622631211033, 61.126171279224764, 10040.734970447653, 10041.13832157987, 10044.969701586955, 285.3169646232394, 284.8360102319197, 285.45082088598986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.9927, 9.104282, 5499.326, 603.0542, 9.120172, 5499.963, 593.1263, 7.412169, 4396.785, 610.2994, 7.199088, 4393.329, 602.9575, 9.121195, 5499.771, 595.4998, 9.232399, 5498.014, 99.98444, 100.0, 99.92042, 99.84698, 99.99219, 99.96457
28113.44608, 59.99324582669459, 59.992990490814165, 59.994875887827696, 35.292095024680854, 35.31876115866279, 35.28290923371275, 0.9999742432624803, 0.999970294748897, 0.9999747847545944, 10033.720921324084, 10034.81739936741, 10036.854280249732, 250.63952149434817, 83.1093608842366, 69.58861831358354, 10037.29903008113, 10031.629944282622, 10036.320144354651, 285.29820426231373, 284.911401579696, 285.3707225844925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.4089, 9.018797, 5493.378, 597.1203, 9.213375, 5499.223, 599.4546, 7.34038, 4400.31, 604.1437, 7.281458, 4399.345, 609.0613, 9.019655, 5493.67, 589.1378, 9.317916, 5489.613, 99.88725, 99.98475, 100.0, 99.9837, 99.88351, 99.80974
28115.910440000003, 59.996537817062595, 59.992593623875955, 59.99835481137298, 35.280625868700675, 35.359984200894, 35.28873456942356, 0.99997893465903, 0.9999693449259486, 0.9999775770426815, 10032.478566213389, 10040.613859850275, 10035.309674771966, 256.21488758323676, 81.56111445207398, 64.96740755217161, 10046.280808768965, 10041.033954212582, 10042.907677180263, 285.3661274978142, 284.9248003379321, 285.32865051150947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.9927, 9.104818, 5499.332, 602.9958, 9.120356, 5499.911, 593.204, 7.4118, 4396.791, 610.3383, 7.197985, 4393.272, 602.9575, 9.120647, 5499.77, 595.4998, 9.232582, 5498.008, 99.98729, 99.99687, 99.92036, 99.84569, 99.99339, 99.96345
28118.28552, 59.993390231033906, 59.99197095311668, 59.9925967226954, 35.322026653499165, 35.3591831191955, 35.30865230739028, 0.9999806740234879, 0.9999653369733182, 0.9999796431979381, 10041.555854188264, 10042.087321919396, 10042.030597943662, 260.03925647037613, 83.66523053566834, 66.9376326654583, 10033.998375695706, 10034.741106841106, 10036.896575350149, 285.27430574738645, 284.94696856558124, 285.40978069120166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.9927, 9.104639, 5499.326, 596.7896, 9.21448, 5499.216, 599.4934, 7.340012, 4400.261, 610.3383, 7.198168, 4393.27, 602.9765, 9.121195, 5499.883, 595.4799, 9.232582, 5498.069, 99.98738, 99.98434, 100.0, 99.84564, 99.99047, 99.96348
28120.69492, 59.995753440019136, 59.998290498811386, 59.99473677589804, 35.29306725750567, 35.355098358909856, 35.28940857229232, 0.9999799754825817, 0.9999644679880962, 0.9999794189946678, 10036.179535850204, 10038.514107973302, 10048.201848255629, 256.5965802431913, 84.65987782914635, 66.39930351640487, 10043.132649587666, 10034.679818590746, 10039.05110660873, 285.2631039096161, 284.81319780496545, 285.3706302984995, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.7037, 9.200833, 5499.696, 590.3692, 9.301973, 5491.8, 605.7246, 7.260676, 4398.339, 616.5717, 7.104582, 4382.095, 597.9217, 9.198263, 5500.216, 598.8796, 9.183506, 5499.571, 99.99306, 99.85059, 99.96225, 99.57462, 99.9958, 99.99559
28123.07024, 59.99882666234022, 60.00234488289623, 60.0025386131988, 35.33052132196878, 35.35677548536061, 35.28438314327632, 0.9999829454886275, 0.9999643544435937, 0.9999804418519713, 10040.750454740626, 10035.270562988744, 10044.058121324562, 254.08826152360552, 82.7712702963172, 63.66858639637121, 10034.459423316886, 10037.099687056061, 10046.499840758184, 285.35290717526794, 284.77037460071034, 285.36819856937495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.9927, 9.104818, 5499.268, 596.7701, 9.214664, 5499.216, 599.5128, 7.340196, 4400.202, 610.3383, 7.198904, 4393.212, 602.9765, 9.12083, 5499.877, 595.46, 9.232216, 5498.008, 99.98738, 99.98434, 100.0, 99.84433, 99.99337, 99.96238
28125.478880000002, 60.0044326094132, 59.99930448739024, 59.99882850309046, 35.28365225549628, 35.33639743580666, 35.245689101223206, 0.9999779136367775, 0.9999694156703529, 0.9999733479925241, 10034.27032205387, 10031.827566945129, 10032.197054016407, 259.07189606174643, 83.5810019029127, 65.7892687217336, 10034.5418551704, 10034.6671743155, 10031.022045950867, 285.27167226388093, 284.890467124673, 285.3866140781841, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 606.9894, 9.049314, 5495.436, 601.2254, 9.148722, 5500.284, 593.5728, 7.407751, 4396.62, 604.2991, 7.280539, 4399.405, 609.0613, 9.02002, 5493.783, 589.1577, 9.31755, 5489.618, 99.91562, 100.0, 99.92177, 99.98376, 99.88074, 99.80983
28127.964920000002, 60.001655138616925, 60.001967356554964, 60.002844828782365, 35.3138277565887, 35.34564049051168, 35.31313745273543, 0.9999808398260264, 0.9999658515998178, 0.9999807926999594, 10040.64624465286, 10035.564940856895, 10033.034946346244, 256.9647729886842, 83.59806412640319, 64.25958370594162, 10042.75061951602, 10031.104556385899, 10043.502468642311, 285.34448278523325, 284.9145723102093, 285.4097428997244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.9927, 9.104818, 5499.32, 596.7701, 9.214849, 5499.221, 599.4934, 7.339828, 4400.373, 610.28, 7.198536, 4393.264, 602.9956, 9.12083, 5499.661, 595.5197, 9.232216, 5498.013, 99.98624, 99.98349, 100.0, 99.8455, 99.99544, 99.96136
28130.45472, 60.00325083875119, 60.00233249063739, 59.99934934527053, 35.31038263501007, 35.33573891590023, 35.289132124490315, 0.9999775309849754, 0.9999665845916857, 0.9999795631751652, 10034.829164718154, 10027.327844333287, 10042.480656920157, 260.6453664553601, 86.03544359382408, 66.23245621063597, 10031.86178894015, 10033.547407673901, 10024.940750197786, 285.28316254214445, 284.8529593966337, 285.490466013786, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.378, 596.7896, 9.214664, 5499.216, 593.1652, 7.412353, 4396.79, 610.28, 7.198168, 4393.264, 602.9765, 9.120647, 5499.663, 595.4998, 9.232582, 5498.067, 99.98739, 99.98434, 99.92563, 99.84565, 99.99637, 99.96126
28132.85668, 60.00424363637889, 60.002163554739056, 60.00424305869901, 35.300433948957426, 35.35383279686697, 35.298283200587186, 0.99998115644034, 0.9999659919088651, 0.9999801924532289, 10031.76726141158, 10032.483817745402, 10041.941904619685, 260.66860144647126, 90.75941847227693, 64.33179888305312, 10040.620509456357, 10034.861066112342, 10039.655278838663, 285.327848993014, 284.9226951158465, 285.4626898161458, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.7234, 9.20119, 5499.696, 590.3887, 9.301789, 5491.806, 586.7786, 7.477883, 4387.984, 616.5522, 7.105318, 4382.362, 597.3494, 9.197898, 5499.952, 599.4363, 9.175448, 5499.819, 99.99401, 99.85155, 99.72941, 99.5746, 99.99482, 99.997
28135.34844, 60.00273276659048, 60.00481093509604, 60.003722403680804, 35.30505377087127, 35.35132903132614, 35.30339674902038, 0.9999783640437361, 0.9999646551206761, 0.9999825441877868, 10038.020521349932, 10031.200801652145, 10040.087930678224, 255.75442476184617, 82.75779356188355, 60.30134068273264, 10033.298341247217, 10036.515629371237, 10039.430174579165, 285.31166327229505, 284.89482289099635, 285.4420533373561, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.383, 596.7506, 9.21448, 5499.156, 593.1458, 7.412169, 4396.781, 610.3188, 7.198352, 4393.321, 602.9956, 9.12083, 5499.661, 595.4998, 9.232582, 5498.007, 99.98738, 99.98444, 99.92544, 99.84698, 99.99441, 99.96237
28137.755040000004, 60.00578325858169, 60.007911891753274, 60.009920316655354, 35.278475043673566, 35.32734840826817, 35.26905614313417, 0.9999770863110163, 0.999966257771563, 0.9999784220246136, 10029.54425589391, 10027.957169760713, 10034.517875204538, 254.63156813698606, 86.52614782124397, 68.10296496489718, 10033.549147341557, 10036.31129124519, 10041.232131558105, 285.29815422167013, 284.9381698496769, 285.4606268467713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 608.0343, 9.037892, 5494.908, 601.6729, 9.133433, 5500.277, 599.3575, 7.341485, 4400.143, 604.2408, 7.281091, 4399.509, 609.0804, 9.02002, 5493.62, 589.1378, 9.317733, 5489.612, 99.90601, 100.0, 100.0, 99.98371, 99.88554, 99.81095
28140.15648, 60.01073618967056, 60.00690019439464, 60.006288281570626, 35.282631015019426, 35.35067509859897, 35.289446549968076, 0.9999786108241469, 0.9999653657676025, 0.9999805175225345, 10030.674547459037, 10038.520534052981, 10032.020310669015, 256.13931401100217, 85.01669528053617, 64.00268153727006, 10040.40376564942, 10026.42746888317, 10043.896299146205, 285.35015625656126, 284.9374786363557, 285.5357041789646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.441, 596.809, 9.21448, 5499.273, 593.1458, 7.412169, 4396.843, 610.3383, 7.198168, 4393.271, 602.9765, 9.121013, 5499.661, 595.46, 9.232765, 5498.007, 99.98844, 99.98133, 99.92685, 99.84565, 99.99334, 99.96445
28142.554360000002, 60.011505858056644, 60.00989263228132, 60.01004324383244, 35.30144776338444, 35.35498922400256, 35.29973766856544, 0.9999778491407135, 0.9999641018632628, 0.9999784838592579, 10038.057234022432, 10034.187446302634, 10044.70901341757, 256.0780267736827, 89.02475002736264, 69.67902920821462, 10039.29328380544, 10027.45150677941, 10037.157810216308, 285.3631321748942, 284.9085005896932, 285.4572226415929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.436, 596.7701, 9.214664, 5499.222, 593.1263, 7.412905, 4396.835, 610.2994, 7.198352, 4393.329, 602.9956, 9.120464, 5499.771, 595.46, 9.232765, 5498.007, 99.98834, 99.98335, 99.92177, 99.84699, 99.99151, 99.96347
28144.974560000002, 60.0098934506106, 60.01230691384621, 60.01196355713628, 35.318364810463265, 35.338800885686496, 35.285050096482024, 0.999981341524347, 0.9999688406124863, 0.9999816582712888, 10040.993359831717, 10035.607187598122, 10035.76299629821, 256.57298466622433, 81.74359451918099, 65.1633869137645, 10044.73513331544, 10041.588532482674, 10038.32311279454, 285.3390919053763, 284.92275958163174, 285.4334116643569, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.7432, 9.200833, 5499.864, 590.3692, 9.301789, 5491.912, 586.8175, 7.477883, 4388.149, 616.5522, 7.105134, 4380.817, 596.7009, 9.210864, 5499.484, 600.5496, 9.168674, 5500.155, 99.99411, 99.85069, 99.72556, 99.56262, 99.98922, 100.0
28147.500760000003, 60.00711790794845, 60.00715612429492, 60.008740055252225, 35.29324576412179, 35.332811628488514, 35.30465938020833, 0.9999823915889666, 0.9999645700267341, 0.9999792410659648, 10036.9965507139, 10038.630993326551, 10035.142348301812, 258.1277892260765, 85.23554828524539, 65.0523028269422, 10038.634380426352, 10031.805366493421, 10041.229084892055, 285.24982159180206, 284.99209116954466, 285.43271553602017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0322, 9.104282, 5499.494, 596.7896, 9.214664, 5499.043, 593.1458, 7.412721, 4396.781, 610.3383, 7.198168, 4393.381, 602.9765, 9.120282, 5499.77, 595.4799, 9.232765, 5497.953, 99.98634, 99.98432, 99.92411, 99.84449, 99.99154, 99.96541
28149.90536, 60.01347828460781, 60.011236809158206, 60.00791024147568, 35.27483050551845, 35.31919760295528, 35.27448779028443, 0.9999812643262365, 0.9999661718175572, 0.9999796848430397, 10036.359699014043, 10030.731464434539, 10037.605290599435, 256.7113031142027, 82.89201917598803, 65.0233233364861, 10026.684274386469, 10032.069250395836, 10038.799209313409, 285.3181669710716, 284.91349573891495, 285.47431642213485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 607.4429, 9.036643, 5495.133, 601.2449, 9.141539, 5499.981, 599.2217, 7.3413, 4400.311, 604.2408, 7.281458, 4399.338, 609.0804, 9.019472, 5493.677, 589.1577, 9.31755, 5489.559, 99.91488, 100.0, 100.0, 99.98623, 99.88363, 99.80864
28152.33072, 60.0061033606121, 60.00848176063303, 60.00956015717677, 35.27843690212744, 35.32875879673291, 35.280076143597604, 0.9999799249433424, 0.9999635736594907, 0.999976592019591, 10036.488509118946, 10026.021866408097, 10047.637451657367, 252.62099616193564, 88.4501842907107, 69.6947860657765, 10041.38050906518, 10038.393099170078, 10044.843034252963, 285.3742503834327, 284.9303157341657, 285.513830424487, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 604.0125, 9.104997, 5499.494, 596.7701, 9.214664, 5499.05, 593.1458, 7.412169, 4396.56, 610.2994, 7.198536, 4393.271, 602.9956, 9.120647, 5499.66, 595.5197, 9.232582, 5498.069, 99.98939, 99.98242, 99.92042, 99.84684, 99.99241, 99.96138
28154.79748, 60.014798011674486, 60.01308129122524, 60.009524099354536, 35.30792826200415, 35.32751819071741, 35.28751954938061, 0.9999829721183536, 0.9999626111700143, 0.9999788694299453, 10041.360106114367, 10022.785940401596, 10047.678111366882, 256.32614180328756, 83.1535959113246, 64.30743437141427, 10040.35261737789, 10033.423026405977, 10045.303429023801, 285.3479644861875, 284.8806969749647, 285.5051029403992, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.973, 9.104818, 5499.546, 596.7701, 9.214664, 5498.986, 599.4934, 7.339644, 4400.2, 610.3188, 7.197985, 4393.271, 602.9765, 9.12156, 5499.72, 595.4998, 9.232582, 5498.008, 99.98634, 99.98229, 100.0, 99.84565, 99.99621, 99.96226
28157.23756, 60.01568087840899, 60.01194508191399, 60.00985866674153, 35.310325733907945, 35.34258488105728, 35.28607913114989, 0.9999813289399413, 0.9999612803098727, 0.9999822685707356, 10035.261979159322, 10037.400418344778, 10048.622089709806, 263.11681351868356, 90.45679124444428, 62.77680206866489, 10043.184550301781, 10035.2341766582, 10044.456205460809, 285.3925716689849, 284.97758822409844, 285.4929569297589, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 597.7629, 9.200833, 5499.853, 590.3887, 9.302157, 5491.858, 605.744, 7.261045, 4398.449, 616.5717, 7.105134, 4381.397, 597.3494, 9.206299, 5499.756, 599.8339, 9.174899, 5499.959, 99.99507, 99.85056, 99.96475, 99.56492, 99.99417, 99.99785
28159.707000000002, 60.0155957468252, 60.01166794231521, 60.016719960440206, 35.29113444726794, 35.33167605435054, 35.27554894144564, 0.9999795059909182, 0.9999651993881672, 0.9999815481006763, 10041.581793234809, 10026.601807894966, 10039.701221295089, 256.6545077718183, 86.68590450289139, 63.07232761661612, 10037.963714653562, 10045.917202036013, 10042.544107403593, 285.4482637016823, 284.93105496135445, 285.5438300057806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.9927, 9.104461, 5499.373, 596.7701, 9.214664, 5499.162, 599.4934, 7.339828, 4400.252, 610.3188, 7.198536, 4393.264, 602.9956, 9.120647, 5499.763, 595.4998, 9.232582, 5498.007, 99.98539, 99.98349, 100.0, 99.8455, 99.99337, 99.9603
28162.168520000003, 60.01822610225383, 60.01863686779043, 60.0176703144339, 35.29563144441109, 35.311426379542695, 35.24853885823254, 0.9999780058476097, 0.9999649217575785, 0.9999793323412138, 10036.030863698083, 10028.849874870091, 10037.543129116142, 250.43236765056736, 82.11369974615809, 66.92805318120645, 10029.213710318316, 10031.119950971375, 10034.635997507608, 285.2814604639035, 284.94465892958294, 285.5780580206121, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 607.4626, 9.037892, 5494.804, 601.6729, 9.131592, 5500.121, 593.2234, 7.411432, 4396.672, 604.2603, 7.281091, 4399.346, 609.0613, 9.019837, 5493.561, 589.1378, 9.317367, 5489.551, 99.91562, 100.0, 99.92297, 99.98374, 99.88556, 99.80874
28164.56648, 60.016313481882676, 60.01945901512783, 60.01947982456803, 35.301262877888014, 35.35489425976364, 35.30129350119819, 0.9999799955551917, 0.9999631324728677, 0.9999813070635525, 10030.180801909122, 10038.810811182057, 10039.320650332276, 259.0446711516961, 83.63745019352882, 66.7124120156086, 10035.475769033541, 10046.578202748593, 10047.322154610274, 285.3150091489198, 284.9033832914201, 285.38350593632816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.9927, 9.104997, 5499.326, 596.7896, 9.214296, 5499.104, 599.474, 7.340932, 4400.255, 610.3188, 7.19872, 4393.264, 602.9575, 9.120464, 5499.652, 595.4799, 9.233131, 5497.948, 99.98939, 99.98447, 100.0, 99.8455, 99.99227, 99.96125
28166.94352, 60.01189085607086, 60.01706265849285, 60.015642813339184, 35.27796736807964, 35.35953191321194, 35.265910501976556, 0.9999799532892097, 0.9999623020922533, 0.9999820020503797, 10044.335578713957, 10031.801567206996, 10035.109942408024, 252.8601145566215, 82.58262493210759, 66.9455278110363, 10030.680782672816, 10038.881387932981, 10042.818834265354, 285.33814432605595, 285.036994440398, 285.4407665649628, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 0), 5500.0, 600.0, 603.973, 9.105175, 5499.384, 596.809, 9.214296, 5499.268, 593.1846, 7.411984, 4396.671, 610.28, 7.198536, 4393.321, 602.9765, 9.120647, 5499.655, 595.4998, 9.232399, 5497.999, 99.98739, 99.98528, 99.92177, 99.84681, 99.9914, 99.96345
