TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28183.652000000002, 60.000606399473206, 59.99941706426712, 59.99842560252591, 34.04321210514878, 34.08906868033531, 34.04249677150343, 0.999985224394831, 0.9999667607505951, 0.9999831354862366, 9674.611859773038, 9662.900323218739, 9691.008448921586, 244.7750571380302, 77.47834553630491, 51.89560844306925, 9676.856960384139, 9677.919315762905, 9680.147986556316, 285.21184812562313, 284.85324966400987, 285.39012539013424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104639, 5499.494, 596.7701, 9.21448, 5499.11, 593.1263, 7.412169, 4396.67, 610.2994, 7.198536, 4393.323, 602.1563, 9.14311, 5500.285, 595.1618, 7.389844, 4398.36, 99.98949, 99.98133, 99.92278, 99.84684, 99.99966, 99.9627
28186.04964, 60.00134160369158, 60.0006937917206, 60.00244101200966, 34.043850760926205, 34.05204120889911, 34.000358887314, 0.9999861776935217, 0.9999684744224071, 0.9999868846415164, 9668.714198556223, 9674.014769703268, 9680.19897898649, 246.81507562550087, 75.72814076620398, 51.76546779396733, 9674.773193682817, 9675.690603596586, 9673.684482904742, 285.3033846749659, 284.90680892603314, 285.4595128461302, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104818, 5499.406, 596.7896, 9.208586, 5499.643, 594.6404, 7.396154, 4398.77, 608.2799, 7.234022, 4396.966, 592.905, 9.276427, 5494.017, 589.6547, 7.454852, 4391.338, 99.98729, 99.9921, 99.96538, 99.92964, 99.89743, 99.8061
28188.451080000003, 60.00492617097883, 60.00350780855295, 59.99919798747724, 34.03100462370545, 34.100149299074154, 34.017235660400615, 0.9999851529262717, 0.999971554636281, 0.9999857540320645, 9678.331296006278, 9680.644202520243, 9679.50892477191, 249.1216041329626, 73.65309365308985, 52.69800730093698, 9677.499083835633, 9679.113187078596, 9679.922122371903, 285.2683764764471, 284.9121281029075, 285.4142988417669, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 607.916, 9.050385, 5496.823, 599.1242, 9.189429, 5499.704, 593.8057, 7.40499, 4396.862, 610.0664, 7.199455, 4393.315, 596.6818, 9.215978, 5499.104, 595.1817, 7.389478, 4398.299, 99.93428, 99.99587, 99.92727, 99.85052, 99.9773, 99.96125
28190.908840000004, 60.00304647127559, 60.00136951955091, 60.00010987602981, 34.03734531015456, 34.09213433908645, 34.04794778704945, 0.9999833175827941, 0.9999680883533004, 0.9999853984102406, 9676.211804000168, 9682.166012169157, 9684.933287161795, 244.17996243117432, 72.01439758550441, 56.99548479267605, 9680.582396393815, 9679.53595870677, 9687.360108818515, 285.2580002440989, 284.81026753698956, 285.24606251652773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.105532, 5499.494, 603.0348, 9.120172, 5499.853, 593.1069, 7.412537, 4396.614, 610.3188, 7.198168, 4393.376, 596.7009, 9.215612, 5498.881, 595.2215, 7.390211, 4398.473, 99.98928, 99.99687, 99.92158, 99.84805, 99.98229, 99.9599
28193.331360000004, 60.00216598092711, 60.00125609721796, 60.00144787885921, 34.02645318126341, 34.05791346595444, 34.0231338601299, 0.9999862709394522, 0.9999740564313412, 0.9999850994776432, 9671.182348282624, 9667.28664076387, 9679.886476096997, 246.0351277125269, 78.46114506047525, 48.79320509934769, 9676.937196297835, 9670.076737249621, 9679.335954969765, 285.25869775160993, 284.91995239445924, 285.45969435386354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7432, 9.200833, 5499.753, 609.28, 9.015732, 5493.463, 586.8563, 7.477147, 4388.102, 616.6493, 7.104949, 4380.757, 602.9575, 9.121195, 5499.82, 601.5238, 7.314949, 4400.238, 99.99507, 99.87959, 99.72697, 99.56126, 99.99443, 100.0
28195.765840000004, 59.999781039523945, 60.00160305086373, 60.00210484707712, 34.03760511589245, 34.08256729272811, 34.042317530301, 0.999981731657135, 0.9999783202274326, 0.9999826051452081, 9676.571562159801, 9677.578839046037, 9684.569027245745, 244.96973473173375, 74.25533849609474, 53.34773635081683, 9680.229592636542, 9676.444938017115, 9689.612076350117, 285.25045046490766, 284.91145465059736, 285.49393000054124, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104639, 5499.269, 603.0348, 9.120356, 5500.024, 593.1458, 7.412169, 4396.782, 610.2606, 7.199272, 4393.324, 596.72, 9.209951, 5499.611, 595.1817, 7.389661, 4398.246, 99.99045, 99.99903, 99.92042, 99.84433, 99.98499, 99.9615
28198.26508, 60.00463703198026, 59.99943516467898, 60.001586417982395, 34.04060248852476, 34.07677067160411, 34.03677724189276, 0.9999837026608775, 0.9999723275536462, 0.9999849876251532, 9677.274381763953, 9672.387793043925, 9676.97924867485, 239.91900637595984, 74.78807790959127, 54.53975613701232, 9677.889368474587, 9672.492150458827, 9674.32119589805, 285.26945040467047, 284.8862007721076, 285.3914071779056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.104818, 5499.274, 603.0153, 9.120724, 5500.269, 594.2716, 7.39597, 4398.43, 608.2993, 7.233838, 4397.413, 606.9059, 9.047232, 5494.862, 589.615, 7.455401, 4391.223, 99.99139, 99.99683, 99.96291, 99.92967, 99.91782, 99.80853
28200.666080000003, 60.00128754398508, 60.00389808979447, 60.000382528108645, 34.038576771840745, 34.065642758721665, 34.0329679516585, 0.9999851634986617, 0.9999692882166096, 0.9999839263983719, 9677.465607136326, 9679.496480141619, 9675.25608323016, 249.19985327879607, 71.63749159501549, 56.02771046719499, 9679.393094928244, 9671.10283495237, 9687.107692130807, 285.33710770546816, 284.90487087125587, 285.50224601276346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 607.2852, 9.056989, 5497.537, 601.3227, 9.140433, 5500.138, 593.8057, 7.410328, 4396.792, 610.2217, 7.198352, 4393.433, 602.9956, 9.12083, 5499.77, 595.2215, 7.389844, 4398.132, 99.95381, 100.0, 99.92568, 99.84698, 99.9952, 99.96006
28203.08464, 60.004616187412886, 60.0049611241964, 60.003649208140665, 34.02809318043005, 34.08389072100406, 34.038190512906255, 0.9999834012494196, 0.9999683364523673, 0.9999841011450464, 9676.47392903354, 9680.324807106113, 9688.215452303468, 247.74994805719905, 72.47260108150431, 51.00437407307345, 9678.367751209711, 9674.643592905571, 9689.423730130513, 285.3432025413287, 284.8943486390606, 285.4760052740856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104639, 5499.499, 603.0348, 9.119803, 5499.965, 593.1652, 7.412353, 4396.842, 610.3188, 7.198352, 4393.271, 602.9575, 9.12156, 5499.819, 595.2016, 7.389295, 4398.192, 99.98729, 99.99797, 99.92297, 99.84698, 99.99517, 99.96011
28205.668800000003, 60.00791904409085, 60.00674798515183, 60.005989741824685, 34.01506196039241, 34.06479946739269, 34.03739109405385, 0.9999866806152976, 0.9999700331148964, 0.9999844599383091, 9674.6805986193, 9679.014642014903, 9682.342273378454, 245.37718579532816, 73.27633713343812, 56.104700362682706, 9681.683794235785, 9677.436446498548, 9680.49864046642, 285.3526193712782, 284.8931068434072, 285.47433205645086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7234, 9.200477, 5499.864, 609.28, 9.016284, 5493.464, 586.8369, 7.477331, 4387.985, 616.6105, 7.104214, 4380.648, 596.7009, 9.215247, 5498.995, 601.5238, 7.315132, 4400.185, 99.99412, 99.87977, 99.72553, 99.55889, 99.98033, 100.0
28208.185480000004, 60.00556512166676, 60.00589458616943, 60.00618668053952, 34.03544372013385, 34.09035096917291, 34.03435247442586, 0.9999850386799642, 0.9999746073102852, 0.9999839446558263, 9676.524158735268, 9673.711784167639, 9682.096664876006, 244.95382434861904, 74.50930909619365, 62.53644583213736, 9682.902598848847, 9673.717116396294, 9681.234577747451, 285.38847928789977, 284.93469408598725, 285.383146884038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.104639, 5499.331, 603.0153, 9.120172, 5499.859, 593.1458, 7.412537, 4396.627, 610.3188, 7.198168, 4393.27, 601.069, 9.160277, 5500.222, 595.2215, 7.389112, 4398.306, 99.98643, 99.99604, 99.92547, 99.84448, 100.0, 99.95764
28210.61732, 60.00932038097467, 60.00835157638182, 60.010633344697816, 33.99063600875965, 34.04838810066742, 34.00802230573067, 0.9999847294889165, 0.9999689563094236, 0.999984872492846, 9668.719394518113, 9675.381457697278, 9676.52193875756, 243.45311400002356, 86.86059398126359, 54.74435359245581, 9677.884625321054, 9672.741849664493, 9672.437478782062, 285.31813087213203, 285.0059973938993, 285.46123606246704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.111, 9.097857, 5498.848, 601.595, 9.148906, 5500.271, 596.2128, 7.378483, 4399.789, 606.9012, 7.250937, 4398.3, 591.2646, 9.290124, 5491.921, 588.939, 7.4565, 4391.218, 99.97765, 100.0, 99.98376, 99.95996, 99.85925, 99.80054
28213.051760000002, 60.00931358850748, 60.0125827667827, 60.01381189144243, 34.05194591269076, 34.07878258751504, 34.02867655376716, 0.9999833962241482, 0.9999685450727994, 0.9999810900313385, 9672.791833697585, 9669.692198907, 9683.62751882347, 247.825339429186, 75.35814711493822, 53.90325058272083, 9673.951021497076, 9676.702158180826, 9681.798496166963, 285.33742590632676, 284.8919947410356, 285.5101449202843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.8065, 9.085186, 5498.756, 602.8013, 9.123856, 5499.913, 593.1652, 7.412169, 4396.782, 610.28, 7.198168, 4393.225, 596.6818, 9.21543, 5498.887, 595.2016, 7.389661, 4398.359, 99.97037, 99.99563, 99.92042, 99.84462, 99.97718, 99.95736
28215.509560000002, 60.01304312890237, 60.011823847780775, 60.01206178158083, 34.02017749339452, 34.09959905090997, 34.020816049417625, 0.9999840784514319, 0.9999722702945731, 0.9999857832599616, 9678.339756722951, 9675.074095039567, 9680.695686916488, 242.1938966129701, 68.74637770605932, 55.338303381261994, 9683.245483012413, 9674.406344018435, 9686.791930974341, 285.33086945310737, 284.9540286883636, 285.5077180370363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0322, 9.104639, 5499.384, 603.0737, 9.120172, 5500.015, 593.1846, 7.4118, 4396.78, 610.2994, 7.198352, 4393.271, 596.6818, 9.21543, 5498.821, 595.2016, 7.389478, 4398.305, 99.98739, 99.99698, 99.92541, 99.84431, 99.97926, 99.95731
28217.972080000003, 60.01030627364733, 60.01848451245249, 60.017345487671, 34.02453617529398, 34.05222692677662, 34.02299425972932, 0.9999846691417078, 0.9999711037419349, 0.9999852354589661, 9674.781768134862, 9679.566839634434, 9682.953985077569, 246.07381557506278, 74.30702460518114, 51.838661584968804, 9680.117179493625, 9679.172841488771, 9689.057341270867, 285.29424159780046, 284.97283635439607, 285.4859879023119, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7826, 9.20012, 5499.754, 609.3189, 9.016653, 5493.567, 586.8369, 7.476779, 4388.209, 616.6493, 7.103662, 4380.537, 602.9765, 9.121378, 5499.705, 601.5636, 7.315864, 4400.143, 99.99307, 99.88249, 99.73063, 99.55907, 99.99322, 100.0
28220.33364, 60.01690965793346, 60.020765866638406, 60.015961321666666, 34.03402661130437, 34.091544456061044, 34.04853065280689, 0.9999859927690699, 0.9999672874524311, 0.9999872741138648, 9679.469192025434, 9668.653197751108, 9684.256127999784, 242.71960627980377, 75.09711017586687, 55.09581001623383, 9675.390908271427, 9681.188639423244, 9679.795526223419, 285.3499407900369, 284.88456968442676, 285.4662902926506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104639, 5499.389, 603.0542, 9.12054, 5499.741, 593.0875, 7.412905, 4396.611, 610.28, 7.198352, 4393.324, 596.72, 9.215065, 5498.822, 595.142, 7.389295, 4398.185, 99.98644, 99.99388, 99.9268, 99.84688, 99.97811, 99.95734
28222.713160000003, 60.01604695936725, 60.01851954766112, 60.018217052517315, 34.01584207608335, 34.0697762161294, 34.01686562880907, 0.9999838648618128, 0.9999708358713386, 0.9999813751722887, 9670.798007288178, 9665.286828586066, 9676.57291389081, 241.55297302265035, 78.8921569981444, 50.688269168118495, 9672.01476404181, 9677.63901388475, 9681.22660177807, 285.30960638076806, 284.7992497187815, 285.328441045018, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.111, 9.103033, 5499.249, 602.1398, 9.143564, 5500.303, 595.6887, 7.384006, 4398.961, 607.4061, 7.245421, 4397.755, 591.8941, 9.281906, 5492.908, 589.0583, 7.456134, 4391.283, 99.98494, 100.0, 99.97498, 99.93862, 99.86965, 99.80313
28225.165640000003, 60.01918797879209, 60.02014992108838, 60.02178152120243, 34.043466032535875, 34.07550325698117, 34.02874432093115, 0.9999826119875633, 0.9999605789695821, 0.9999860518664239, 9675.836925002017, 9673.660475145592, 9682.451115039861, 244.45653679685802, 70.4913784868196, 52.861113079606184, 9685.078575045982, 9680.437915677403, 9674.055570843162, 285.18774895591326, 284.9276620514079, 285.4437567633009, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 606.812, 9.069124, 5497.943, 601.7896, 9.13988, 5500.271, 593.2234, 7.411432, 4396.553, 610.1829, 7.198536, 4393.27, 596.7009, 9.215612, 5499.047, 595.2016, 7.389112, 4398.186, 99.95559, 100.0, 99.92025, 99.84817, 99.97923, 99.96408
28227.627920000003, 60.012289884858816, 60.01908080137927, 60.020088200505086, 34.03201028602483, 34.09144265813942, 34.002827228996644, 0.9999832208916644, 0.9999716947687614, 0.9999845302672649, 9677.5673293698, 9681.249254753171, 9686.12420674257, 242.9533156061534, 68.78909906947729, 53.46471485056236, 9685.488345241894, 9680.124486374762, 9683.407464386837, 285.19475210626166, 284.9138364544376, 285.552267300771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.104639, 5499.326, 603.0348, 9.12054, 5499.858, 593.1263, 7.412169, 4396.613, 610.2412, 7.19872, 4393.322, 596.6818, 9.215612, 5498.832, 595.2413, 7.389112, 4398.313, 99.98844, 99.99602, 99.92161, 99.84683, 99.98112, 99.96024
28230.0966, 60.016192684341156, 60.01630241026678, 60.018827301687345, 34.03393592428657, 34.0935196584653, 34.01123992676631, 0.9999864095784763, 0.9999742163104681, 0.9999839389179539, 9675.437602646476, 9678.90652669698, 9681.21449687161, 246.40773519364575, 73.2502278353677, 52.761287206051065, 9677.547098350153, 9686.9192636898, 9680.09623452956, 285.35352930413364, 284.89667535316875, 285.546337188757, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7629, 9.20012, 5499.702, 609.28, 9.015732, 5493.397, 586.8369, 7.477515, 4387.87, 616.6493, 7.103479, 4380.763, 602.9956, 9.120647, 5499.661, 601.4841, 7.314949, 4400.122, 99.99117, 99.87854, 99.73069, 99.56008, 99.99243, 100.0
28232.50228, 60.013062694712524, 60.018074779293194, 60.01384519282239, 34.03240954706685, 34.07194791794942, 34.064941170035674, 0.9999830126230989, 0.9999694373038882, 0.9999861791754755, 9675.110752841263, 9679.837210095884, 9685.444744835166, 242.22763116235114, 75.78361805229997, 55.76443097631727, 9674.735617860246, 9676.733125061979, 9685.54481797329, 285.2230269494977, 284.8824158088687, 285.5224048321209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.104997, 5499.389, 603.0542, 9.119987, 5499.965, 593.1652, 7.4118, 4396.729, 610.28, 7.199088, 4393.213, 596.6628, 9.215247, 5498.931, 595.1817, 7.389478, 4398.247, 99.98749, 99.99701, 99.92427, 99.84435, 99.9794, 99.96145
28234.995720000003, 60.01540400575999, 60.01915728143905, 60.01090255646663, 34.01649370735725, 34.05739175373244, 34.02922589283111, 0.999985140771368, 0.9999684108981259, 0.9999852414005981, 9671.33575261023, 9674.014792413367, 9674.482760113726, 245.41296946505668, 77.94770864354632, 51.932269462470686, 9678.34085654812, 9669.682604797488, 9682.18231674473, 285.50040684953285, 284.963133284624, 285.4731729099044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.102855, 5499.035, 602.4706, 9.134539, 5500.279, 595.3781, 7.383085, 4399.133, 607.3672, 7.246892, 4397.754, 591.8369, 9.290854, 5492.37, 588.9589, 7.455951, 4391.278, 99.9878, 100.0, 99.97889, 99.94756, 99.86866, 99.79765
28237.407440000003, 60.01623699189291, 60.01826608120865, 60.0136219288823, 34.02658848454752, 34.06900826231881, 34.03487225110527, 0.9999826904229437, 0.9999689592901088, 0.9999845951686593, 9682.089786129187, 9680.939075696575, 9680.468498240958, 245.32120086590294, 76.89708718895781, 54.01204186436644, 9683.399920005188, 9668.461775447786, 9682.309516649864, 285.44465142118776, 285.02513458446856, 285.5207634505574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 605.7277, 9.07662, 5498.599, 602.4706, 9.124408, 5499.956, 593.1458, 7.412537, 4396.835, 610.28, 7.19872, 4393.211, 596.72, 9.21543, 5498.937, 595.2215, 7.389112, 4398.244, 99.97312, 100.0, 99.92547, 99.8443, 99.97929, 99.95612
28239.8074, 60.01650844033386, 60.006779073722086, 60.015332504298996, 34.03307803225412, 34.07425816057107, 34.01686655528936, 0.9999818908987486, 0.999972407238019, 0.9999843349395809, 9677.516656681848, 9680.707783813345, 9681.069742069252, 246.53195839473028, 76.89559056849453, 56.48128596218885, 9675.950563951841, 9679.93404262565, 9681.512670244243, 285.30190253240124, 284.95771099353016, 285.3916794543101, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104461, 5499.389, 603.0542, 9.120172, 5499.97, 593.1263, 7.411984, 4396.721, 610.2606, 7.199088, 4393.376, 596.72, 9.215247, 5498.995, 595.2215, 7.389112, 4398.252, 99.98749, 99.99805, 99.92177, 99.84551, 99.9794, 99.95994
28242.174280000003, 60.009669725298345, 60.01085992939258, 60.01538863806845, 34.007044899846235, 34.07293877629576, 34.024206641139145, 0.9999850940841503, 0.9999697236094874, 0.999984748376972, 9671.605875927367, 9677.048872204485, 9676.833607566969, 246.4231462787111, 72.98705976890278, 61.21175347893154, 9685.521917476284, 9678.8346544998, 9683.440459323614, 285.3571277490861, 284.9827305430343, 285.4726979651347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7432, 9.200833, 5499.927, 609.2994, 9.016284, 5493.622, 586.8175, 7.477515, 4388.161, 616.6687, 7.105134, 4380.875, 602.9765, 9.121195, 5499.709, 601.4841, 7.314582, 4400.239, 99.99212, 99.87951, 99.72952, 99.56393, 99.99634, 100.0
28244.577, 60.01025443667576, 60.01337923028397, 60.012489090687744, 34.03274687320271, 34.08156361409368, 34.03043953006672, 0.9999856865898433, 0.9999709688690069, 0.9999846355853487, 9676.651861731556, 9677.77901921648, 9676.093994041827, 244.65486177206685, 73.47440167508285, 56.22699653972066, 9677.378359178341, 9676.753906107495, 9683.003755574287, 285.3759678487118, 284.94304022535243, 285.5246069871118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104997, 5499.389, 603.0542, 9.120908, 5499.857, 593.1458, 7.411984, 4396.551, 610.28, 7.198904, 4393.33, 596.72, 9.215065, 5498.874, 595.1618, 7.389844, 4398.305, 99.98749, 99.99574, 99.92413, 99.84803, 99.98008, 99.9613
28247.039320000003, 60.01009925264787, 60.00460998580729, 60.00752068853409, 34.023213217178906, 34.05444216131166, 34.00125155200894, 0.9999840860284267, 0.9999700892609702, 0.9999884278976331, 9668.588312175332, 9681.593667668993, 9675.35157659171, 245.77758699393917, 77.90438469739638, 52.41731604392362, 9672.641350694268, 9674.943684392663, 9675.727185617703, 285.30361752508037, 284.955327598567, 285.4319733981957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0322, 9.104461, 5499.332, 602.9764, 9.121093, 5500.005, 594.3104, 7.394682, 4398.505, 608.1828, 7.228138, 4396.966, 592.7715, 9.269853, 5493.768, 590.0126, 7.45064, 4391.46, 99.98949, 99.99868, 99.96462, 99.92271, 99.89511, 99.80451
28249.46728, 60.00460409190607, 60.00679066418383, 60.009628727845836, 34.04223002684433, 34.08867934130947, 34.02220201931683, 0.9999864862601179, 0.9999699096405738, 0.9999870945907049, 9675.042220573343, 9685.602390625703, 9675.271094920468, 252.67937246856104, 67.90448072515301, 47.5566712529735, 9675.166086218816, 9688.079744376397, 9680.569165321205, 285.221541329939, 285.029945155577, 285.3320477276952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 607.1471, 9.052884, 5497.629, 600.778, 9.145407, 5500.411, 593.6893, 7.4118, 4396.732, 610.2023, 7.199823, 4393.375, 596.6628, 9.215612, 5498.879, 595.2016, 7.389295, 4398.071, 99.94356, 100.0, 99.92312, 99.84919, 99.97822, 99.96283
28251.871600000002, 60.00241863581315, 60.00266900227329, 60.000209571830275, 34.0637564263347, 34.10565564081762, 34.049503759541814, 0.9999835816954592, 0.9999756687866999, 0.9999844505614821, 9682.409800592846, 9682.11315633918, 9683.491238316165, 250.11716444918613, 73.87521278545319, 52.24866516300335, 9679.350151212177, 9679.529955332688, 9688.629560315027, 285.2841430978689, 284.9210558022599, 285.31282949271923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0322, 9.104461, 5499.441, 603.0542, 9.119803, 5499.904, 593.1652, 7.412905, 4396.671, 610.2023, 7.198536, 4393.323, 596.6818, 9.21543, 5498.832, 595.1817, 7.389295, 4398.191, 99.98844, 99.99686, 99.92276, 99.84684, 99.97735, 99.96283
28254.279440000002, 59.99382927023971, 59.99520571706579, 59.99804317422864, 34.038354711985875, 34.06920007771597, 34.03455278957698, 0.9999859988679622, 0.9999711592098379, 0.99998551572975, 9673.130135900705, 9672.282747374882, 9684.090740472799, 246.8250164029779, 69.11869826727798, 53.735807640198345, 9679.674468012443, 9679.776282793435, 9676.21619291083, 285.2198805123631, 284.82999846074426, 285.30881909840315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7629, 9.200477, 5499.806, 609.3189, 9.015916, 5493.561, 586.8563, 7.477331, 4388.048, 616.6493, 7.103847, 4380.647, 602.9765, 9.121013, 5499.828, 601.5437, 7.314949, 4400.132, 99.99507, 99.87857, 99.7296, 99.55876, 99.99126, 100.0
28256.73396, 59.9910212079603, 59.99130338468549, 59.99130948227026, 34.068337756115454, 34.112346517113444, 34.040373406154146, 0.9999831462202835, 0.9999731616010431, 0.9999826641571825, 9671.999725147496, 9678.681854839648, 9679.383334961234, 245.3103008911587, 73.30709893540279, 56.980227558755814, 9677.180446811113, 9672.034300884918, 9679.260325100686, 285.1663292344589, 284.8993635183223, 285.270145828205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104639, 5499.384, 603.0348, 9.120356, 5499.855, 593.1458, 7.411984, 4396.62, 610.3577, 7.197801, 4393.323, 596.6628, 9.21543, 5498.879, 595.1618, 7.389661, 4398.427, 99.98729, 99.99604, 99.92289, 99.84684, 99.98033, 99.96285
28259.165880000004, 59.98557770905498, 59.98421465778883, 59.991045283473575, 34.040529738229615, 34.07351064006362, 34.0281997823038, 0.9999858566761621, 0.9999699947844467, 0.999987110280447, 9672.096961031424, 9676.64347827766, 9678.930652586765, 244.98514224682503, 74.82083873512056, 49.82579601167731, 9679.33595297953, 9679.026391647581, 9672.838801686301, 285.22798669912913, 285.0536676873152, 285.3296420409695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104997, 5499.389, 603.0153, 9.120172, 5499.895, 593.7281, 7.40002, 4398.311, 608.5518, 7.228322, 4396.661, 593.2293, 9.263643, 5494.187, 590.5892, 7.446246, 4392.112, 99.98749, 99.99668, 99.94443, 99.91007, 99.91064, 99.83478
28261.64528, 59.98604460865999, 59.98544521825028, 59.98547233946676, 34.042146390479594, 34.0830613841378, 34.03166341267789, 0.9999852452635232, 0.9999693836355391, 0.9999885001568684, 9676.685975603848, 9677.753094431335, 9683.059036115606, 243.20755465933962, 71.6038884683312, 51.446106000409, 9676.147791320005, 9681.32783104442, 9681.333764035935, 285.2275208752253, 284.9624880146517, 285.25934440759977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.2709, 9.04164, 5496.439, 600.4083, 9.155906, 5500.375, 594.7958, 7.401309, 4396.681, 609.814, 7.201478, 4393.433, 596.6818, 9.215612, 5498.882, 595.2215, 7.389661, 4398.252, 99.91984, 100.0, 99.9362, 99.84934, 99.98005, 99.95887
28264.083400000003, 59.9874489063464, 59.987807840284766, 59.98076261257314, 34.03854174234209, 34.061973677077376, 34.05248627765094, 0.9999843370227702, 0.9999754719903933, 0.9999841185664642, 9675.731394986871, 9674.530483059296, 9686.19686466817, 249.3937297272405, 72.4286496689474, 57.913218581530145, 9680.72269592217, 9681.832518986308, 9677.287733893714, 285.3507381356804, 284.9348621719067, 285.2838073876589, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104639, 5499.32, 602.9958, 9.12054, 5499.845, 593.1652, 7.412169, 4396.678, 610.3188, 7.198536, 4393.33, 596.6818, 9.215796, 5498.938, 595.2016, 7.389661, 4398.421, 99.9894, 99.99578, 99.92042, 99.84817, 99.98122, 99.96272
28266.484080000002, 59.97713846977234, 59.97847775995464, 59.9822925659327, 34.03078948975666, 34.04005034538704, 34.032702248826745, 0.9999857115316838, 0.9999729229859362, 0.9999844492340676, 9675.035481316976, 9680.180475195084, 9679.407522624739, 246.02032212523682, 68.22658259731429, 53.38196597144315, 9678.494407343762, 9675.43503047804, 9683.265716116462, 285.1668623781081, 284.93169618566736, 285.4081130497943, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7629, 9.200298, 5499.812, 609.2994, 9.016653, 5493.516, 586.8369, 7.477699, 4388.209, 616.6105, 7.105318, 4380.654, 602.9575, 9.121195, 5499.834, 601.5238, 7.314949, 4400.078, 99.99517, 99.88044, 99.73085, 99.56512, 99.99416, 100.0
28268.885640000004, 59.974222328153324, 59.97456205313548, 59.977585985297466, 34.043838489866374, 34.09155103211831, 34.05800851904711, 0.9999838416779332, 0.9999732068484579, 0.999985753008042, 9677.426304512479, 9673.330201428289, 9675.71047193299, 249.70194078797795, 71.09906493732933, 58.28803325851368, 9677.969085191504, 9676.609748198307, 9682.29347740788, 285.28744376758266, 284.9301904208091, 285.283592573032, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.104818, 5499.378, 603.0348, 9.119987, 5499.748, 593.1069, 7.413089, 4396.843, 610.3383, 7.198536, 4393.264, 596.72, 9.215065, 5499.342, 595.2413, 7.389112, 4398.131, 99.98729, 99.99401, 99.92427, 99.8455, 99.98035, 99.95613
28271.371280000003, 59.97011803292079, 59.97523627053149, 59.974820811376844, 34.04230449704734, 34.07843870559032, 34.0438211009332, 0.9999861835056848, 0.9999769340553334, 0.9999848411873129, 9665.59603179359, 9677.766378266073, 9671.422036728036, 244.50796461644865, 73.05432602586825, 53.43971600970963, 9675.258331357676, 9676.001528621595, 9676.331102261962, 285.20587918600586, 284.89771879828714, 285.49421896484597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0322, 9.104282, 5499.331, 603.0153, 9.120356, 5499.949, 593.2622, 7.406462, 4397.552, 609.1343, 7.222438, 4396.047, 605.9331, 9.063485, 5496.74, 590.609, 7.444963, 4392.165, 99.98549, 99.99701, 99.94297, 99.90876, 99.93932, 99.83378
28273.772320000004, 59.979120649838435, 59.978760692369065, 59.977946215014924, 34.059738165328625, 34.094434570009696, 34.03269714242044, 0.9999839213314097, 0.9999758804565029, 0.9999847499554307, 9673.115993018697, 9681.87654263531, 9678.711964699913, 246.09527006875442, 78.52601479966961, 55.41389566385715, 9682.032687369592, 9683.701211813113, 9677.601959339634, 285.27847413045436, 284.9117680549048, 285.4470957293078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.33, 9.040391, 5496.335, 600.4083, 9.155722, 5500.428, 594.854, 7.400756, 4397.146, 609.8528, 7.201478, 4393.425, 602.9575, 9.121378, 5499.705, 595.2413, 7.389112, 4398.199, 99.91509, 100.0, 99.93372, 99.85266, 99.99322, 99.96024
28276.166520000002, 59.97829761086393, 59.98289469636161, 59.98249006745155, 34.039882927131124, 34.09868073494896, 34.05579445832314, 0.9999810897346776, 0.99997161490386, 0.9999845569374676, 9679.239323052412, 9681.812488375419, 9681.505490517795, 251.036875103865, 71.9587930413154, 53.25547728487459, 9675.247510698324, 9678.13363309592, 9682.517592556049, 285.26031993014374, 284.9741363836248, 285.43566362037916, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104461, 5499.383, 603.0348, 9.120172, 5499.8, 593.1652, 7.411984, 4396.671, 610.3188, 7.198168, 4393.271, 602.9384, 9.121378, 5499.645, 595.1817, 7.389478, 4398.08, 99.98435, 99.99805, 99.92294, 99.84565, 99.99214, 99.95495
28278.635560000002, 59.98373717362392, 59.983566334495016, 59.98537196109691, 34.018017559429566, 34.0921922211137, 34.04293872155656, 0.9999850761864896, 0.9999731650633552, 0.9999839585056456, 9665.54555488465, 9682.04672285181, 9679.046757605563, 246.56247541303492, 69.6653654280276, 47.92962914840973, 9675.912430018998, 9674.872302254287, 9673.530046730259, 285.3260916807755, 284.815776813635, 285.3413849631201, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7432, 9.200655, 5499.754, 609.2994, 9.015916, 5493.619, 586.8175, 7.477515, 4387.928, 616.5911, 7.104214, 4380.927, 596.72, 9.21543, 5498.998, 601.5039, 7.315315, 4400.125, 99.99412, 99.8807, 99.72423, 99.55625, 99.98033, 100.0
28281.06032, 59.990178012292965, 59.99088213879407, 59.993207150754, 34.040966103062665, 34.086464813773574, 34.05997561256746, 0.9999843771729617, 0.999970879769419, 0.9999849490361229, 9678.475261468637, 9679.671010085965, 9684.391781996308, 247.27316473944666, 75.33985378236025, 57.03152301389491, 9684.202340892758, 9685.24196151984, 9679.125131566465, 285.2867667886705, 284.8614359861601, 285.36684138381764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0322, 9.104104, 5499.279, 603.0348, 9.120356, 5499.904, 593.1458, 7.412353, 4396.792, 610.3771, 7.197617, 4393.323, 602.9384, 9.121013, 5499.804, 595.2215, 7.389112, 4398.367, 99.9876, 99.99686, 99.92161, 99.84685, 99.99429, 99.95754
28283.485, 59.99393009772154, 59.99018826190277, 59.99102903221175, 34.02911454520658, 34.06694532400273, 34.037388979537766, 0.9999837764248274, 0.9999693284773483, 0.9999864344113357, 9668.45263997196, 9677.194314137112, 9677.26988700807, 247.72075225817935, 80.59017116246247, 57.55982953133298, 9671.513067328746, 9679.963581723998, 9677.37319253167, 285.13388776494116, 284.8306609058698, 285.42113790606425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0322, 9.104997, 5499.332, 603.0348, 9.120356, 5499.964, 593.1458, 7.411064, 4397.244, 609.5227, 7.209568, 4395.595, 594.2975, 9.249216, 5495.724, 591.5037, 7.43361, 4393.491, 99.98939, 99.99683, 99.92335, 99.88214, 99.93359, 99.85066
28286.0394, 59.99345610559314, 59.99751952616305, 59.99307217082529, 34.067716758986315, 34.10693865933293, 34.04003109953604, 0.9999848194894696, 0.999972680505969, 0.9999842400459219, 9674.63142468308, 9681.410514849056, 9685.614227345499, 246.75924132507316, 73.20528641481519, 49.69376937204743, 9676.142015432886, 9682.9267208858, 9681.087947005986, 285.11193923102303, 284.9132893311845, 285.3067516069541, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 608.3497, 9.03236, 5496.335, 600.3304, 9.155722, 5500.642, 594.2134, 7.400388, 4396.63, 610.0858, 7.201662, 4393.586, 596.6818, 9.215796, 5498.988, 595.1817, 7.389112, 4398.245, 99.91815, 100.0, 99.93376, 99.85036, 99.97819, 99.95871
28288.501440000004, 59.997215401000254, 59.99655953974141, 59.995958771186814, 34.04182638986291, 34.1068502927751, 34.0471752837578, 0.9999852421333756, 0.9999723005698814, 0.9999829620831314, 9677.932242004541, 9681.512490652565, 9681.146673271765, 244.49151768135152, 71.25398175043259, 54.34598788053063, 9680.15617479742, 9670.416021121007, 9685.796726978797, 285.2491620759417, 284.882625954809, 285.4117545621723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.104282, 5499.274, 603.0542, 9.120356, 5500.021, 593.1458, 7.412169, 4396.62, 610.3383, 7.198536, 4393.27, 596.6818, 9.215247, 5498.929, 595.142, 7.390028, 4398.191, 99.98749, 99.99683, 99.92038, 99.84564, 99.97913, 99.95876
28291.011960000003, 59.99598071377847, 59.99695717016263, 59.99795464426957, 34.038537936998374, 34.08185424758725, 34.015264212622924, 0.9999833058099756, 0.9999710643834799, 0.9999848686347759, 9670.224353158987, 9681.00504103179, 9671.547280387285, 251.60271113940144, 74.53831285570513, 49.400480924450676, 9674.351095344138, 9683.937933075087, 9670.359544631447, 285.2896026080555, 284.98960154787665, 285.30749788108966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7629, 9.200833, 5499.702, 609.2994, 9.015916, 5493.679, 586.8757, 7.477147, 4388.057, 616.6687, 7.105134, 4380.602, 602.9384, 9.12083, 5499.706, 601.5437, 7.315315, 4400.077, 99.99317, 99.87857, 99.72564, 99.55773, 99.99337, 100.0
28293.455240000003, 60.00310693372064, 60.000216901850784, 60.001448225804715, 34.04630445397946, 34.102361024113435, 34.041970807942086, 0.9999854906309692, 0.9999732265109305, 0.9999845436147706, 9676.854624625072, 9674.849839930288, 9682.760941320934, 248.85865791453853, 73.9190153548816, 50.93810025294806, 9675.875208118758, 9684.443969941001, 9682.14390197512, 285.26821771364814, 284.8950736491915, 285.40382942418773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0125, 9.104461, 5499.384, 603.0153, 9.120724, 5499.851, 593.1263, 7.412169, 4396.553, 610.2994, 7.198352, 4393.218, 596.7009, 9.215796, 5498.887, 595.2215, 7.389844, 4398.255, 99.9876, 99.99589, 99.92175, 99.84815, 99.97915, 99.95869
28295.85136, 59.99877113436882, 60.003184925282056, 59.99970538396145, 34.05170961724653, 34.1073377805144, 34.02729835896973, 0.9999874859225654, 0.9999721884596843, 0.9999872045458891, 9676.36781370225, 9675.292683806476, 9678.571931756189, 245.87293315467195, 77.10244216038302, 49.92732313527813, 9675.231994393807, 9678.791411205819, 9675.221461711326, 285.2454191403408, 284.8626472369316, 285.35634345528024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 603.9927, 9.104818, 5499.244, 602.9764, 9.128092, 5500.452, 594.6404, 7.388055, 4398.891, 607.7556, 7.233654, 4397.302, 592.6761, 9.27734, 5493.517, 589.3764, 7.451373, 4391.286, 99.98748, 99.9994, 99.96443, 99.92721, 99.89513, 99.80335
28298.274680000002, 60.00413785432382, 60.001117178247476, 60.00501926525362, 34.06836578079528, 34.11036207773449, 34.08378677219074, 0.9999857056833765, 0.9999708166016485, 0.999988002962754, 9684.89614182678, 9681.721338790869, 9681.064924610226, 248.3886492210313, 70.14114546305586, 52.29239558847121, 9674.429710454304, 9678.51078465451, 9679.217102651515, 285.22350436632746, 284.8794104789991, 285.38969391577734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 607.8766, 9.050564, 5497.473, 600.7195, 9.146696, 5500.342, 593.7669, 7.41088, 4396.613, 610.0082, 7.199639, 4393.425, 596.7009, 9.215796, 5498.988, 595.2016, 7.389478, 4398.307, 99.94282, 100.0, 99.92082, 99.84916, 99.98019, 99.95873
28300.765480000002, 60.00584070239265, 60.00714180304088, 60.00360692209699, 34.049226720784624, 34.09122535184985, 34.03729050664108, 0.9999862003109276, 0.9999710406709078, 0.9999873922132492, 9684.220046846604, 9686.472133655465, 9676.132060572188, 248.02276827251808, 72.46765062697796, 52.13576801607633, 9682.96822152689, 9683.112089177504, 9683.43367445442, 285.1864839093067, 284.99867318497047, 285.2874742042681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 604.0322, 9.104818, 5499.552, 603.0153, 9.120356, 5500.024, 593.1263, 7.412353, 4396.672, 610.28, 7.19872, 4393.374, 596.6628, 9.215796, 5498.989, 595.1618, 7.388746, 4398.306, 99.98643, 99.99482, 99.92297, 99.84448, 99.97716, 99.95615
28303.23572, 60.00800739145733, 60.00731445840333, 60.00736592505761, 34.04359151825382, 34.09408685669016, 34.02525551928273, 0.9999869130279782, 0.9999702598703435, 0.9999845259134438, 9674.469045743344, 9674.194423323628, 9680.784372245906, 253.84877727333878, 75.55477031303735, 55.47179727472917, 9673.877850422601, 9681.239285431222, 9683.908360143796, 285.18094211640255, 284.8597371129052, 285.3681596695611, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 0 1), 5500.0, 600.0, 597.7432, 9.200833, 5499.702, 609.3189, 9.016837, 5493.567, 586.8563, 7.477147, 4388.04, 616.6493, 7.103662, 4380.484, 602.9765, 9.12083, 5499.718, 601.5238, 7.314949, 4400.01, 99.99317, 99.88042, 99.72678, 99.55878, 99.99441, 99.99882
