TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28320.103680000004, 59.99286450187942, 59.985662358283676, 59.98883089581537, 34.045522633418386, 34.09637316320598, 34.03469734031369, 0.9999821613491225, 0.9999649316263695, 0.9999821299669791, 9672.291871764253, 9682.008054002157, 9676.178910629824, 245.0277447769122, 78.980478679116, 59.87902231789212, 9685.351286681069, 9677.055529902838, 9677.879444790062, 285.1959216136564, 284.9621246668747, 285.43687438896285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104461, 5499.332, 603.0348, 9.120356, 5499.801, 593.1458, 7.412353, 4396.811, 610.047, 7.208465, 4395.492, 604.6551, 7.269732, 4398.113, 605.8778, 9.074, 5496.718, 99.98644, 99.99999, 99.92611, 99.87965, 99.96565, 99.9478
28322.515760000002, 59.98600982243613, 59.988564939211145, 59.98922843669793, 34.0509428674911, 34.08749511118603, 34.03375480894312, 0.9999801486488401, 0.9999678535865603, 0.9999817309296891, 9678.048108960724, 9683.743181822128, 9681.116840569724, 242.38709275671408, 79.76134579190489, 59.32345852627077, 9678.623433077171, 9680.622636211267, 9692.893869422103, 285.2006253263726, 284.9058851645802, 285.30929361403076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 608.9214, 9.022544, 5495.523, 599.3188, 9.171562, 5500.617, 595.3393, 7.387687, 4397.565, 608.8042, 7.213797, 4393.938, 602.7095, 7.300595, 4399.921, 601.8021, 9.139557, 5500.041, 99.9075, 100.0, 99.95524, 99.86081, 99.99702, 100.0
28324.947000000004, 59.98839487899263, 59.99206627019276, 59.991898983102466, 34.05042015243938, 34.10408658586937, 34.03209892243978, 0.9999819274956698, 0.9999643267091761, 0.9999819827591879, 9672.748936647862, 9682.456001438903, 9684.870002379175, 243.13580415693468, 76.39001896995995, 60.196603501541176, 9683.85447210185, 9682.308161229264, 9681.882929737456, 285.2367649401403, 285.0170126404858, 285.44560546258583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104639, 5499.273, 603.0348, 9.120356, 5500.029, 593.1458, 7.412537, 4396.79, 610.3383, 7.197985, 4393.329, 602.595, 7.300961, 4399.974, 601.7425, 9.139557, 5500.156, 99.9894, 99.99591, 99.92025, 99.84435, 99.99681, 100.0
28327.31748, 59.9876682473109, 59.98804663899431, 59.98443736160228, 34.01828523312598, 34.05594678166415, 34.00505272139327, 0.9999814678120956, 0.999961422315369, 0.999980579471953, 9666.655148769183, 9670.13451747148, 9675.57391090475, 248.68538027138038, 81.81493622066239, 54.84850018641464, 9672.83193008088, 9671.821766725581, 9681.831092859657, 285.24347892281446, 284.9754039290017, 285.3350498944043, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 597.7432, 9.200833, 5499.759, 609.28, 9.015916, 5493.626, 586.8369, 7.477331, 4388.263, 616.5717, 7.104214, 4380.654, 596.3766, 7.37602, 4399.05, 595.46, 9.232582, 5497.953, 99.99422, 99.87865, 99.73185, 99.55758, 99.977, 99.96246
28329.71624, 59.98758050898265, 59.98528705341671, 59.98675893520204, 34.05128460820895, 34.10344657084805, 34.0320372996149, 0.9999811106516617, 0.9999658457957887, 0.9999833548312647, 9675.610386809069, 9686.744605555008, 9684.199934522898, 248.20799743215548, 79.69175892205521, 57.08846454968079, 9681.530582993764, 9681.171558347321, 9682.107694126404, 285.227250498405, 284.96728784650594, 285.31188122451385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104461, 5499.441, 603.0542, 9.120356, 5499.964, 593.204, 7.412537, 4396.844, 610.3383, 7.197985, 4393.22, 602.5759, 7.301326, 4399.92, 601.8021, 9.139374, 5500.081, 99.98644, 99.99794, 99.92158, 99.84451, 99.99678, 99.99924
28332.18052, 59.9867893227864, 59.98812144421297, 59.98961184479135, 34.048282097025975, 34.06898187178948, 34.040268510235116, 0.9999815997691384, 0.9999695778123607, 0.9999811561714576, 9673.479390042994, 9675.524262129544, 9680.447634792936, 243.49484857908874, 73.65507462679852, 54.15188416430101, 9670.636699867386, 9680.109473902408, 9675.155208205237, 285.17932620803015, 285.00778528923746, 285.3726672003261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0322, 9.104282, 5499.389, 603.0348, 9.120172, 5499.853, 593.1458, 7.412353, 4396.852, 610.3188, 7.199639, 4393.577, 595.3275, 7.392822, 4397.362, 592.9152, 9.272685, 5493.954, 99.98549, 99.99591, 99.92704, 99.84917, 99.95323, 99.88867
28334.58148, 59.985984450013625, 59.990331414882355, 59.98732660695967, 34.027952138852484, 34.09388148267587, 34.048992615451624, 0.999979837727052, 0.999968311262994, 0.9999820883417204, 9675.504695439791, 9683.744598451382, 9685.407812109202, 247.0751231426746, 75.98020090811224, 55.948947803187366, 9679.826670373901, 9679.623624075137, 9689.471708456911, 285.22778021806323, 284.92058274875865, 285.45497010394917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3015, 9.004698, 5493.413, 598.1709, 9.194403, 5500.312, 597.0087, 7.376459, 4398.855, 607.9692, 7.227403, 4395.506, 595.7281, 7.378211, 4399.044, 595.4203, 9.233131, 5498.126, 99.87884, 100.0, 99.97257, 99.91027, 99.97519, 99.96453
28336.99676, 59.98429037252072, 59.9846793478893, 59.98365208001327, 34.06022978247381, 34.094693544095556, 34.045349723951034, 0.999983057904506, 0.9999660718047589, 0.9999799894259928, 9675.808577250371, 9683.371655654224, 9677.462816720508, 248.83893287467117, 78.58149083686021, 57.970216560139306, 9678.250389393203, 9682.695692326535, 9685.651441267857, 285.2270865970655, 284.9652770121837, 285.3272559370653, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.441, 603.0348, 9.119987, 5499.911, 593.1846, 7.411984, 4396.621, 610.3188, 7.198352, 4393.169, 596.3766, 7.376568, 4399.051, 595.4998, 9.232582, 5498.121, 99.98844, 99.99604, 99.92666, 99.84335, 99.97703, 99.96237
28339.467080000002, 59.98683347672844, 59.98238150953511, 59.98270508508361, 34.02903546137279, 34.06341459420069, 34.02482697401191, 0.9999826784000809, 0.9999692456147303, 0.9999856801560576, 9670.169050098906, 9674.525402521645, 9671.791360685344, 247.33170348460635, 76.34263466985612, 55.86555305324009, 9671.591693540673, 9673.656089560214, 9682.624387936545, 285.22604094643117, 284.9059162947573, 285.46402970844724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 597.7432, 9.200655, 5499.696, 609.28, 9.016469, 5493.561, 586.8175, 7.477515, 4388.225, 616.6687, 7.104766, 4380.589, 602.6522, 7.301508, 4399.977, 601.7823, 9.13974, 5500.161, 99.99307, 99.87758, 99.72945, 99.55745, 99.99674, 100.0
28341.875720000004, 59.983773782894865, 59.98835824208378, 59.98372390548135, 34.06438648835681, 34.0802280899973, 34.03782926557617, 0.9999826710025097, 0.9999645752117945, 0.999979394367648, 9677.019966307482, 9678.267151205071, 9680.060861874694, 247.62886188224365, 77.60210009724779, 53.32790045170623, 9680.928032665244, 9680.830179517034, 9685.88444171028, 285.2055473962498, 284.92641201648433, 285.3763810975269, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104282, 5499.436, 603.0348, 9.119987, 5499.844, 593.204, 7.411984, 4396.561, 610.3577, 7.197985, 4393.323, 596.3766, 7.375837, 4399.161, 595.5197, 9.232765, 5497.955, 99.98834, 99.99602, 99.92044, 99.84684, 99.97843, 99.96142
28344.293560000002, 59.98419455124368, 59.98667650494918, 59.98596099591366, 34.0184127105996, 34.073069093108266, 34.00751717318934, 0.9999819981351297, 0.9999680981219297, 0.9999809817269758, 9675.216089176582, 9679.453944399964, 9672.858469483057, 243.43658016673362, 73.59716938367046, 63.15797115009127, 9674.265557232007, 9676.908275322128, 9678.837843204125, 285.2252812687352, 284.9462804359774, 285.2988364383464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0322, 9.104461, 5499.332, 603.0348, 9.120172, 5499.963, 593.1652, 7.411984, 4396.673, 610.3188, 7.197065, 4393.375, 603.0338, 7.289455, 4399.599, 594.0087, 9.258768, 5494.711, 99.98844, 99.99602, 99.92177, 99.84803, 99.98894, 99.91261
28346.692680000004, 59.98713482559973, 59.98612021204258, 59.98855939672628, 34.0564367766552, 34.066218005914436, 34.030250254834506, 0.9999805802472007, 0.999970711458361, 0.9999787543948842, 9679.071786719172, 9681.981910160453, 9679.964726947142, 240.86304206295154, 74.12725023278597, 60.249365098511134, 9679.269425278513, 9679.34328178985, 9681.748299585735, 285.27915769794464, 285.0138026458884, 285.3981917051999, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3804, 8.996845, 5491.657, 597.1981, 9.204165, 5500.054, 597.9987, 7.364126, 4399.51, 607.0565, 7.239905, 4396.523, 604.4644, 7.277402, 4399.572, 595.2811, 9.235329, 5498.114, 99.8469, 99.9937, 99.98747, 99.93324, 99.98511, 99.96431
28349.103560000003, 59.9926944077924, 59.992042520421286, 59.991473754336326, 34.04346121991548, 34.09104840263707, 34.034691669415416, 0.9999852965120692, 0.9999686325065802, 0.9999825763251224, 9670.384002576298, 9679.352350962477, 9681.388548141613, 244.26139400301327, 76.42299661290792, 61.47663096829456, 9681.692714009194, 9683.933661095647, 9679.786427775849, 285.2515831852407, 285.00044918024906, 285.291716855903, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104282, 5499.326, 603.0153, 9.12054, 5500.082, 593.1846, 7.411984, 4396.622, 610.3383, 7.197985, 4393.211, 602.6522, 7.301326, 4399.822, 595.4799, 9.232582, 5498.067, 99.98634, 99.9989, 99.92565, 99.84431, 99.99456, 99.96138
28351.53464, 59.9951440311131, 59.99267421756416, 59.989862729628626, 34.01289965782235, 34.05405951509666, 33.996554730882075, 0.99998176992884, 0.9999609327749838, 0.999981356092686, 9669.032740456882, 9667.310569512601, 9677.308542446237, 247.0745799891024, 84.76761112195959, 54.42919254513254, 9676.230214602732, 9672.781581657388, 9680.14005633298, 285.2307788180211, 285.03674124752354, 285.47546378823847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 597.8417, 9.200477, 5499.644, 609.28, 9.016284, 5493.562, 586.8175, 7.477883, 4388.212, 616.6105, 7.104398, 4380.758, 596.3385, 7.37675, 4399.216, 601.7624, 9.139923, 5500.269, 99.99307, 99.8826, 99.73069, 99.55756, 99.97206, 100.0
28353.959840000003, 59.99150202149097, 59.99348014174624, 59.99130745289748, 34.05002018357091, 34.09342698587571, 34.03475339907892, 0.999982958556163, 0.9999692449762652, 0.9999807926345826, 9670.107770345947, 9679.993389645242, 9677.956499126805, 249.70344055506712, 76.03281605287407, 55.17555623452881, 9675.57887528133, 9682.339257002257, 9680.053401650772, 285.2339980061029, 285.0523756487952, 285.340456843212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.383, 602.9958, 9.12054, 5500.031, 593.204, 7.4118, 4396.672, 610.3383, 7.19872, 4393.16, 602.6713, 7.300778, 4399.979, 595.46, 9.232582, 5498.015, 99.98654, 99.99916, 99.92568, 99.84683, 99.99811, 99.96246
28356.359760000003, 59.995032423508995, 59.99251122918253, 59.99421916579483, 34.00802838199798, 34.06947603884951, 34.035348321632554, 0.9999823603848083, 0.9999678660700727, 0.99998438125039, 9667.04114473134, 9672.032222554586, 9673.147136380387, 243.38182443469987, 79.15804219688516, 59.92277240054318, 9674.75246728168, 9680.00961491252, 9674.38448513734, 285.2260522811461, 284.9787894437331, 285.41220073872216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104461, 5499.384, 603.0542, 9.120172, 5500.076, 593.1458, 7.412169, 4396.62, 610.3577, 7.197433, 4393.212, 596.3957, 7.376203, 4399.105, 594.963, 9.239907, 5496.421, 99.98539, 99.99997, 99.92547, 99.84315, 99.97458, 99.94644
28358.7678, 59.99641318867009, 59.99711503518126, 59.99311275541233, 34.04230066586074, 34.06314103809474, 34.01957396788088, 0.9999835878300743, 0.9999699852359148, 0.9999830892534651, 9680.708910728941, 9683.927560401879, 9674.12596251157, 245.8594225424797, 75.90420722117415, 56.24800257324296, 9671.525194194432, 9680.161947221153, 9690.283305497429, 285.26393564805, 285.0258862635138, 285.38482294207574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3409, 8.996845, 5491.663, 596.7701, 9.214664, 5499.54, 599.0081, 7.352345, 4399.72, 606.1633, 7.255718, 4397.312, 593.1721, 7.407797, 4397.569, 593.7303, 9.251077, 5497.583, 99.84616, 99.98473, 99.99732, 99.95147, 99.9311, 99.93931
28361.163000000004, 59.99941687131268, 59.99867535527391, 60.00179714005295, 34.014512386007766, 34.075455772907254, 34.03213633940994, 0.9999825205849819, 0.9999655560591696, 0.9999813761312492, 9675.73740079706, 9682.202877475225, 9679.241463835024, 246.76731658734957, 81.90887327850169, 57.28308636578731, 9668.44532731851, 9684.419665399288, 9682.774879264387, 285.25188623618794, 284.93489098949465, 285.4276405638003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.32, 603.0348, 9.120172, 5499.919, 593.204, 7.412721, 4396.56, 610.3188, 7.197985, 4393.101, 596.3575, 7.376568, 4399.111, 595.4998, 9.232399, 5498.008, 99.98624, 99.99794, 99.92411, 99.84448, 99.9784, 99.96031
28363.565440000002, 59.99766729807127, 60.00125705221631, 60.00342066061381, 34.02192677845803, 34.055694259994645, 34.0127903333667, 0.9999832466376956, 0.9999671778344263, 0.9999838391901918, 9663.766282524517, 9676.837285421796, 9677.58517698657, 245.73974984981123, 78.71925885539167, 54.647131445824016, 9670.295901583479, 9676.680151253391, 9672.657595674647, 285.22882250206254, 284.96669193181, 285.4173288119541, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 598.9458, 9.189054, 5499.747, 609.2021, 9.017389, 5493.67, 586.8175, 7.477147, 4388.047, 616.5717, 7.104582, 4380.484, 602.6713, 7.301326, 4399.925, 601.7823, 9.139374, 5500.095, 99.9988, 99.88351, 99.72963, 99.5552, 99.99689, 100.0
28365.957000000002, 59.99789221194635, 60.00093147186688, 60.002508265627526, 34.05909766804341, 34.106777156234, 34.02131924347419, 0.9999821348621529, 0.9999687733010583, 0.9999826841111816, 9666.78740958852, 9683.74259774215, 9680.341871001581, 250.47180137615305, 80.629799091731, 58.84878970509726, 9676.950994422981, 9679.450386751692, 9682.713867755847, 285.22293130554255, 284.9824484389765, 285.4051017775725, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.378, 603.0542, 9.120172, 5499.964, 593.1263, 7.412169, 4396.679, 610.2994, 7.198352, 4393.27, 596.3575, 7.376385, 4399.108, 595.4799, 9.232765, 5498.014, 99.98634, 99.99794, 99.92312, 99.84448, 99.97833, 99.96237
28368.365400000002, 60.00299942071203, 60.00923698673437, 60.005184726578705, 34.041000933082856, 34.07916582517257, 34.04530885831112, 0.9999789040145659, 0.9999701240973378, 0.9999824482188452, 9674.538145675255, 9680.475151525765, 9674.797054045905, 247.06009394682224, 73.29292908146726, 60.36306779997449, 9677.730202599458, 9675.91645349779, 9678.933347553353, 285.34914018358734, 284.9501718831519, 285.400454364701, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104282, 5499.383, 603.0542, 9.120172, 5499.859, 593.1846, 7.412353, 4396.738, 610.3577, 7.197617, 4393.211, 602.6522, 7.300595, 4399.871, 595.4998, 9.232399, 5497.954, 99.98549, 99.99698, 99.92446, 99.84449, 99.99684, 99.96248
28370.759280000002, 60.00601167338412, 60.00714969516726, 60.010404829324166, 34.04759450465588, 34.0751143401985, 34.03793759355408, 0.9999791781667284, 0.999970992255588, 0.9999826580182682, 9678.860229963127, 9683.083870325505, 9686.665920944022, 236.74426352142837, 75.75547355608089, 59.50552201814435, 9678.046001000419, 9681.285095698371, 9681.881233871032, 285.2824206671387, 284.9838566474461, 285.4283268813743, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3607, 8.99738, 5491.72, 596.7506, 9.214849, 5499.156, 599.4546, 7.34038, 4400.311, 604.2797, 7.279988, 4399.388, 607.8596, 7.237041, 4397.375, 591.5832, 9.279644, 5495.154, 99.8472, 99.98325, 100.0, 99.98469, 99.92125, 99.89541
28373.222240000003, 60.00689646006626, 60.009054822218594, 60.007536620821035, 34.032364918964674, 34.101614290047344, 34.030783453677905, 0.9999815563861353, 0.999971202324202, 0.9999807683172456, 9673.723221253775, 9684.254731671066, 9682.550131780265, 239.4740391591804, 71.1572545703948, 60.333424364963776, 9675.618820113476, 9674.755974390904, 9683.824673859037, 285.195917651103, 284.97826448175925, 285.39227342899665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104282, 5499.332, 601.595, 9.151854, 5500.339, 593.1846, 7.4118, 4396.611, 610.3771, 7.198168, 4393.213, 602.6332, 7.300778, 4399.92, 595.46, 9.232582, 5498.061, 99.98644, 100.0, 99.92171, 99.843, 99.99565, 99.96138
28375.622720000003, 60.00889573937776, 60.00569605090236, 60.00870109450685, 34.02207523929812, 34.06823362862951, 33.99470238466648, 0.9999837331694965, 0.9999678857259552, 0.9999804745889861, 9659.867174010953, 9669.268163968109, 9673.66627648841, 244.17591848366192, 76.79182139675004, 58.13780493310537, 9669.71125344366, 9668.507909051414, 9674.559961101017, 285.1684157026003, 284.9359391143144, 285.35720369688573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 600.6412, 9.157466, 5500.32, 591.6922, 9.284659, 5492.339, 587.0504, 7.476779, 4388.164, 616.5717, 7.104949, 4380.764, 596.3575, 7.376203, 4399.051, 601.7823, 9.139557, 5500.043, 100.0, 99.87705, 99.73356, 99.5576, 99.97703, 99.99938
28378.048440000002, 60.00813207526089, 60.012252286141575, 60.01299253568114, 34.03387807124799, 34.078534918107664, 34.02071406614025, 0.999980887152959, 0.9999676478567381, 0.9999842242452655, 9675.825053663211, 9683.291568952927, 9681.032926378613, 244.95966536308788, 71.78064240383765, 59.407818242016845, 9676.305438667023, 9678.359955075832, 9681.39451136368, 285.3413643081861, 284.97294538479935, 285.40509260522055, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.973, 9.104997, 5499.389, 596.7896, 9.214296, 5499.05, 593.1458, 7.412537, 4396.781, 610.2994, 7.198168, 4393.27, 602.6332, 7.300961, 4399.872, 595.46, 9.232948, 5497.94, 99.98738, 99.98539, 99.92299, 99.84564, 99.99814, 99.96114
28380.451240000002, 60.01413280631573, 60.00951745792143, 60.012368246874594, 34.04367953032835, 34.096307048047834, 34.022541529248684, 0.9999824408932829, 0.9999686011842078, 0.9999839878354289, 9679.71463636155, 9671.481094210967, 9675.20511952356, 242.61074425317702, 74.98002099572295, 56.98581558963792, 9672.800278981958, 9683.268942025292, 9680.328125685828, 285.26574965785227, 285.02633841429287, 285.47875678402266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104461, 5499.389, 596.7896, 9.21448, 5499.103, 593.1458, 7.412169, 4396.56, 610.2994, 7.198352, 4393.33, 596.3957, 7.376203, 4399.056, 595.46, 9.232948, 5498.0, 99.98738, 99.98229, 99.92549, 99.84698, 99.97966, 99.96226
28382.856440000003, 60.01819485107708, 60.0182928058963, 60.01478997159104, 34.047714956346795, 34.108085277235, 34.04040786578834, 0.9999817830395986, 0.9999678715421728, 0.9999843366146526, 9674.28620857211, 9685.519419387829, 9682.212970706163, 240.8825279917205, 76.18071570966913, 52.57727784731105, 9679.874977095255, 9670.860605870364, 9681.035554055423, 285.15861980968936, 284.94950504705116, 285.3800420628984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3409, 8.99738, 5491.668, 603.0153, 9.12054, 5499.845, 599.474, 7.340196, 4400.26, 604.1826, 7.280907, 4399.294, 590.5016, 7.440304, 4394.406, 590.4698, 9.294293, 5493.596, 99.84806, 99.99792, 100.0, 99.98252, 99.87147, 99.86595
28385.299320000002, 60.01432500432303, 60.01381958669215, 60.0163916658046, 34.04128522534709, 34.07843988291468, 34.033126547465926, 0.9999836493662276, 0.9999674610776519, 0.99998102875964, 9677.139889956738, 9680.262268202681, 9675.190232713056, 245.70374557603463, 76.59912560544944, 58.68287534207411, 9686.64255534223, 9678.713682852042, 9675.90145358713, 285.2724671204334, 284.9844351583907, 285.3019928851555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.546, 597.1786, 9.200481, 5499.943, 593.1652, 7.412353, 4396.729, 610.2994, 7.198536, 4393.271, 596.4148, 7.37602, 4399.117, 595.4998, 9.232582, 5498.066, 99.99034, 99.99678, 99.92682, 99.84935, 99.9797, 99.96238
28387.71308, 60.00727607001964, 60.00906719945778, 60.008999897725516, 34.00035467997146, 34.04371323485479, 34.019862594856825, 0.999983156731525, 0.9999651981536835, 0.999982740262077, 9669.48954889643, 9668.798975364707, 9677.529812947898, 244.43615262524008, 79.01923140566805, 52.701879602835106, 9665.272321993258, 9677.761697817794, 9674.432285080149, 285.2284463534307, 284.9371944291137, 285.3594332445707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.6073, 9.151934, 5500.282, 606.5952, 9.052018, 5495.073, 588.0016, 7.470336, 4388.47, 616.5522, 7.105134, 4380.596, 602.595, 7.301508, 4399.92, 601.7624, 9.140106, 5500.095, 100.0, 99.92662, 99.73655, 99.55889, 99.99678, 100.0
28390.205560000002, 60.00561556803492, 60.01068586697984, 60.00535359408022, 34.051099377505174, 34.08426738606434, 34.045736039531576, 0.9999840113658555, 0.999966881850136, 0.999983186710599, 9672.466144039441, 9681.67589916679, 9680.85728929675, 246.69006144918603, 73.60208497597932, 61.16484765047335, 9684.046474888273, 9675.76426266888, 9682.509260361803, 285.2668534832395, 284.93231577005025, 285.4073509997859, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104997, 5499.331, 603.0153, 9.120356, 5499.851, 593.1652, 7.412169, 4396.67, 610.3188, 7.198352, 4393.278, 596.3957, 7.376203, 4398.936, 595.4998, 9.232948, 5498.015, 99.98643, 99.99589, 99.92297, 99.84451, 99.9744, 99.96347
28392.66456, 60.002803517651095, 60.00475926127677, 60.00727628488795, 34.05088480703578, 34.088962042596215, 34.03246897229881, 0.9999812263100767, 0.9999699811304963, 0.9999796150598946, 9675.84616349727, 9681.087529539227, 9680.209869365546, 243.63009680858613, 76.86378379999223, 59.824365507781295, 9676.949447970315, 9674.550587130996, 9677.501107963466, 285.2607840957676, 284.9262311731596, 285.2974923104869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104997, 5499.383, 603.0153, 9.120356, 5499.854, 593.1846, 7.411984, 4396.671, 610.3577, 7.197617, 4393.219, 602.6332, 7.300778, 4399.868, 595.4998, 9.232582, 5498.128, 99.98643, 99.99593, 99.92565, 99.84435, 99.99559, 99.96457
28395.1474, 60.002652927613816, 60.00606545009624, 60.00683868679751, 34.037552181048746, 34.07749510475461, 34.02024844429063, 0.9999794188961352, 0.9999720799694927, 0.9999812120151572, 9677.931781332274, 9683.099757699427, 9680.105369946577, 239.12361486772807, 75.3840093633039, 58.553715980481684, 9681.38553127138, 9672.507850377377, 9678.462108706892, 285.25091058450334, 284.96593462488977, 285.39195042721923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3607, 8.997559, 5491.668, 596.7312, 9.214849, 5499.103, 599.4546, 7.340012, 4400.431, 604.1826, 7.280539, 4399.002, 608.3556, 7.233024, 4397.216, 590.947, 9.285137, 5494.217, 99.84511, 99.98016, 100.0, 99.98631, 99.92722, 99.89346
28397.581640000004, 60.00359791087287, 60.00383298166027, 60.00326645816687, 34.05775732524302, 34.10153087142579, 34.041003523418496, 0.9999823916220624, 0.99996760684603, 0.999980232987846, 9679.710435167155, 9682.977306867982, 9679.416012957658, 244.52739616790313, 73.92801399602331, 60.545358855077666, 9681.549442981604, 9684.850329092746, 9677.25725919044, 285.20107484269874, 284.937239060865, 285.382927332087, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.105175, 5499.384, 603.0348, 9.119987, 5499.792, 593.204, 7.411984, 4396.836, 610.3188, 7.197617, 4393.219, 602.6141, 7.301143, 4399.869, 595.4799, 9.232582, 5498.014, 99.98929, 99.99482, 99.92175, 99.84317, 99.99681, 99.96248
28399.985880000004, 60.003181816428324, 60.004464191691525, 60.00573835226515, 34.03594911134073, 34.038174109371404, 34.01622809925495, 0.9999847585402007, 0.9999643579149905, 0.9999855197879084, 9665.492308823508, 9670.996458939222, 9671.032486598155, 250.5934984063033, 81.71189443364256, 63.47467060152394, 9668.884076751774, 9667.824307115783, 9668.199002202293, 285.13099581155933, 284.93701811103546, 285.33948886402294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 600.9961, 9.158894, 5500.284, 607.6652, 9.044282, 5494.596, 587.4969, 7.476042, 4388.108, 616.5522, 7.105318, 4380.648, 596.3957, 7.375837, 4399.048, 601.7823, 9.140289, 5500.043, 100.0, 99.90899, 99.73634, 99.55758, 99.97475, 99.99938
28402.434600000004, 60.00654688382449, 60.00248175905748, 60.00235244520238, 34.03416641601556, 34.1023878476132, 34.043094230985254, 0.9999797231765755, 0.9999677270638085, 0.9999805599177644, 9680.957413034215, 9678.577106573748, 9682.135926635068, 243.7688463780296, 80.17406471479444, 56.16276566322648, 9674.747469083382, 9679.1148244876, 9681.769565451108, 285.1800795372857, 284.9749109367943, 285.46132937152595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.973, 9.105353, 5499.436, 603.0153, 9.120172, 5499.963, 593.1263, 7.412169, 4396.62, 610.3577, 7.197801, 4393.212, 602.6141, 7.300778, 4399.868, 595.4799, 9.232582, 5497.948, 99.98655, 99.99805, 99.92042, 99.84447, 99.99559, 99.96128
28404.8728, 60.00098222989808, 60.00176884554621, 60.00449050477197, 34.059018201006516, 34.08244326869836, 34.04535804544853, 0.9999832260282132, 0.9999654159571645, 0.9999816056096316, 9667.69871153911, 9677.710098542151, 9682.583104273166, 247.53724774964667, 79.35163117105185, 55.239077951593, 9678.535063133335, 9671.749919758113, 9677.39894455892, 285.2771296057869, 284.89554433488337, 285.3720656656397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104461, 5499.326, 603.0153, 9.120724, 5499.845, 593.1652, 7.411984, 4396.56, 610.3188, 7.197985, 4393.264, 596.3766, 7.37602, 4399.103, 595.4998, 9.232399, 5497.959, 99.98644, 99.99797, 99.92042, 99.84568, 99.9782, 99.96248
28407.304160000003, 60.004851684056064, 60.0055960463436, 60.005984452319765, 34.02498382422401, 34.07046029383132, 34.02503880850515, 0.9999824660870926, 0.9999684663827385, 0.9999815674159016, 9674.406064328763, 9676.786186752084, 9680.396760625523, 245.3863161295899, 74.23509480618122, 54.56341631094506, 9678.946979188895, 9677.255948855427, 9682.900501515029, 285.2927343367959, 284.98879847347655, 285.44006439052697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3607, 8.996667, 5491.668, 596.7896, 9.214664, 5499.155, 599.4546, 7.340196, 4400.2, 604.202, 7.281275, 4399.36, 590.5588, 7.433913, 4394.807, 590.947, 9.28532, 5494.216, 99.84617, 99.98323, 100.0, 99.98406, 99.87161, 99.88327
28409.76636, 60.005647146687316, 60.00691490037574, 60.00557323305475, 34.04831869531694, 34.08407954097301, 34.026686377509385, 0.9999823204705857, 0.9999670285081032, 0.9999817326008671, 9678.249300187523, 9682.349356528208, 9682.116714262931, 243.74630922677534, 76.2768248953389, 57.15143840421888, 9676.877896628519, 9679.436456722526, 9681.436756231722, 285.3915306847605, 284.9478076527175, 285.4148760291591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104461, 5499.383, 603.0348, 9.120356, 5500.023, 593.1652, 7.412537, 4396.56, 610.3771, 7.197617, 4393.22, 596.3575, 7.376385, 4399.104, 595.4799, 9.232582, 5497.895, 99.98939, 99.99497, 99.92042, 99.84451, 99.97444, 99.96238
28412.183080000003, 60.01015664741645, 60.00897688063093, 60.01036785235533, 34.01066911242479, 34.06329781687247, 34.006510165415946, 0.9999832763905553, 0.9999647892650052, 0.999982789256588, 9669.027752860717, 9667.398314399745, 9677.478358075003, 246.87582563501434, 84.2865804985795, 57.011181267133, 9675.917419631047, 9672.91295474063, 9678.77024560334, 285.27057793469146, 284.91019299644705, 285.42215848405266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 600.9567, 9.158179, 5500.388, 607.6846, 9.044098, 5494.502, 587.5745, 7.47549, 4388.1, 616.5717, 7.104398, 4380.594, 602.6141, 7.301143, 4399.818, 601.7624, 9.139923, 5500.157, 100.0, 99.90995, 99.73101, 99.55755, 99.99811, 100.0
28414.592600000004, 60.00810966054754, 60.00828482538407, 60.00588598159418, 34.04638068784368, 34.08173372636145, 34.044513115839855, 0.9999833320698506, 0.9999676912865351, 0.9999832780821616, 9676.671972785123, 9680.865053585845, 9684.169640444741, 250.267765619692, 74.64603727200802, 55.855157747232624, 9679.078337060017, 9685.203229687435, 9678.793870889338, 285.24258604118745, 284.97341252840323, 285.38180405554687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104639, 5499.384, 603.0348, 9.120172, 5500.023, 593.204, 7.4118, 4396.67, 610.2994, 7.198168, 4393.161, 596.3766, 7.376203, 4399.051, 595.4998, 9.232399, 5497.96, 99.98739, 99.99591, 99.92038, 99.84317, 99.9721, 99.96151
28416.9972, 60.01061341131375, 60.007222028465655, 60.0057392762648, 34.03159136574673, 34.090873629269794, 34.02173598093688, 0.9999832844430164, 0.9999683876104987, 0.9999837313238488, 9683.583677986542, 9680.635339431003, 9687.586370755624, 248.30837944182122, 77.3175722662013, 56.978530383245925, 9685.317102747716, 9673.615798416045, 9683.885054520002, 285.36696831006566, 285.00424386930416, 285.5018897152707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104282, 5499.332, 603.0348, 9.119987, 5500.083, 593.1652, 7.411984, 4396.617, 610.2994, 7.198352, 4393.219, 602.5759, 7.301874, 4400.036, 595.46, 9.232765, 5498.068, 99.98549, 100.0, 99.92028, 99.84449, 99.99452, 99.96345
28419.452520000003, 60.00695402896693, 60.00258413942486, 60.00370603277566, 34.04670533964716, 34.11262452408423, 34.053250918506066, 0.9999807680678481, 0.999972769668432, 0.9999788115862731, 9678.141134298306, 9682.438074077563, 9683.146923016284, 240.66966533940968, 77.77121211477515, 60.895738962502946, 9682.033927537952, 9678.942927904543, 9674.69607470579, 285.29634578302046, 284.94181636378374, 285.3835602227094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3804, 8.996845, 5491.72, 596.7896, 9.21448, 5499.163, 599.4934, 7.339828, 4400.089, 604.1826, 7.281642, 4399.286, 608.6036, 7.222066, 4396.364, 590.0722, 9.299604, 5493.778, 99.84511, 99.98539, 100.0, 99.98237, 99.90414, 99.86509
28421.88016, 60.00710225927483, 60.00521845400388, 60.002212402129814, 34.034293545038885, 34.09014547758046, 34.04130990062438, 0.9999787773856502, 0.9999669614280198, 0.9999801167882125, 9677.336215837948, 9675.556648674694, 9685.77558504279, 241.76927921548895, 77.59643876756896, 59.591254184745594, 9680.350725380084, 9670.283661987876, 9685.899841280594, 285.27671791811684, 284.919747497632, 285.5190941025709, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104461, 5499.227, 603.0542, 9.119987, 5499.964, 593.1846, 7.412169, 4396.627, 610.2994, 7.198904, 4393.271, 602.6332, 7.301143, 4399.872, 595.5197, 9.232216, 5498.127, 99.98749, 99.99701, 99.92194, 99.84814, 99.99569, 99.96455
28424.271040000003, 60.009349424302954, 60.0064585988593, 60.00610231495854, 34.00854941541769, 34.04908905231291, 33.99832102959297, 0.9999818294968171, 0.9999659875249025, 0.9999809327445626, 9662.495705781968, 9674.39043502849, 9673.034993826272, 246.46864258400456, 81.90975345563857, 55.79328119023012, 9667.309209561276, 9677.387438820711, 9678.986027397508, 285.3199657955013, 284.9431837568903, 285.4977943415379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.5481, 9.152112, 5500.333, 606.673, 9.050729, 5495.894, 587.9045, 7.470336, 4388.347, 616.2803, 7.105685, 4380.817, 596.3575, 7.376385, 4399.048, 601.7227, 9.140106, 5500.156, 100.0, 99.92393, 99.75345, 99.56263, 99.97952, 100.0
28426.682040000003, 60.008918325295866, 60.003439569347975, 60.006229425484314, 34.03894483713613, 34.08927657493833, 34.03459195405089, 0.9999813265920998, 0.9999678554010077, 0.9999800615079503, 9682.137873289586, 9680.858413908874, 9683.29471063131, 244.68735898560954, 78.21711403059862, 57.09569511126483, 9677.529199661642, 9681.915849147217, 9680.448998622098, 285.2395502026887, 284.9537708032302, 285.4026386646921, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.8942, 9.106424, 5499.331, 603.0542, 9.12054, 5500.076, 593.1652, 7.411984, 4396.621, 610.3383, 7.198352, 4393.323, 602.6141, 7.300961, 4399.98, 595.4998, 9.232399, 5498.015, 99.98643, 99.9989, 99.92299, 99.84684, 99.99825, 99.9625
28429.082000000002, 60.01074912831335, 60.00395657960648, 60.00576589890157, 34.05057132153414, 34.077911473356934, 34.05819793206034, 0.9999846201198331, 0.999969197100971, 0.9999810507176182, 9677.772589390703, 9681.226909279902, 9684.120144723869, 245.94865176857456, 79.30633922023162, 60.07285314143019, 9680.286894718867, 9670.152774590188, 9682.842375804155, 285.3134721152383, 284.939824728447, 285.5206428554103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 604.0125, 9.104997, 5499.389, 603.0542, 9.119987, 5499.965, 593.1263, 7.412353, 4396.621, 610.3577, 7.198352, 4393.324, 596.3766, 7.376203, 4399.002, 595.4998, 9.232765, 5498.014, 99.98749, 99.99903, 99.92682, 99.84564, 99.97837, 99.96248
28431.60148, 60.004588827030425, 60.00583516257177, 60.00151171697472, 34.056222177463674, 34.09444069971296, 34.01447713130369, 0.9999828394103142, 0.9999665694782751, 0.9999814084189591, 9678.63952263916, 9681.526995487195, 9688.969568699295, 246.8818649818686, 87.11320677797221, 58.002868212226076, 9672.827146235804, 9679.368752986795, 9680.93381913653, 285.215699737211, 284.9298448548852, 285.46962308202063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 610.3607, 8.996845, 5491.674, 596.7896, 9.215401, 5499.167, 599.4546, 7.340196, 4400.201, 604.1826, 7.281642, 4399.456, 590.0629, 7.444687, 4393.118, 589.5355, 9.308577, 5492.705, 99.84721, 99.9831, 100.0, 99.98357, 99.84219, 99.85284
28434.0862, 60.00321456275028, 60.00367529762962, 60.00246176181188, 34.0361888358468, 34.099045804811134, 34.03157210526001, 0.9999842957836678, 0.9999716682975489, 0.9999817871825549, 9674.049427469938, 9678.486443392729, 9684.883782230632, 243.86100015245574, 80.12990295290092, 57.81510754990052, 9679.290056380547, 9682.04612716291, 9683.81759148381, 285.1952529946874, 285.0240430227127, 285.49440440892494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9927, 9.104818, 5499.326, 603.0542, 9.120172, 5499.911, 593.1652, 7.411984, 4396.844, 610.3188, 7.197985, 4393.219, 596.3957, 7.375837, 4399.053, 595.4998, 9.232399, 5497.954, 99.98634, 99.99698, 99.92299, 99.84565, 99.97707, 99.9614
28436.547520000004, 59.998428383247, 59.99683501822316, 59.99776799779381, 34.011063031304786, 34.03432435606454, 34.01591317401263, 0.9999837637496659, 0.9999646556969966, 0.9999799362863793, 9658.833055758687, 9675.702270480695, 9678.420767581942, 242.40046845555253, 77.50700477191003, 55.74763511603055, 9667.74232810848, 9671.480612526024, 9675.507934107172, 285.22457159242396, 284.92641774000805, 285.4363453079299, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 601.489, 9.143903, 5500.108, 606.673, 9.050177, 5495.126, 587.8851, 7.470888, 4388.467, 616.4745, 7.104214, 4380.595, 602.6332, 7.301326, 4399.971, 601.7624, 9.140289, 5500.217, 100.0, 99.92393, 99.75581, 99.55758, 99.99548, 100.0
28438.98572, 59.997978658521134, 59.99921198680113, 59.997363967458575, 34.027958211560986, 34.07968582346403, 34.029333850810076, 0.9999833625124243, 0.999962299129243, 0.9999830587623187, 9679.560837334935, 9669.451419858335, 9691.060419450621, 247.56913225954168, 80.05403796958217, 55.75863140334786, 9678.925259926466, 9678.044731971771, 9683.883642003047, 285.2078172517895, 284.9257107835516, 285.52593882320963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 0 1 1 1 0), 5500.0, 600.0, 603.9533, 9.105532, 5499.499, 603.0348, 9.120356, 5499.853, 593.1846, 7.4118, 4396.729, 610.2994, 7.198352, 4393.271, 596.3957, 7.376203, 4399.111, 595.46, 9.232582, 5498.067, 99.98434, 99.99789, 99.92427, 99.84564, 99.9784, 99.96345
