TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28727.778000000002, 59.99777088818019, 59.997212084844485, 59.99671933491353, 35.32486612029836, 35.34866611354682, 35.326349500626215, 0.9999828702429391, 0.9999691307807894, 0.9999830116318749, 10042.723407611116, 10042.915531956587, 10049.914605783353, 256.7315488803121, 81.33726641225257, 55.314074969439844, 10040.225952042863, 10047.427793089382, 10044.366643003565, 285.3067488994255, 284.9955269311934, 285.4385215151295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113028, 5499.68, 601.3032, 7.31799, 4400.359, 593.2622, 9.26376, 5495.897, 604.1437, 9.102258, 5499.231, 601.4696, 9.144206, 5500.215, 593.4918, 7.40834, 4396.875, 99.99563, 100.0, 99.92276, 99.98461, 100.0, 99.92757
28730.181920000003, 59.99568525448215, 60.002126290495944, 60.00244473478975, 35.30369988541777, 35.33628781933802, 35.290638332133035, 0.9999809954685145, 0.9999644274145626, 0.999982652423437, 10030.334979955802, 10038.717645427356, 10044.71696387557, 251.86964539453606, 81.44653135257886, 64.95280334481504, 10043.787047448968, 10042.572787692288, 10048.497331692208, 285.32017090629057, 285.00719131632496, 285.44826340099496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.8086, 9.007731, 5492.885, 594.9802, 7.392037, 4398.225, 599.5516, 9.173748, 5500.229, 610.2217, 9.000214, 5491.744, 607.7643, 9.041753, 5495.688, 587.2292, 7.473713, 4388.592, 99.86818, 99.96335, 100.0, 99.85242, 99.92019, 99.73932
28732.61744, 60.00454166773331, 60.00445545127678, 60.001744276091394, 35.33320320931277, 35.37122477965833, 35.32114592874421, 0.9999851562016951, 0.9999636483535354, 0.9999866287542081, 10042.617355882072, 10046.300888500922, 10045.514788968132, 257.7189297984879, 86.26423293780499, 51.666569942662136, 10039.444430893347, 10041.621649010453, 10054.073749707874, 285.19350685349525, 284.98019129528035, 285.4511150556827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.623, 601.3032, 7.317806, 4400.308, 593.2622, 9.263576, 5495.884, 604.1631, 9.102074, 5499.284, 601.5078, 9.144937, 5500.149, 593.4918, 7.407973, 4396.875, 99.99573, 100.0, 99.92173, 99.98248, 100.0, 99.92636
28735.055440000004, 59.99943609480507, 59.99934277113344, 60.00127385194667, 35.30924257302057, 35.34045560557376, 35.3124628615395, 0.9999862651031179, 0.9999672687452343, 0.9999850383490287, 10035.81419079709, 10032.964148414021, 10046.177643737641, 264.41377009510654, 86.79319088956981, 54.376561685465276, 10034.430230593689, 10039.378120114905, 10049.558741382409, 285.20171219965846, 284.97983730670524, 285.3273736559365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.722, 601.42, 7.316701, 4400.332, 592.311, 9.281247, 5493.129, 601.4834, 9.150614, 5500.247, 597.3494, 9.206117, 5498.883, 598.7603, 7.336923, 4400.122, 99.99564, 100.0, 99.87367, 100.0, 99.97828, 100.0
28737.42592, 60.00403100598177, 59.9980462503881, 59.99644036738407, 35.30087293093976, 35.371507833912254, 35.33337639546057, 0.99998354629219, 0.9999645817242665, 0.9999844301432187, 10038.371721956782, 10038.140441135567, 10044.482527372475, 256.7198858145556, 84.56051080330462, 51.788578314017286, 10037.699015437995, 10046.427381238964, 10050.216741021313, 285.2828088292191, 284.92711244439175, 285.3719941330555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 600.2272, 9.164248, 5500.505, 603.6573, 7.294045, 4400.144, 592.3887, 9.27554, 5495.688, 604.1437, 9.102258, 5499.231, 601.4886, 9.144388, 5500.315, 593.4918, 7.408156, 4396.874, 100.0, 99.99519, 99.91641, 99.98461, 100.0, 99.92755
28739.857560000004, 59.99249523014629, 59.9896906134492, 59.991623437791446, 35.30162733249589, 35.362319385632645, 35.32495599255989, 0.999984901066858, 0.999967380178236, 0.9999855015325338, 10037.66016845894, 10046.149934642264, 10040.08027782023, 261.84211308580234, 84.03636731715505, 53.20373775347889, 10038.47075547815, 10045.49501805222, 10044.072252303551, 285.11253930758517, 284.95777018030725, 285.4088539465034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113028, 5499.669, 601.3227, 7.317622, 4400.476, 593.2428, 9.26376, 5495.771, 604.1631, 9.102258, 5499.172, 601.4886, 9.144023, 5500.266, 593.5117, 7.40834, 4396.882, 99.99259, 100.0, 99.92269, 99.98462, 100.0, 99.92632
28742.30352, 59.997167796974814, 59.99669362476601, 59.99570516133429, 35.30133580646762, 35.35449505439719, 35.290652690441846, 0.9999810217767875, 0.9999654996805656, 0.9999804234808878, 10034.831120020051, 10034.49706837374, 10040.672057789878, 254.35161433284603, 84.61337875363097, 62.22542033382979, 10038.580812878625, 10043.556798801854, 10050.06911273829, 285.07971231108047, 284.9240810768068, 285.4310752424577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.8086, 9.007196, 5492.891, 594.9802, 7.392037, 4398.11, 599.571, 9.173932, 5500.296, 610.2217, 8.999846, 5491.908, 607.7643, 9.042483, 5495.473, 587.1895, 7.473713, 4388.537, 99.86934, 99.96335, 100.0, 99.84848, 99.92115, 99.73932
28744.71408, 59.99190676394304, 59.9942313829839, 59.99300012868677, 35.31313926616078, 35.35868415966775, 35.311902605548404, 0.9999853665381704, 0.9999663449459925, 0.9999865927953573, 10038.877761039736, 10050.034894445582, 10045.829599519773, 258.0241255039949, 83.14582022670129, 55.362026202078596, 10046.92538876098, 10051.917147603283, 10051.231968162303, 285.2002038979036, 285.0034404346206, 285.404928354912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.623, 601.2838, 7.318359, 4400.42, 593.2622, 9.264128, 5495.885, 604.1826, 9.101891, 5499.178, 601.4886, 9.144388, 5500.205, 593.5117, 7.407973, 4396.814, 99.99573, 100.0, 99.92377, 99.98355, 100.0, 99.92772
28747.172280000003, 59.9977160400703, 59.99217877877934, 59.99664082908496, 35.32269728747233, 35.35445744373907, 35.30328515600558, 0.9999849356593635, 0.9999668676814043, 0.9999845067931493, 10038.882157998036, 10036.709098693038, 10040.129130378977, 266.55017767259596, 86.93189932992937, 60.65469889973383, 10040.662986025127, 10036.212459158625, 10044.077590311814, 285.237890091789, 285.0010138041886, 285.36942571541925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.112849, 5499.727, 601.3422, 7.317806, 4400.439, 592.8546, 9.275908, 5493.945, 602.1242, 9.13425, 5500.217, 598.3986, 9.197167, 5499.27, 598.1639, 7.355418, 4400.156, 99.99163, 100.0, 99.90048, 100.0, 99.99102, 99.99962
28749.596080000003, 59.992303480250634, 59.993104498802715, 59.990791476716794, 35.32513728978171, 35.36653549864913, 35.32102937989711, 0.9999847333023592, 0.9999665386009222, 0.999985923735401, 10035.914100812173, 10046.033245307823, 10045.55284896339, 265.7420408834828, 83.70615715547319, 54.02842000763212, 10041.084226128662, 10049.022554949528, 10049.322795111944, 285.2060373314635, 284.93143662354106, 285.399958397609, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 599.1627, 9.170494, 5500.549, 604.2799, 7.280414, 4399.904, 591.2434, 9.281615, 5494.728, 603.9302, 9.102074, 5499.336, 601.4505, 9.144023, 5500.15, 593.5117, 7.407973, 4396.762, 100.0, 99.99144, 99.90274, 99.98652, 100.0, 99.92897
28752.0086, 59.990236931888504, 59.9935310754478, 59.99071727910161, 35.32747111143474, 35.37441217979603, 35.30230288419929, 0.9999830835720772, 0.9999649067804859, 0.9999840980309712, 10041.187779134694, 10039.390039940121, 10045.25971293379, 262.30197940410835, 86.15179500479917, 55.637356794855805, 10042.636729674065, 10039.22628198188, 10041.05427230679, 285.1098813000029, 284.8945862923527, 285.39059480823073, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.5393, 9.113206, 5499.675, 601.3227, 7.318174, 4400.53, 593.2622, 9.263576, 5495.83, 604.1631, 9.102074, 5499.172, 601.4696, 9.144388, 5500.092, 593.4918, 7.408156, 4396.815, 99.99268, 100.0, 99.92278, 99.98662, 100.0, 99.92897
28754.40304, 59.99005051976326, 59.993922939975505, 59.991903950713244, 35.30240644247245, 35.3555623009961, 35.28316144204337, 0.9999823202481987, 0.9999633715638174, 0.9999775018201053, 10029.761140531857, 10037.579879236619, 10044.30867695574, 258.0780493879802, 79.96048029703707, 65.22275915070577, 10037.188842012582, 10039.102004935983, 10044.757415730643, 285.1895991140908, 284.8889196660023, 285.4021438542171, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.7889, 9.007553, 5492.833, 594.9996, 7.391853, 4398.395, 599.571, 9.173748, 5500.17, 610.2023, 8.999478, 5491.803, 607.7261, 9.0423, 5495.522, 587.2094, 7.47353, 4388.475, 99.86628, 99.96212, 100.0, 99.84956, 99.91823, 99.74065
28756.797240000004, 59.99280194393156, 59.98924626430795, 59.99118816104797, 35.33168462643368, 35.368240793266416, 35.31188329331151, 0.9999839440854122, 0.999965187431881, 0.9999847961903177, 10041.910904580967, 10042.31007449902, 10041.421927444148, 251.99426800435322, 82.63738866079075, 55.38845833463597, 10039.800807415177, 10042.673085522856, 10043.88007262168, 285.23562789804816, 284.9632419673408, 285.4333574876913, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.675, 601.3032, 7.31799, 4400.417, 593.2816, 9.263391, 5495.942, 604.1631, 9.101891, 5499.225, 601.4505, 9.144571, 5500.141, 593.4918, 7.408156, 4396.823, 99.99259, 100.0, 99.92185, 99.9845, 100.0, 99.92639
28759.225360000004, 59.99395322832109, 59.99414099055473, 59.99133067590522, 35.31750313585275, 35.35175424597569, 35.28445095977769, 0.9999857747854963, 0.9999680009474233, 0.9999852863202395, 10033.619367664543, 10038.424561072854, 10044.554362645533, 262.0464965361152, 85.47379514358727, 54.87157401056544, 10040.483346214918, 10039.444535763485, 10038.669921235523, 285.2824067271911, 284.9804758612168, 285.4284560355923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.112849, 5499.669, 601.2643, 7.318359, 4400.309, 593.2622, 9.26376, 5495.808, 603.5612, 9.117518, 5499.968, 600.039, 9.1758, 5499.844, 596.6529, 7.367504, 4399.614, 99.99163, 100.0, 99.92237, 99.99105, 99.99575, 99.98983
28761.635800000004, 59.99208418060443, 59.98887528446322, 59.98968953919743, 35.331875454383606, 35.359961450899505, 35.304049977841466, 0.9999832108834531, 0.9999630050060848, 0.9999838613771547, 10036.728677704268, 10040.585244210492, 10047.969330643233, 260.9477320502665, 86.76099668038023, 58.03958974903367, 10046.695025311723, 10043.402223688216, 10051.115631782193, 285.16896404193363, 284.93372558182364, 285.41491893223923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 597.7432, 9.195479, 5500.218, 605.9142, 7.258863, 4399.225, 589.5352, 9.306649, 5492.431, 602.5903, 9.121012, 5499.727, 601.3361, 9.146763, 5500.147, 593.4918, 7.408156, 4396.754, 99.99735, 99.96654, 99.86098, 99.99548, 100.0, 99.92482
28764.18344, 59.99382293686021, 59.99629026811225, 59.99747705167617, 35.302223854014144, 35.35662738809537, 35.301367711882364, 0.9999790212818478, 0.9999619736978661, 0.9999817567016173, 10035.68280233784, 10042.32806506291, 10046.040892601874, 257.6064455813148, 81.4074527733842, 50.52442948699695, 10045.227080426135, 10042.916329299434, 10046.261146367551, 285.17943525981144, 284.9870272243769, 285.39171414046086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.112849, 5499.669, 601.3032, 7.317806, 4400.479, 593.2622, 9.26376, 5495.831, 604.1437, 9.102258, 5499.225, 601.4886, 9.144388, 5500.155, 593.5117, 7.408706, 4396.823, 99.99172, 100.0, 99.92376, 99.98461, 100.0, 99.92878
28766.58968, 59.99822199343583, 60.00185232190577, 59.99922744578327, 35.270710646458575, 35.32624873957938, 35.28034843343722, 0.9999792613598307, 0.9999640467184207, 0.9999807065820145, 10032.759697536923, 10029.343972397819, 10039.667512509983, 258.1847078462997, 78.58164923201457, 56.72647680860359, 10034.139660429266, 10044.709367826179, 10043.549729037859, 285.3457393608226, 285.0063924072536, 285.3433612624067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.8086, 9.007018, 5492.67, 594.9802, 7.392221, 4398.106, 599.571, 9.173564, 5500.23, 610.2023, 8.999478, 5491.842, 607.7452, 9.042118, 5495.522, 587.1895, 7.473713, 4388.711, 99.86828, 99.9621, 100.0, 99.84752, 99.9173, 99.7393
28768.964640000002, 59.99579725173364, 59.996903019023584, 60.000945583339195, 35.31194484430439, 35.38462051397221, 35.319156201907, 0.9999849634408068, 0.9999657706516749, 0.9999829678680404, 10039.132941052212, 10039.127624175619, 10042.094712232527, 260.1753491637728, 81.76573445111899, 54.759088209924585, 10046.921786493333, 10049.939159713187, 10047.826507260494, 285.22393042468923, 284.94466776533426, 285.4250789618502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113384, 5499.675, 601.3032, 7.317806, 4400.248, 593.2428, 9.263207, 5495.885, 604.1243, 9.102074, 5499.225, 601.4886, 9.144388, 5500.039, 593.4719, 7.40834, 4396.936, 99.99268, 100.0, 99.92377, 99.98151, 100.0, 99.92883
28771.37956, 60.0002604300696, 59.99744219259127, 59.999759483960815, 35.310967937503456, 35.34728116829126, 35.30343055830079, 0.9999855542570452, 0.9999645062563564, 0.9999840913500744, 10037.269533933048, 10039.615804100249, 10045.345143481398, 258.6392145370455, 82.78439350244162, 52.684968393281906, 10033.876192221318, 10034.302141219683, 10047.04128665866, 285.11049116481354, 284.9824051696106, 285.4926660100129, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.112849, 5499.721, 601.2838, 7.317806, 4400.25, 593.2816, 9.263391, 5495.755, 604.0661, 9.110716, 5499.708, 600.039, 9.165938, 5499.853, 596.0764, 7.372631, 4399.474, 99.99353, 100.0, 99.9259, 99.99329, 99.99785, 99.98664
28773.84872, 59.998042185145295, 59.998234362123114, 60.00209344323431, 35.323474701977275, 35.39168556468452, 35.31520208954154, 0.9999849578375883, 0.9999652696448733, 0.999984343253972, 10032.581865149623, 10046.255379509059, 10046.082262336296, 263.7777046883857, 85.88329064795562, 59.4612685058687, 10041.408392463816, 10049.821197367279, 10041.161962908927, 285.1860770566856, 285.0468275348992, 285.33735105621184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 597.7234, 9.195658, 5500.276, 605.8558, 7.2596, 4399.173, 589.5352, 9.307017, 5492.437, 602.5709, 9.121564, 5499.504, 601.2979, 9.147128, 5500.147, 593.5316, 7.407973, 4396.93, 99.9983, 99.96646, 99.86109, 99.98958, 99.99994, 99.92893
28776.218, 60.00172711430781, 60.00268283647275, 60.00271179836447, 35.336384898829685, 35.385933214516584, 35.34037451979559, 0.9999829657291932, 0.9999671768348679, 0.9999855161389073, 10042.561367508682, 10047.258437870561, 10048.37312441701, 255.9050589769322, 83.51435134098256, 52.32495746886332, 10043.17637210807, 10044.19199971086, 10046.810841435283, 285.20224141501444, 284.92942021438904, 285.4349309623146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.68, 601.3227, 7.318174, 4400.472, 593.2622, 9.263944, 5495.89, 604.1437, 9.102258, 5499.119, 601.4696, 9.144571, 5500.147, 593.4918, 7.408156, 4396.936, 99.99278, 100.0, 99.92386, 99.9846, 100.0, 99.92895
28778.637000000002, 60.00109796344048, 60.0041362553042, 60.0023632766458, 35.296265426503965, 35.33250133397799, 35.286831910688406, 0.9999837019746649, 0.9999659119287934, 0.9999817544819396, 10029.58587055678, 10031.50500990064, 10033.19998424867, 259.75491216246974, 83.96572913436194, 64.54584527452622, 10034.095992452332, 10036.04565883188, 10044.76333213911, 285.1859660511785, 284.97033712717126, 285.46908629449285, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.7889, 9.007375, 5492.665, 594.9996, 7.392221, 4398.339, 599.5905, 9.173748, 5500.291, 610.2217, 8.999662, 5491.75, 607.7643, 9.041935, 5495.574, 587.1895, 7.473164, 4388.645, 99.86523, 99.95433, 100.0, 99.84944, 99.91812, 99.74053
28781.126920000002, 60.006509328825175, 60.00576303647047, 60.00464036460185, 35.34446968666355, 35.37844764498158, 35.33442619456152, 0.9999843730942347, 0.9999670827723464, 0.9999839327023375, 10046.261007353118, 10037.827423153474, 10045.103952011706, 258.70423723786416, 85.5156263659128, 58.36715633655058, 10040.27697760368, 10039.97439723575, 10041.775946570378, 285.2877070673686, 284.9240678724288, 285.4518542371333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.112849, 5499.727, 601.3227, 7.317806, 4400.302, 593.2428, 9.263944, 5495.942, 604.1437, 9.102258, 5499.29, 601.4696, 9.144388, 5500.092, 593.4719, 7.407973, 4396.875, 99.99164, 100.0, 99.92278, 99.98352, 100.0, 99.92757
28783.530520000004, 60.005511425518435, 60.00628254992405, 60.0073902059067, 35.319715630893135, 35.36990358023852, 35.27867396827492, 0.999989895910084, 0.9999666196535885, 0.9999881252391706, 10035.0615996669, 10036.010615141367, 10043.459181934326, 259.4083133592503, 81.02119935406608, 55.747439722978015, 10032.184513648479, 10038.037289226766, 10047.798895245096, 285.20114255598713, 284.9421639735356, 285.4140318997213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113028, 5499.727, 601.3032, 7.317806, 4400.353, 593.2234, 9.26376, 5495.884, 604.1437, 9.103912, 5499.498, 601.0118, 9.159547, 5499.958, 595.6787, 7.379223, 4399.188, 99.99268, 100.0, 99.92278, 99.98315, 100.0, 99.98013
28785.902680000003, 60.00923420009516, 60.007995792911984, 60.00835594535808, 35.327074705941975, 35.37548021240799, 35.32367366740171, 0.9999854907411816, 0.9999646932330245, 0.9999862733131475, 10037.45030706576, 10036.29540815759, 10044.049322209032, 259.7878230362355, 84.99841569102136, 57.29915361656913, 10050.492482249341, 10045.925829953445, 10042.446785116927, 285.26654558398354, 284.86458321876364, 285.4064048500188, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 597.1517, 9.208151, 5499.863, 607.2955, 7.245785, 4397.98, 588.3316, 9.322111, 5490.407, 600.8814, 9.143995, 5500.273, 599.7338, 9.161373, 5500.299, 593.6111, 7.406875, 4396.814, 99.98932, 99.9527, 99.79868, 100.0, 100.0, 99.92914
28788.355120000004, 60.00547360944796, 60.00977326464271, 60.0063929718412, 35.329449092713, 35.37183978612074, 35.32446499685648, 0.9999849327247105, 0.9999665181431158, 0.9999869476747428, 10034.889601165567, 10047.512056020547, 10044.639135266123, 259.28915828878985, 83.54305852614425, 58.45954075422378, 10038.53639807741, 10044.399122213423, 10046.534885698551, 285.1774638439646, 284.9160343760812, 285.3749740740931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113206, 5499.617, 601.3227, 7.31799, 4400.308, 593.204, 9.263944, 5495.779, 604.1437, 9.102993, 5499.061, 601.4696, 9.144388, 5500.141, 593.5316, 7.408156, 4396.87, 99.99468, 100.0, 99.92374, 99.98151, 100.0, 99.92632
28790.798560000003, 60.0095752599729, 60.00565002086901, 60.00225873415892, 35.30124885314389, 35.340670802487864, 35.30014804214349, 0.9999815848232876, 0.9999673814412351, 0.9999819822886591, 10020.88371133767, 10035.70135379224, 10040.799144223245, 252.81534451711877, 86.09699425269946, 63.06213971503257, 10035.777877249762, 10042.213933500872, 10047.223773905913, 285.13249178638773, 284.81494642843126, 285.06813901188553, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.7692, 9.007375, 5492.613, 595.0191, 7.391853, 4398.284, 599.5128, 9.173932, 5500.237, 610.1829, 8.999846, 5491.685, 607.7452, 9.042483, 5495.522, 587.1895, 7.473347, 4388.531, 99.86829, 99.95959, 100.0, 99.8523, 99.92115, 99.74068
28793.287040000003, 60.00558074449058, 60.003482828836816, 60.005172130563025, 35.34652805730592, 35.385608816546906, 35.32483163867402, 0.9999839530333589, 0.9999648141533591, 0.9999839466708359, 10029.01619130225, 10045.655034899235, 10048.904258178949, 260.4709019655247, 82.44638040721884, 54.501259602986465, 10038.294692152434, 10045.063396732654, 10052.145673108218, 285.1307686904073, 284.8580971356948, 285.34590550010535, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4604, 9.113206, 5499.675, 601.3032, 7.318359, 4400.42, 593.2428, 9.263576, 5495.833, 604.1631, 9.102258, 5499.225, 601.4696, 9.144206, 5500.147, 593.4918, 7.40834, 4396.875, 99.99268, 100.0, 99.92377, 99.9845, 100.0, 99.92757
28795.682080000002, 60.00631291086947, 60.00578478289256, 60.00692738973536, 35.30867275453294, 35.355294611233, 35.311434064027395, 0.9999862542776472, 0.9999688348908152, 0.9999843910233159, 10036.586845134236, 10046.518155501048, 10042.274966847886, 256.9116304275185, 80.71630310426389, 56.11668091964384, 10036.334122502782, 10040.973560204968, 10041.185020468329, 285.1675325685602, 284.94772080224305, 285.3762643512884, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.5196, 9.112492, 5499.779, 601.2838, 7.317254, 4400.307, 593.2622, 9.26376, 5495.824, 604.1437, 9.102258, 5499.262, 600.9927, 9.151876, 5500.162, 595.1022, 7.384717, 4398.83, 99.99458, 100.0, 99.92068, 99.98518, 100.0, 99.972
28798.11168, 60.00512319358255, 60.00268188394634, 60.00142957376471, 35.34714406258203, 35.37635972346643, 35.32989376871358, 0.9999827679135775, 0.9999664043582861, 0.9999853380990745, 10040.396428530248, 10039.33754847146, 10041.426086908343, 259.2288983005592, 85.33057548219222, 56.561125350949624, 10044.413717813264, 10041.467380153665, 10045.519923821992, 285.1072250237482, 284.86179378776353, 285.30264079679813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 597.1517, 9.208151, 5499.87, 606.887, 7.245785, 4398.37, 588.8169, 9.321927, 5490.414, 601.5028, 9.138295, 5500.08, 600.3633, 9.161373, 5500.365, 593.631, 7.407424, 4396.87, 99.99237, 99.95254, 99.82431, 100.0, 100.0, 99.92643
28800.570480000002, 60.00344273481796, 60.00608438337858, 60.00731395560639, 35.3302289968088, 35.37810804370702, 35.305150641855846, 0.999984575279976, 0.9999649186388768, 0.9999847845183086, 10035.52193933531, 10043.271535089409, 10051.917094200096, 254.61923377805124, 81.50107160655534, 52.4547457549902, 10042.140201588527, 10040.853829743995, 10044.67242934723, 285.1608257271472, 284.8728571430809, 285.3837939597988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4604, 9.113206, 5499.623, 601.3032, 7.318174, 4400.471, 593.2428, 9.264312, 5495.831, 604.1437, 9.102442, 5499.283, 601.4696, 9.144206, 5500.105, 593.5117, 7.407973, 4396.762, 99.99563, 100.0, 99.9228, 99.98556, 100.0, 99.92618
28803.002880000004, 60.00391019292526, 60.003515375766334, 60.003264674770506, 35.31711194422234, 35.34301696467456, 35.289911114469476, 0.9999806479499115, 0.999966332394026, 0.9999831704174194, 10030.44781325127, 10035.60053672138, 10043.891473904707, 251.8800014854769, 83.41756229171688, 61.19118851720941, 10028.827136379692, 10039.527546363492, 10042.382233115628, 285.05005788382636, 284.8621102597686, 285.3962428022746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.8086, 9.007375, 5492.775, 594.9802, 7.392221, 4398.165, 599.5516, 9.173932, 5500.4, 610.2023, 8.999478, 5491.907, 607.7452, 9.042849, 5495.74, 587.2292, 7.473347, 4388.475, 99.86724, 99.9621, 100.0, 99.85146, 99.91812, 99.73807
28805.432, 60.00801567567717, 60.00870189591164, 60.00498154458303, 35.33747464091542, 35.37520864849766, 35.34026854605417, 0.9999830065795456, 0.9999651953375391, 0.999985119936458, 10040.735098306157, 10047.02444374817, 10050.129150383751, 257.0887253491601, 83.15364349731317, 55.91932100602685, 10042.638888504373, 10046.794910344202, 10041.617416584688, 285.2749754346991, 284.9911503672679, 285.35159057366394, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113384, 5499.732, 601.2838, 7.317622, 4400.419, 593.2816, 9.263391, 5495.935, 604.1631, 9.102074, 5499.284, 601.4315, 9.144937, 5500.365, 593.452, 7.40834, 4396.705, 99.99373, 100.0, 99.92469, 99.98151, 100.0, 99.92371
28807.832520000004, 60.00062507170637, 59.99930081953991, 60.00103926727199, 35.333760100621774, 35.35368474417566, 35.317444983625016, 0.9999852005240218, 0.9999673231946933, 0.9999835462504355, 10040.24267693793, 10043.433625422138, 10045.258485150312, 255.07688052914273, 80.23855620078211, 56.27394600779837, 10041.155710636313, 10037.573056843405, 10040.10243775542, 285.2069901146106, 284.8482563208494, 285.31939979725405, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.842, 601.3227, 7.318359, 4400.471, 593.2622, 9.26376, 5495.884, 604.1437, 9.102258, 5499.224, 601.2979, 9.14731, 5500.292, 594.6648, 7.390394, 4398.715, 99.99573, 100.0, 99.92376, 99.98247, 100.0, 99.96939
28810.233160000003, 59.99894461460479, 59.99714346502612, 59.9968622937867, 35.322773383184725, 35.38293435363608, 35.32498713000077, 0.9999849211821152, 0.9999621204521232, 0.9999863799392648, 10037.660349378597, 10046.523365507932, 10048.321978326048, 262.19466005368577, 86.0654055708701, 52.2237869572418, 10042.303668222608, 10044.889482354212, 10054.541358108652, 285.17677752460105, 284.8728054208155, 285.3157895453216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 597.132, 9.2094, 5499.583, 607.4512, 7.238233, 4397.554, 587.3998, 9.335732, 5489.122, 600.493, 9.15374, 5500.314, 599.3333, 9.177078, 5500.417, 594.5455, 7.401381, 4396.945, 99.99101, 99.9363, 99.78347, 100.0, 100.0, 99.92916
28812.634120000002, 59.99652946749781, 59.99743840891583, 59.99455087636157, 35.330501292364936, 35.377200160377384, 35.3200079164997, 0.9999861524671712, 0.9999677811169282, 0.999983707060163, 10040.315030859958, 10045.791169609174, 10046.758277990128, 260.04542219138784, 86.18603062013608, 54.53878408852468, 10039.258009948575, 10049.072432831434, 10045.14372993116, 285.0356429549566, 284.85672466381567, 285.2365199990282, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.112849, 5499.732, 601.2838, 7.31799, 4400.419, 593.2622, 9.26376, 5496.0, 604.1437, 9.102258, 5499.172, 601.4505, 9.144937, 5500.206, 593.4918, 7.408156, 4396.875, 99.99583, 100.0, 99.92385, 99.98354, 100.0, 99.92757
28815.042360000003, 60.00038598990754, 59.998977360155685, 60.000964277876335, 35.304363801953286, 35.34302442726683, 35.277150025277756, 0.9999831154115795, 0.999966079781858, 0.9999800936428309, 10028.495224871109, 10027.99422596938, 10036.535135885822, 257.2421534209998, 83.88416218441034, 59.158182770528384, 10027.08496542894, 10038.903362189947, 10034.390510855934, 285.1756228871138, 284.8708884263447, 285.3216937653102, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.2566, 9.010587, 5492.775, 594.9802, 7.392221, 4398.335, 599.5516, 9.174116, 5500.393, 610.2023, 8.999662, 5491.801, 607.7452, 9.042483, 5495.682, 587.2292, 7.47353, 4388.765, 99.87019, 99.96075, 100.0, 99.8505, 99.92008, 99.73792
28817.497680000004, 59.997294093210385, 59.99913395277208, 59.99776133475634, 35.318213827639866, 35.37348683759591, 35.31261957198973, 0.9999829737369372, 0.9999663018453854, 0.9999841691790715, 10035.669328250064, 10042.386967351149, 10049.042617311537, 255.8656725002961, 86.36651546572557, 57.099177961220335, 10038.77667456614, 10043.47674941404, 10042.698424103592, 285.1114886208613, 284.90521727083245, 285.3342368127952, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113028, 5499.727, 601.3032, 7.318359, 4400.471, 593.2622, 9.263944, 5495.942, 604.1243, 9.102626, 5499.276, 601.4696, 9.144753, 5500.25, 593.4719, 7.408523, 4396.815, 99.99468, 100.0, 99.92267, 99.98543, 100.0, 99.92897
28820.070040000002, 60.00050267632855, 60.00303189342523, 60.00287661682002, 35.31175093046224, 35.38136816224895, 35.327839155107874, 0.9999842205869657, 0.9999690297456915, 0.9999860805287368, 10033.957082799101, 10037.864866146694, 10039.392793298392, 261.09136623619315, 81.7695169999979, 55.124664413390974, 10027.780047540724, 10044.566120745812, 10046.870534273103, 285.0975772057612, 284.868550052245, 285.27263711344057, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.112849, 5499.895, 601.2838, 7.318174, 4400.426, 593.2816, 9.264128, 5495.95, 604.1437, 9.102626, 5499.224, 601.3742, 9.151876, 5500.151, 594.6251, 7.390577, 4398.95, 99.99668, 100.0, 99.92495, 99.98448, 100.0, 99.9668
28822.50456, 60.00121406420477, 59.99950923670604, 60.002097685588204, 35.34213931172604, 35.36725634712915, 35.338586072699414, 0.999983701915043, 0.9999604104020242, 0.9999841150261172, 10032.053892686512, 10040.978133599428, 10047.955747767895, 257.25230384340966, 84.67320346013821, 55.40581059082001, 10040.481823296575, 10043.871935639509, 10050.599284487998, 285.0548361676642, 284.7937241493659, 285.2793466414866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 597.1517, 9.2094, 5499.6, 607.1594, 7.242285, 4397.971, 587.691, 9.328553, 5488.996, 600.8814, 9.153556, 5500.116, 599.7529, 9.17087, 5500.417, 594.1081, 7.407241, 4396.762, 99.99132, 99.94309, 99.78234, 100.0, 100.0, 99.92897
28824.8764, 60.00335472421104, 60.00444906110568, 60.00168685835749, 35.33399345237999, 35.39287351892663, 35.32539025962293, 0.9999836532320481, 0.9999648703541009, 0.9999829898175235, 10036.649670785573, 10037.580531100975, 10045.171546951377, 259.1844049184924, 83.96169621032914, 59.5921565337851, 10042.35186788705, 10044.493135759814, 10052.407117815621, 285.061671611483, 284.8535440992831, 285.32210358316325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113384, 5499.785, 601.3227, 7.317806, 4400.472, 593.2622, 9.26376, 5495.831, 604.1437, 9.102626, 5499.054, 601.4696, 9.144571, 5500.198, 593.4918, 7.40834, 4396.875, 99.99458, 100.0, 99.92589, 99.9814, 100.0, 99.92757
28827.29792, 60.00175926794787, 60.00187205414898, 60.00302234755045, 35.28999695249022, 35.35899390834098, 35.2827216347013, 0.9999796288420132, 0.9999651363480113, 0.9999811226533006, 10031.127872212997, 10031.276379499712, 10042.985347482316, 257.3971466417911, 82.21789454754253, 64.5978739511529, 10033.154804608346, 10037.451081340754, 10042.348494446622, 285.1280794458191, 284.9432990238582, 285.32434799479483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 609.5917, 9.007731, 5492.879, 595.0191, 7.391669, 4398.509, 599.571, 9.173564, 5500.288, 610.2217, 9.00003, 5491.848, 607.688, 9.043579, 5495.686, 587.2094, 7.473347, 4388.529, 99.86913, 99.95961, 100.0, 99.84942, 99.921, 99.74193
28829.742520000003, 60.0005907736265, 60.00321670354929, 59.999118404846854, 35.32239980674782, 35.4077397451423, 35.32543469999813, 0.9999808157155029, 0.9999658420926378, 0.9999811368618499, 10041.302636670544, 10046.823849739145, 10045.693655963843, 254.2911397902642, 86.55431890461477, 61.28787222134906, 10036.92826659505, 10037.342935462813, 10050.400327840267, 285.1749559762432, 284.8665548916553, 285.33796514743165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113028, 5499.785, 601.3032, 7.317622, 4400.256, 593.2816, 9.264496, 5495.994, 604.1437, 9.102258, 5499.06, 601.4696, 9.144937, 5500.314, 593.5117, 7.40834, 4396.875, 99.99468, 100.0, 99.92267, 99.98151, 100.0, 99.92499
28832.128, 60.001415036156814, 60.00203729216459, 60.00163629978704, 35.34285207892869, 35.39411511801243, 35.323946494390846, 0.9999830632496464, 0.9999622486183094, 0.9999836393957195, 10036.636091648026, 10039.558050974236, 10043.545846208104, 254.02063005330865, 84.98675144150639, 57.86419371117381, 10038.2236652373, 10041.608205041453, 10045.003713494634, 285.024207392135, 284.83619741030736, 285.33746877091824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113206, 5499.785, 601.2838, 7.318174, 4400.314, 593.2816, 9.263944, 5495.889, 604.1243, 9.102258, 5499.113, 601.4505, 9.144753, 5500.281, 593.6906, 7.40193, 4397.835, 99.99468, 100.0, 99.92385, 99.98354, 100.0, 99.94232
28834.560680000002, 60.004589949383565, 59.998269850026404, 60.001177438447236, 35.34743107527863, 35.37575238395725, 35.337384111041, 0.9999832151176096, 0.999967072775545, 0.9999852886636879, 10040.961516771318, 10033.475270633635, 10047.092711190233, 256.28803700520496, 83.15873498828387, 56.38734908158176, 10054.523797621354, 10040.708980104606, 10042.858409929799, 285.19604826485994, 284.86812316106466, 285.28293378711015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 597.1517, 9.2094, 5499.583, 607.5485, 7.236944, 4396.926, 587.0504, 9.3442, 5486.949, 599.8522, 9.169368, 5500.313, 598.2841, 9.186393, 5500.313, 595.1221, 7.390394, 4397.47, 99.99101, 99.92999, 99.74871, 100.0, 100.0, 99.94503
28836.960680000004, 60.00305827273664, 60.00149262951789, 59.998688759529976, 35.351889237848695, 35.37710494617147, 35.33870980260942, 0.999982252011926, 0.9999659530238807, 0.9999841999033007, 10034.965422174517, 10050.722998643761, 10044.15484583367, 258.533037993853, 85.64644183166365, 62.91497719107883, 10042.05437273549, 10050.862905295522, 10052.000745052654, 285.1364785224806, 284.84619301958315, 285.30198616636125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4999, 9.113028, 5499.779, 601.2838, 7.31799, 4400.25, 593.2622, 9.263944, 5495.994, 604.1437, 9.102442, 5499.1, 601.4886, 9.144937, 5500.255, 599.8538, 7.335275, 4400.19, 99.99363, 100.0, 99.92362, 99.98223, 100.0, 99.99898
28839.33652, 59.99681865369194, 59.99513839325734, 59.99575818075408, 35.30859197242446, 35.373684210578105, 35.30540678110821, 0.9999794517173882, 0.9999657373764307, 0.9999797839724741, 10038.779277102667, 10041.990815805979, 10042.055772889464, 258.3939990736131, 82.27865647893668, 62.18783722380067, 10037.303804658866, 10042.66785555887, 10045.757434236952, 285.12265567576713, 284.862829275626, 285.30766785322464, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 608.6257, 9.028077, 5493.071, 595.1164, 7.392221, 4398.166, 599.5516, 9.173932, 5500.399, 610.2023, 8.999846, 5491.692, 607.7452, 9.042483, 5495.679, 606.0965, 7.256167, 4397.94, 99.88557, 99.95691, 100.0, 99.84742, 99.91812, 99.95179
28841.731840000004, 59.998630788043954, 60.00253347663655, 60.0000888819506, 35.3436541695143, 35.40755229618838, 35.334409981611856, 0.9999819571520968, 0.9999651876528386, 0.9999833999512191, 10041.807304654669, 10045.225583205283, 10056.77640082347, 258.90072399085386, 89.99915269881694, 60.18549241517394, 10037.836741872086, 10048.810911996892, 10051.314624816094, 285.0908185914153, 284.9246998242361, 285.317502148202, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113028, 5499.779, 601.3227, 7.317622, 4400.307, 593.2622, 9.26376, 5495.884, 604.1243, 9.102258, 5499.112, 601.4315, 9.144937, 5500.251, 599.8538, 7.335275, 4399.959, 99.99457, 100.0, 99.92589, 99.98354, 100.0, 99.99767
28844.1624, 60.0002267579065, 59.998110215849415, 60.00458507579346, 35.33311913050682, 35.37388354441947, 35.33074218777128, 0.9999808301282187, 0.999966174177843, 0.9999816059489994, 10042.997702111332, 10046.595515120684, 10046.833424415641, 257.9672155705993, 86.81155933896162, 59.33051242601232, 10042.519117068208, 10046.74326506814, 10043.314253096474, 285.13810821932566, 284.90513969624294, 285.38500986075934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.113384, 5499.722, 601.2838, 7.318174, 4400.31, 593.2622, 9.263576, 5495.995, 604.1243, 9.102626, 5499.119, 601.4505, 9.145119, 5500.248, 599.8339, 7.335641, 4400.191, 99.99353, 100.0, 99.92386, 99.98258, 100.0, 99.99896
28846.571480000002, 59.99763394788923, 60.00135784571832, 60.002140035046985, 35.31835821601382, 35.36553891449473, 35.33493798352195, 0.9999800911524136, 0.9999712945714807, 0.9999801144991907, 10030.248109169319, 10045.831734958103, 10038.947156890355, 248.10840483961852, 80.95201637467562, 54.39739549416572, 10010.32097028947, 9982.116168646158, 9969.975220409999, 285.057108026222, 284.8445930907913, 285.3100003721078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 0 0 1), 5500.0, 600.0, 603.4802, 9.10928, 5499.68, 601.3032, 7.318359, 4400.46, 593.2234, 9.264312, 5496.026, 603.9884, 9.104832, 5499.313, 601.4696, 9.144206, 5500.158, 647.2506, 4.856195, 3154.206, 99.99278, 100.0, 99.92606, 99.98611, 100.0, 71.68549
