TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29134.751320000003, 60.006309497339494, 60.00291206887415, 60.00708909694357, 35.304628373620126, 35.36200053880199, 35.27968632360032, 0.9999864709497757, 0.999971695449519, 0.9999858907909168, 10029.051927928354, 10043.037286562934, 10040.919352498107, 257.1395540153417, 77.42145576712846, 53.218176964266604, 10038.217426888525, 10031.564310639194, 10037.482911356065, 285.13084148759765, 284.992386766439, 285.43846553524753, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9282, 9.122129, 5500.023, 599.9997, 7.333831, 4400.343, 586.8369, 9.346409, 5485.184, 609.8334, 7.205523, 4394.055, 600.1534, 9.164477, 5500.422, 597.0306, 9.210791, 5499.159, 99.99693, 100.0, 99.72921, 99.86349, 100.0, 99.98441
29137.180440000004, 60.00713915713013, 60.0021545419076, 60.006753058941165, 35.29886747843606, 35.345777747499206, 35.31438975742263, 0.9999877361848328, 0.9999666090002858, 0.9999905581027856, 10033.205837600546, 10036.12836781231, 10035.460952487614, 256.79198744043333, 79.05243850898023, 54.9592963147943, 10038.49919836393, 10040.117714207552, 10038.652838760201, 285.1787780391069, 284.85072221870325, 285.35931899790756, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9676, 9.121951, 5499.908, 599.9219, 7.333831, 4400.342, 586.8563, 9.346409, 5485.184, 609.8334, 7.206075, 4394.004, 600.1534, 9.164477, 5500.153, 597.647, 9.202001, 5499.841, 99.99978, 100.0, 99.72826, 99.86331, 100.0, 99.99571
29139.624200000002, 60.00570903644073, 60.000833031713256, 60.004496675568284, 35.31922548946403, 35.36022494601403, 35.321120116221515, 0.9999871759687031, 0.9999668943548083, 0.9999862446237298, 10036.120239926844, 10040.358456513433, 10043.949216507233, 259.59618243536806, 79.10663058993896, 57.82895093048046, 10033.516959928415, 10039.010445403303, 10041.56175266826, 285.064301113535, 284.96464615435474, 285.3361911526583, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 596.6194, 9.216895, 5499.099, 606.3811, 7.252601, 4398.073, 592.971, 9.271859, 5493.846, 614.5327, 7.143009, 4387.854, 597.1396, 9.203377, 5499.851, 598.5416, 9.193944, 5499.258, 99.98421, 99.94924, 99.89569, 99.72255, 99.9911, 99.98511
29142.00644, 60.0059706220859, 60.00678994270439, 60.002781726202436, 35.330343003687474, 35.38786444097364, 35.31750784447972, 0.9999788593458562, 0.9999644916266829, 0.9999817520067397, 10035.635334715498, 10040.666819837077, 10041.443219344223, 256.8235178246191, 79.31598679804824, 60.57628530420425, 10041.208590945325, 10047.673137618454, 10044.390329209991, 285.12631573471737, 284.86402987439664, 285.2377191251942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9479, 9.121593, 5499.955, 599.9802, 7.333647, 4400.283, 591.3016, 9.281063, 5494.959, 609.814, 7.205155, 4394.049, 600.1725, 9.164477, 5500.315, 597.0704, 9.210241, 5499.106, 99.99892, 100.0, 99.89379, 99.86349, 100.0, 99.98646
29144.43124, 60.002695467967186, 60.0092217801397, 60.00121284477052, 35.30242071368535, 35.36660048109503, 35.298277856171026, 0.9999782948462272, 0.9999666840989763, 0.9999809013914374, 10030.564493208141, 10037.111159327671, 10038.279698045062, 258.03049734440174, 84.70068421501998, 59.75728512104479, 10035.983192135354, 10044.220166171763, 10041.501648895974, 285.11901950208414, 284.89418419471644, 285.3352673775496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 608.1526, 9.024329, 5493.917, 593.7934, 7.405852, 4397.134, 599.4934, 9.174484, 5500.28, 603.736, 7.287158, 4399.519, 606.429, 9.064764, 5497.205, 590.6885, 9.297956, 5492.126, 99.89717, 99.93346, 100.0, 99.99016, 99.94974, 99.85544
29146.841440000004, 60.00056647793502, 60.00099564854242, 60.00371956681124, 35.324469540039104, 35.35882514938244, 35.31304254051784, 0.9999824313861567, 0.9999685032362797, 0.999985702665658, 10035.513520753111, 10039.870763307272, 10045.085514325629, 264.16950572339647, 76.41942611894024, 61.3402873964842, 10042.109494763617, 10043.905416324505, 10045.098855451059, 285.0540894829773, 284.90581195844067, 285.3577143763837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9676, 9.121415, 5499.902, 600.0386, 7.334015, 4400.402, 593.204, 9.264496, 5495.875, 609.8528, 7.205707, 4394.055, 600.1725, 9.164295, 5500.143, 597.0505, 9.210058, 5499.219, 99.99682, 100.0, 99.92361, 99.86334, 100.0, 99.98333
29149.241680000003, 59.99826014051322, 59.999711624630926, 59.998985454659284, 35.32795294509286, 35.355536690616034, 35.29793716696795, 0.9999820951254134, 0.9999666157537831, 0.9999834636866787, 10035.647965160158, 10034.042099447348, 10035.518686188441, 258.14626377456807, 78.02939120216774, 57.39985548835739, 10035.393853313428, 10035.564772465761, 10033.716034217963, 285.1490715565584, 284.8635255411727, 285.2274120925955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9676, 9.121415, 5499.902, 600.0386, 7.333647, 4400.404, 593.2234, 9.264864, 5495.875, 609.7751, 7.205891, 4393.944, 600.1916, 9.16393, 5500.2, 597.1102, 9.209692, 5499.292, 99.99682, 100.0, 99.92132, 99.86451, 100.0, 99.98439
29151.63448, 59.99411630821639, 60.00110467661876, 59.99831398610928, 35.315532669091496, 35.38347726918833, 35.322649913845744, 0.9999823206498688, 0.9999636567261925, 0.9999819044237801, 10037.231666150095, 10049.45667884065, 10044.561438820703, 264.56905966392605, 75.19567245593339, 54.92971898416499, 10042.920949868378, 10047.52742262338, 10046.687796083232, 285.1749831643663, 284.7299527152097, 285.3311654510617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 596.6392, 9.216895, 5499.209, 606.3616, 7.252969, 4397.933, 586.8951, 9.345857, 5485.192, 616.0473, 7.12113, 4384.236, 595.5183, 9.224744, 5498.893, 600.649, 9.166109, 5500.19, 99.98325, 99.95161, 99.72948, 99.64034, 99.97538, 100.0
29154.06044, 59.99293274538652, 59.99002417414902, 59.99195159060415, 35.33735782966109, 35.373016808575876, 35.317350832949586, 0.9999839748660818, 0.9999727018251412, 0.9999816456615632, 10038.73561672343, 10040.987832802115, 10050.111680115595, 258.08317694902325, 80.01391024928307, 55.91110725938597, 10039.502150435344, 10045.370529648442, 10043.536764874181, 285.1424417408064, 284.9553705206358, 285.2905563155345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9282, 9.121415, 5500.076, 599.9997, 7.334199, 4400.405, 593.2234, 9.264312, 5495.816, 609.8528, 7.204971, 4394.002, 600.1725, 9.164295, 5500.091, 597.0306, 9.210608, 5499.111, 99.99693, 100.0, 99.92467, 99.86334, 100.0, 99.98331
29156.459720000003, 59.99528210120527, 59.98957362779582, 59.99196459634725, 35.32290347416949, 35.35491393731562, 35.30085440097603, 0.9999801831948358, 0.9999645430932378, 0.9999846323718463, 10027.128430282552, 10041.60714759069, 10034.804283647818, 254.87469252243227, 88.10007914993446, 60.54504463725971, 10037.04431327044, 10044.162229967902, 10039.069158343766, 285.0451418612711, 284.743034615867, 285.3753648171618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 606.7528, 9.060022, 5495.946, 595.2914, 7.394985, 4397.675, 599.377, 9.175589, 5500.325, 603.7748, 7.28679, 4399.576, 606.429, 9.064581, 5497.162, 590.7084, 9.297589, 5492.186, 99.93755, 99.94957, 100.0, 99.98895, 99.94987, 99.85546
29158.928920000002, 59.9923808008117, 59.99122539764007, 59.99001338755734, 35.337333594479595, 35.348572966059706, 35.338522499822346, 0.9999840221051397, 0.9999640522674635, 0.9999834222407904, 10035.160278086178, 10048.875148331554, 10044.147115150763, 252.23303242693146, 82.88100833020701, 61.29653539269384, 10038.118735550539, 10040.306684286094, 10040.82115366214, 285.1305172364269, 284.8894322896074, 285.3109492482286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9479, 9.121058, 5500.065, 599.9802, 7.334015, 4400.345, 593.2428, 9.264128, 5495.881, 609.8723, 7.204604, 4393.996, 600.1725, 9.164295, 5500.305, 597.0108, 9.210424, 5499.219, 99.99597, 100.0, 99.92265, 99.86219, 100.0, 99.98439
29161.436560000002, 59.98507634565808, 59.988938303829464, 59.986317251682145, 35.32228591028232, 35.357885991206864, 35.318676390467395, 0.9999847831771191, 0.9999687668534947, 0.9999825275987857, 10032.77970610867, 10038.281349764402, 10041.533522110525, 253.53419836260264, 75.9754462442811, 58.77517257270665, 10023.26302161976, 10031.306579675887, 10043.497497565455, 285.08560190094545, 284.8388402435141, 285.31012145740004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9479, 9.121415, 5500.018, 599.9802, 7.333831, 4400.403, 593.2234, 9.263944, 5495.934, 609.7946, 7.205891, 4393.997, 600.1916, 9.163747, 5500.315, 597.0505, 9.210608, 5499.159, 99.99892, 100.0, 99.92143, 99.86216, 100.0, 99.98331
29163.8372, 59.98707736365252, 59.98836342991402, 59.98593574031834, 35.34278072538293, 35.379178637163285, 35.34184552368796, 0.9999844962521344, 0.9999593577623563, 0.9999835398732696, 10033.011436817778, 10041.507484931575, 10046.0358236516, 260.86366914312873, 85.08243293701798, 54.76562532043499, 10040.463553124242, 10045.814254504368, 10047.24408617618, 285.1480879276549, 284.8678068966063, 285.3396295390562, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 596.6194, 9.217074, 5499.209, 606.4006, 7.252785, 4397.991, 587.1086, 9.343464, 5485.832, 615.9308, 7.120762, 4384.184, 595.5183, 9.224196, 5499.06, 600.7087, 9.165743, 5500.185, 99.98231, 99.95043, 99.74183, 99.61726, 99.97252, 100.0
29166.20748, 59.97676069904549, 59.984015292179244, 59.986212828212615, 35.3281562508517, 35.32841246372816, 35.32468936167541, 0.9999822298555778, 0.9999635099204676, 0.999981729135611, 10042.408921829394, 10039.989335477261, 10047.779543442819, 256.5559783830171, 84.80139949057593, 62.55315697509786, 10041.03497604518, 10042.93674522777, 10038.548412373166, 285.117731020935, 284.89847819456446, 285.29468043689957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9873, 9.121237, 5500.018, 599.9997, 7.334015, 4400.351, 593.2234, 9.264128, 5495.763, 609.8334, 7.205523, 4394.106, 600.2107, 9.16393, 5500.372, 597.0704, 9.210058, 5499.386, 99.99702, 100.0, 99.92267, 99.86469, 100.0, 99.98451
29168.64008, 59.97373950451974, 59.977786393109035, 59.975878500883624, 35.30269206190937, 35.35627798697531, 35.301658037801246, 0.9999818640240845, 0.9999617262821943, 0.9999829603803198, 10038.545261025669, 10039.528501691942, 10045.014908331776, 257.8297274961051, 81.16007813519354, 60.77469445757288, 10042.395922659025, 10039.182742407524, 10048.483114439152, 285.0761831253498, 284.908638967055, 285.39671070660086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.6882, 9.072515, 5497.292, 595.7195, 7.387801, 4397.961, 598.9499, 9.176509, 5500.258, 603.8331, 7.286607, 4399.577, 606.429, 9.064764, 5497.271, 590.7084, 9.297589, 5492.247, 99.94935, 99.95227, 100.0, 99.99029, 99.94886, 99.85873
29171.028000000002, 59.97178668406128, 59.973752212082026, 59.97263217900855, 35.323252556818225, 35.37171759705614, 35.3389687535765, 0.9999848116234072, 0.9999664323134922, 0.9999845966070503, 10034.244709734068, 10040.44090642482, 10041.582376750719, 252.9133010452324, 82.01462372760443, 56.27651172321839, 10046.282652913784, 10044.017485233224, 10039.90408263941, 285.1021775740865, 284.9180045381435, 285.32642969762463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9676, 9.121773, 5500.076, 599.9997, 7.334015, 4400.456, 593.2234, 9.264312, 5495.817, 609.7751, 7.204971, 4394.108, 600.1725, 9.164477, 5500.422, 597.0505, 9.210424, 5499.278, 99.99987, 100.0, 99.92254, 99.86352, 100.0, 99.98547
29173.474400000003, 59.9701822618805, 59.97078520176984, 59.97035745078267, 35.33194108258789, 35.373992459907825, 35.301818712318045, 0.9999850926657455, 0.9999687393386769, 0.999982891854048, 10031.712128246436, 10033.993949956628, 10038.61210238664, 255.36434464040258, 73.94676764534802, 56.763218138787124, 10029.402197078905, 10036.67535166213, 10040.394777655025, 285.0996889137436, 284.81846087046114, 285.3946539267865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9676, 9.121415, 5500.018, 599.9997, 7.333831, 4400.515, 593.204, 9.264312, 5495.883, 609.7946, 7.205339, 4393.937, 600.1916, 9.164295, 5500.257, 597.0505, 9.210608, 5499.219, 99.99788, 100.0, 99.92156, 99.86217, 100.0, 99.98538
29175.875440000003, 59.96818026848033, 59.96748691187582, 59.97414089111802, 35.328784420197906, 35.37563948065923, 35.327135556633216, 0.999985524945733, 0.9999620487643761, 0.9999850488591401, 10035.325409674613, 10044.66293034451, 10054.645784798722, 258.3081017153387, 81.31988838922825, 58.57418485055041, 10031.847061485149, 10035.560045688155, 10043.863387440422, 285.1924970942692, 284.86081519303457, 285.240632915573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 596.6392, 9.216538, 5499.046, 606.3616, 7.252969, 4397.994, 587.0698, 9.343464, 5485.943, 616.1833, 7.111017, 4381.773, 594.183, 9.251408, 5497.917, 602.2396, 9.138458, 5500.329, 99.98222, 99.9479, 99.74302, 99.58435, 99.94623, 100.0
29178.335160000002, 59.97080979750044, 59.972936607397024, 59.97184979216611, 35.32789235205056, 35.38214337479985, 35.3387275062862, 0.9999814355249025, 0.9999673783808529, 0.9999821439805769, 10028.177081579975, 10047.606848767242, 10053.75150343111, 257.11137385441, 81.69185625251157, 57.47566592977569, 10037.298140279352, 10045.130310548086, 10041.614860203732, 285.1016568533482, 284.8091710331174, 285.31762744186125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9676, 9.121237, 5499.845, 599.9802, 7.333463, 4400.402, 593.2622, 9.26376, 5495.763, 609.8723, 7.205707, 4393.997, 600.1725, 9.164295, 5500.321, 597.0704, 9.211157, 5499.266, 99.99577, 100.0, 99.92156, 99.86217, 100.0, 99.98525
29180.768880000003, 59.97675892360641, 59.976682737726826, 59.97492411391015, 35.31374038146659, 35.34104521669642, 35.315546846391904, 0.9999816810309964, 0.9999632564950601, 0.9999806741780433, 10027.560413090949, 10041.388947056397, 10038.480608428641, 258.6008775072469, 84.20396931452387, 59.912523600505665, 10039.498408173024, 10039.491880826925, 10037.307253142431, 285.1072020939971, 284.90504961931435, 285.30376613991194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5897, 9.079119, 5497.925, 596.4393, 7.382275, 4398.449, 598.387, 9.191235, 5500.235, 604.2991, 7.284768, 4399.586, 606.4672, 9.064764, 5497.214, 590.6885, 9.297772, 5492.186, 99.96087, 99.9673, 100.0, 99.9892, 99.94977, 99.85653
29183.261360000004, 59.97796700498063, 59.979519998926655, 59.978393940506216, 35.34107765231186, 35.40261186247555, 35.328223689125764, 0.9999806266340339, 0.9999649386914352, 0.9999848500696105, 10029.78803323199, 10041.007035283168, 10045.551617474324, 255.3048777493632, 79.55694783454379, 56.333112858249024, 10041.067864557708, 10039.160737335827, 10050.735732761683, 284.9955157880868, 284.7772287775348, 285.3941574483737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9873, 9.121058, 5499.966, 600.0386, 7.334015, 4400.277, 593.2234, 9.264128, 5495.704, 609.814, 7.205523, 4394.114, 600.2107, 9.164295, 5500.258, 597.0704, 9.210241, 5499.158, 99.99902, 100.0, 99.92362, 99.86453, 100.0, 99.98441
29185.696120000004, 59.96825368706325, 59.97532469036654, 59.97128173836606, 35.31684179219948, 35.38052934686946, 35.31593493828644, 0.9999817988837014, 0.9999705527074826, 0.9999802575085841, 10044.373343943153, 10041.680312134802, 10038.652675051184, 255.2406539355493, 82.06942039321939, 62.16512838556537, 10034.642179648841, 10034.8261283885, 10036.943983399138, 285.20786324558196, 284.8143868098189, 285.34483802595497, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9676, 9.121415, 5500.123, 599.9997, 7.334015, 4400.404, 593.2428, 9.263944, 5495.823, 609.8334, 7.205339, 4393.997, 600.1916, 9.164112, 5500.2, 597.0903, 9.210241, 5499.279, 99.99797, 100.0, 99.9217, 99.86216, 100.0, 99.98437
29188.178760000003, 59.97007165320431, 59.973544363238204, 59.97308150865321, 35.33416726091024, 35.36149128747447, 35.289972700618264, 0.9999833804171098, 0.9999624814066392, 0.9999835918656792, 10038.596191575718, 10042.428168464208, 10043.503687625736, 260.39432273238526, 80.50411150404216, 56.443753643496166, 10048.095841664926, 10043.052832473692, 10049.21083505149, 285.1915114582747, 284.92651067194214, 285.3413625535193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 596.6589, 9.216538, 5499.157, 606.3811, 7.252416, 4397.881, 587.3804, 9.339782, 5485.894, 616.1833, 7.111017, 4382.955, 595.0223, 9.233693, 5498.533, 601.2852, 9.153657, 5500.146, 99.98431, 99.95043, 99.74994, 99.58801, 99.96348, 100.0
29190.609200000003, 59.97640450249721, 59.977049265666224, 59.97309569082337, 35.35010611237115, 35.3894276069032, 35.337658717084416, 0.9999836805817258, 0.9999660385248935, 0.9999847462105796, 10034.228975688164, 10049.711551097049, 10044.470525264436, 250.75078318792475, 83.52315155867836, 60.631069635455106, 10039.460383988744, 10051.67185161471, 10037.713518765397, 285.0657514718331, 284.80840351305415, 285.38226240945147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9873, 9.121415, 5499.914, 599.9219, 7.334199, 4400.471, 593.2622, 9.264128, 5496.001, 609.7946, 7.205707, 4393.939, 600.1725, 9.164477, 5500.366, 597.0505, 9.210058, 5499.267, 99.99702, 100.0, 99.92478, 99.86347, 100.0, 99.98659
29192.99204, 59.97176366651188, 59.97029584257438, 59.97465415545653, 35.33218849362229, 35.38126677768958, 35.30717455217609, 0.9999815843779014, 0.9999641848102213, 0.9999819162992443, 10033.862623639143, 10038.534508356126, 10036.003519713158, 252.73534498115623, 85.13534460481515, 62.76758206543127, 10036.403818494784, 10040.913792486117, 10043.063169879424, 285.1713736424526, 284.9240363425808, 285.4012864045769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5305, 9.073407, 5497.165, 595.8946, 7.387064, 4398.039, 598.8334, 9.184793, 5500.316, 603.969, 7.285687, 4399.468, 606.4481, 9.065129, 5497.155, 590.7084, 9.297772, 5492.359, 99.94704, 99.9674, 100.0, 99.99037, 99.94687, 99.85763
29195.436120000002, 59.97210064665363, 59.97566702189866, 59.970681273281826, 35.315825672860534, 35.382923497703736, 35.32164327649568, 0.9999870041999368, 0.9999680194607959, 0.9999819268320137, 10041.38797658085, 10042.981555679102, 10043.288730767868, 256.92697055414374, 80.62083611231719, 59.95509617098196, 10038.753690098358, 10043.546435840333, 10045.18950926107, 285.0695101146387, 284.89237133389065, 285.2697953084784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.0267, 9.121415, 5500.018, 600.0192, 7.333647, 4400.404, 593.2234, 9.264128, 5495.875, 609.7751, 7.205155, 4394.049, 600.2107, 9.16393, 5500.414, 597.0505, 9.210241, 5499.328, 99.99892, 100.0, 99.92472, 99.86217, 100.0, 99.98637
29197.861080000002, 59.972092451090234, 59.96519608850406, 59.969096825979065, 35.314187622464715, 35.36535194024761, 35.308594779955584, 0.999981327943578, 0.9999667382977707, 0.99998048481961, 10040.389899990887, 10042.43250768584, 10039.619652493468, 256.6386427975406, 83.12967804164691, 63.928311799941184, 10032.446066562297, 10035.111420642277, 10036.81961167157, 285.1945482094094, 284.90630311202887, 285.1961629781985, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9873, 9.12088, 5499.971, 600.0386, 7.333647, 4400.343, 593.204, 9.264312, 5495.83, 609.8334, 7.204971, 4394.166, 600.2107, 9.16393, 5500.263, 597.0505, 9.210608, 5499.159, 99.99892, 100.0, 99.9205, 99.866, 100.0, 99.98437
29200.28396, 59.975101017638536, 59.970578709566084, 59.96684906998785, 35.31801687879433, 35.35793671546326, 35.31821526741289, 0.9999871122784144, 0.9999634588185182, 0.9999865642271525, 10035.659163259836, 10042.147977770153, 10051.097208458848, 262.0142439112042, 76.60634793031932, 54.20148107133946, 10048.58942791072, 10038.016666014755, 10041.550972889958, 285.20781168438333, 284.9964931171892, 285.3118241167367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 596.6589, 9.216182, 5499.099, 606.3616, 7.252785, 4397.938, 587.3416, 9.340334, 5486.206, 616.1833, 7.110098, 4381.559, 593.9923, 9.252503, 5497.683, 601.8817, 9.137909, 5500.077, 99.98326, 99.95174, 99.75007, 99.58584, 99.94593, 99.99999
29202.791360000003, 59.97599738572074, 59.9769154255134, 59.97932842611264, 35.32415397411998, 35.36408583183903, 35.32474044048415, 0.9999824979266444, 0.9999706396275704, 0.9999844554516396, 10032.92779031581, 10042.106158533727, 10042.821174061603, 259.92644227146684, 80.64670713455052, 55.94793763708367, 10040.096301833866, 10042.055673772316, 10050.42845762021, 285.0748797979706, 284.83394764550667, 285.3873100182218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9479, 9.121237, 5499.903, 599.9997, 7.333647, 4400.301, 593.2428, 9.264496, 5495.817, 609.814, 7.205523, 4394.049, 600.1534, 9.164112, 5500.423, 597.0306, 9.210791, 5499.093, 99.99892, 100.0, 99.92362, 99.861, 100.0, 99.98648
29205.185760000004, 59.98675368526956, 59.97804508343217, 59.98340981584405, 35.293340004433915, 35.35071330762957, 35.29467890469361, 0.9999837073608666, 0.9999635374470275, 0.9999811858378006, 10028.49186596682, 10040.1508066917, 10036.623799806814, 261.74931279702287, 81.41966345353842, 61.453994322364, 10041.394465223822, 10035.742745020301, 10043.078416492572, 285.21400788938416, 284.95977303552667, 285.29765356404596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 605.5108, 9.073765, 5497.263, 595.9335, 7.386143, 4398.096, 598.7946, 9.176877, 5500.311, 603.8913, 7.28532, 4399.644, 606.4672, 9.064216, 5497.272, 590.7084, 9.297589, 5492.313, 99.94884, 99.9663, 100.0, 99.99049, 99.9469, 99.85883
29207.649080000003, 59.98482433866888, 59.98803187266621, 59.98599642078295, 35.32669211767149, 35.35253964859834, 35.32762600906133, 0.9999813950905543, 0.9999669351396786, 0.9999818267552352, 10032.724822473447, 10038.395576185043, 10046.662579320682, 256.34480728790595, 68.4027402668778, 58.79709554722649, 10041.374472742482, 10044.495779166766, 10043.748920144279, 285.2287493286542, 284.87694774194495, 285.31213678042303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.0464, 9.121237, 5500.024, 600.0386, 7.333279, 4400.449, 593.2234, 9.263944, 5495.823, 609.8528, 7.204971, 4393.997, 600.2107, 9.163747, 5500.372, 597.0704, 9.210424, 5499.22, 99.99702, 100.0, 99.92265, 99.86334, 100.0, 99.98538
29210.042960000002, 59.98692104643894, 59.98625225415407, 59.99124998826774, 35.320778913272434, 35.36728700809624, 35.31033823582666, 0.9999834902058647, 0.9999707341886873, 0.9999825407784004, 10032.627166285092, 10045.94455399907, 10046.242962633933, 258.04840568604095, 82.62674115859772, 59.47619755983942, 10036.598421634564, 10041.367418908343, 10038.25146386776, 285.18547226926694, 284.875335180965, 285.38779282437275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9873, 9.120344, 5499.966, 599.9997, 7.333647, 4400.344, 593.2428, 9.264128, 5495.883, 609.8917, 7.20442, 4394.109, 600.1916, 9.16393, 5500.483, 597.0704, 9.210058, 5499.22, 99.99608, 100.0, 99.92469, 99.86217, 100.0, 99.98756
29212.450240000002, 59.988980208913425, 59.99088333183343, 59.9879151751057, 35.30907416816067, 35.38120914089449, 35.32571083523471, 0.9999843612956052, 0.9999614969699682, 0.999984156638584, 10035.409937379896, 10042.006081406478, 10050.171362199375, 256.6406386036083, 85.74475510223874, 53.20731074473042, 10042.361401732365, 10040.383279981304, 10049.089506313783, 285.13725945767476, 284.90660848842913, 285.2632004427494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 596.6983, 9.216003, 5499.335, 606.4006, 7.252601, 4397.941, 587.4775, 9.339782, 5485.759, 616.2027, 7.111017, 4381.781, 593.9923, 9.252869, 5497.204, 602.3588, 9.136993, 5500.206, 99.98231, 99.9518, 99.74887, 99.58316, 99.94776, 100.0
29214.819280000003, 59.99430705443286, 59.986031259214286, 59.989923788566514, 35.32191172436477, 35.37436164028925, 35.32234446585591, 0.9999844654039206, 0.9999654504830573, 0.9999824280147602, 10042.712256313718, 10041.377212319763, 10039.61958546813, 261.1410131173731, 77.24834192374874, 58.5380038948133, 10033.610671491902, 10041.102748704066, 10046.260510425098, 285.10462717658584, 284.94850230495257, 285.27433758953686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.0267, 9.120702, 5499.856, 600.0386, 7.333831, 4400.411, 593.2234, 9.264128, 5495.881, 609.8723, 7.205891, 4394.049, 600.2107, 9.163747, 5500.381, 597.0903, 9.210424, 5499.279, 99.99598, 100.0, 99.92371, 99.86586, 100.0, 99.98549
29217.304000000004, 59.99146690362353, 59.990362603654845, 59.99150118762518, 35.31297841845146, 35.38644539550313, 35.33461789647109, 0.999979089758795, 0.9999700002785131, 0.9999805283348085, 10030.159339557558, 10045.858561561166, 10045.793014825467, 260.2985182798726, 86.48635771506088, 61.82797486332811, 10035.377297173794, 10045.68990257885, 10042.260815543947, 285.1683425638555, 285.0208886171145, 285.33236147218895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.0267, 9.121237, 5499.966, 600.0386, 7.333647, 4400.457, 593.2428, 9.263944, 5495.771, 609.8334, 7.205339, 4393.999, 600.2107, 9.163747, 5500.372, 597.0704, 9.210241, 5499.225, 99.99797, 100.0, 99.9217, 99.8622, 100.0, 99.98648
29219.676720000003, 59.99496710314909, 59.99362389503042, 59.996386258062266, 35.31183651916922, 35.34465518090794, 35.31517185171596, 0.9999823473185042, 0.999968814625095, 0.9999800988136551, 10038.726105056428, 10044.05847847819, 10049.594902763867, 252.53057897081135, 75.90586584529683, 57.93284956287698, 10037.327200725986, 10044.858562345047, 10044.414779483699, 285.2152060569317, 284.9351454275837, 285.39078222438053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 603.007, 9.121415, 5499.966, 599.9997, 7.332726, 4400.456, 593.2428, 9.26376, 5495.935, 609.8334, 7.204604, 4394.108, 600.2107, 9.16393, 5500.323, 597.0704, 9.210791, 5499.394, 99.99788, 100.0, 99.92278, 99.8647, 100.0, 99.98758
29222.10812, 59.99200955919407, 59.993853546134325, 59.995046480737464, 35.32199023906414, 35.36567756369658, 35.312122293368084, 0.9999818056141262, 0.9999673180423981, 0.9999831628737258, 10037.23030515912, 10040.833833680164, 10045.191257364237, 255.6920422976175, 82.0548103355286, 57.93394958691579, 10011.93644072567, 10015.060283712744, 10019.586112347999, 285.1536344727009, 284.95236385172893, 285.40401808470506, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 450.2372, 10.00037, 3910.91, 600.1359, 7.332173, 4400.37, 593.7281, 9.257318, 5496.244, 609.8334, 7.202949, 4393.947, 600.0771, 9.165756, 5500.327, 597.0704, 9.209875, 5499.16, 75.32773, 100.0, 99.93031, 99.85751, 100.0, 99.98561
29224.57064, 59.994244001162976, 59.99975866708847, 59.99947893090384, 32.3929155301683, 32.828481154345944, 33.19257551111095, 0.9999889970381496, 0.9999744620631623, 0.9999867505329921, 9822.749160049383, 9925.3430143624, 9987.70198841269, 247.24773456700314, 80.42538751497432, 58.64441264323932, 9991.649963964685, 9943.193647751088, 9833.892085248228, 285.18900230960054, 284.8769086746209, 285.3656096649141, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.9873, 9.119274, 5500.035, 601.7896, 7.311175, 4400.321, 593.2816, 9.263944, 5494.114, 609.7169, 7.206626, 4394.158, 600.1153, 9.165026, 5500.372, 596.9909, 9.21134, 5499.199, 99.99639, 100.0, 99.92374, 99.86465, 100.0, 99.98404
29226.99388, 59.996726652741174, 60.00016126917354, 59.999148097455716, 35.31752993198227, 35.38185743650437, 35.30604861202531, 0.9999804588705326, 0.9999659445172356, 0.9999782418180848, 10008.096330740216, 9973.550884308865, 9966.516711226797, 254.29065847673155, 87.93717066612771, 64.66635539347908, 9791.027145419279, 9736.366391312476, 9689.923875592116, 285.2107060187218, 284.93842875301465, 285.40048308515395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.869, 9.122664, 5500.059, 600.0192, 7.333831, 4400.354, 593.1458, 9.264864, 5495.689, 505.9635, 7.780648, 4373.686, 600.1153, 9.164843, 5500.24, 597.0306, 9.209509, 5499.347, 99.99966, 100.0, 99.92022, 96.37921, 100.0, 99.98478
29229.487800000003, 59.99347907660714, 59.99748521063895, 59.99786034384889, 35.09926817094886, 34.80614992723448, 34.14262222148404, 0.9999765877179776, 0.9999679262695353, 0.9999859590551582, 9899.213207062556, 10013.4915734858, 10031.601749408408, 254.12541111780502, 78.24150620964247, 59.70415084168735, 10036.613742796326, 10043.039496213081, 10039.526655811116, 285.28997817463045, 284.98541664156124, 285.3168696625634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.7704, 9.12445, 5500.175, 600.0775, 7.331621, 4400.364, 593.2234, 9.265232, 5495.687, 609.5615, 7.208281, 4394.101, 600.3251, 9.161921, 5500.255, 315.433, 10.00114, 3883.137, 99.99979, 100.0, 99.92022, 99.86453, 100.0, 70.60149
29231.892120000004, 59.99246872101155, 60.00049097310057, 59.99805721713809, 35.309570894669406, 35.37775024643177, 35.30873884366847, 0.9999797988484974, 0.9999683291767415, 0.9999805155745846, 10038.706629975151, 10039.659857119994, 10046.612452057108, 254.5899232899169, 81.87739194399273, 62.500389757005905, 10028.093228215657, 10040.94420149843, 10042.043352931654, 285.189707560024, 284.941442798296, 285.45222793647787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.4944, 9.128733, 5500.199, 599.9802, 7.33291, 4400.355, 593.2428, 9.263944, 5495.883, 609.445, 7.210671, 4394.679, 600.2107, 9.163565, 5500.266, 595.5793, 9.231667, 5498.316, 100.0, 100.0, 99.92269, 99.87384, 100.0, 99.96484
29234.3512, 59.99719425602995, 59.99750086812993, 59.99420325070781, 35.31470969236527, 35.38907690009608, 35.31118100686365, 0.9999847137490135, 0.9999709930632765, 0.9999852505628167, 10034.428788148836, 10044.227665366361, 10046.362036587705, 255.9759865540973, 76.67792954187371, 58.71306087342873, 10039.173420098658, 10040.48652334163, 10037.035821732117, 285.21947511171413, 284.99756771856715, 285.29011586553656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.4944, 9.129089, 5500.205, 600.0192, 7.333463, 4400.41, 593.2816, 9.263576, 5495.824, 609.445, 7.210487, 4394.568, 600.1916, 9.163747, 5500.366, 595.5992, 9.231483, 5498.202, 100.0, 100.0, 99.92265, 99.87649, 100.0, 99.96807
29236.806880000004, 59.995022411378045, 59.99774231417943, 60.001359189396915, 35.31752730869652, 35.378383167616434, 35.30172848989799, 0.9999853805658081, 0.9999624988811224, 0.9999806113627164, 10034.719964936216, 10040.189922640064, 10038.141381792417, 258.7127662449566, 84.31367671562384, 59.15008177524851, 10038.761572616737, 10043.552916931169, 10047.529640897399, 285.2772187629166, 284.99299678229033, 285.3596770775767, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 608.8032, 9.024329, 5494.468, 593.6572, 7.406773, 4397.189, 599.5322, 9.173932, 5500.229, 603.4058, 7.291203, 4399.639, 606.4672, 9.064216, 5497.253, 589.5752, 9.305281, 5492.097, 99.89621, 99.9361, 100.0, 99.99562, 99.94987, 99.84062
29239.206720000002, 59.995256763719844, 59.995136672316626, 59.995037978516656, 35.297482206686766, 35.34786863260061, 35.30254999009729, 0.9999822670249199, 0.9999689414115637, 0.9999813230640514, 10033.408726039284, 10039.135873696046, 10040.037856385365, 256.99245104231795, 83.61774233190408, 59.95707127574224, 10035.078406589872, 10038.18853667437, 10036.475669811434, 285.25265888175153, 284.87308025173564, 285.3296511656115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.4944, 9.129446, 5500.1, 600.0775, 7.333095, 4400.472, 593.2816, 9.264496, 5495.824, 609.4256, 7.210855, 4394.576, 600.2107, 9.164112, 5500.316, 595.5992, 9.231483, 5498.317, 100.0, 100.0, 99.9235, 99.87512, 100.0, 99.96602
29241.647680000002, 59.996322455514104, 59.99619067721921, 59.994916484194626, 35.24393212248026, 35.32482558643205, 35.241561833355995, 0.9999851581328943, 0.9999639495716864, 0.9999837817950871, 10020.323969565341, 10032.380193106688, 10029.226046014208, 255.6265698925904, 86.39358918204289, 51.499620775512994, 10024.999613940863, 10021.992484376127, 10029.243449025591, 285.15772666235273, 284.9464624714454, 285.35686717027744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 609.6903, 8.998808, 5491.176, 602.5873, 7.301965, 4399.906, 590.0787, 9.313459, 5489.533, 614.3385, 7.129771, 4383.061, 594.0495, 9.253051, 5496.785, 601.8419, 9.138641, 5500.232, 99.85185, 99.99689, 99.80829, 99.632, 99.94014, 100.0
29244.064000000002, 59.993390501675115, 59.993470423016866, 59.99043749360572, 35.32385687266738, 35.36843430891707, 35.31665533543558, 0.9999802739140614, 0.9999628304346737, 0.9999810485718439, 10029.894542788057, 10041.99184699247, 10042.38279140314, 259.4442845381368, 77.84925919504622, 58.00150092431409, 10040.982286680242, 10038.432165875627, 10041.388147841813, 285.19984546753494, 284.99369850219296, 285.297970354821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 609.4734, 9.013085, 5494.311, 600.0775, 7.333463, 4400.456, 593.2622, 9.263391, 5495.995, 609.445, 7.210303, 4394.511, 600.2107, 9.163747, 5500.381, 595.5793, 9.2313, 5498.149, 99.88705, 100.0, 99.92495, 99.87385, 100.0, 99.96701
29246.452, 59.99117012263323, 59.98839732010217, 59.99166976526111, 35.31503005796264, 35.375704256830176, 35.29182608717424, 0.9999841184516652, 0.9999698785024459, 0.9999857167515604, 10035.050028320029, 10036.540619707783, 10040.672136375115, 257.5309522888542, 76.57878715023435, 47.63616253428415, 10034.819471920298, 10036.993828156477, 10043.566585723996, 285.14754341106766, 284.96642677923813, 285.365320570378, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 608.8229, 9.024508, 5494.253, 600.0386, 7.333095, 4400.243, 587.6328, 9.337021, 5486.533, 609.4256, 7.209752, 4394.458, 600.1916, 9.16393, 5500.274, 595.5992, 9.231483, 5498.257, 99.89621, 100.0, 99.75374, 99.87282, 100.0, 99.96482
29248.854440000003, 59.99290395327647, 59.992782837348976, 59.99378011578238, 35.286620065686776, 35.3314664014262, 35.28239999696974, 0.9999821975961649, 0.9999658166653844, 0.9999787752774182, 10034.165370799485, 10031.788651757937, 10032.590454011419, 260.36175627903503, 84.75184101459035, 59.38534656399, 10036.74602901096, 10037.969772321123, 10035.53908325481, 285.2015755695464, 284.922507843662, 285.3116394063415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.4747, 9.128911, 5500.032, 593.6766, 7.406405, 4397.251, 580.6639, 9.418934, 5469.437, 603.3864, 7.291387, 4399.639, 606.4863, 9.064034, 5497.229, 589.2173, 9.316817, 5489.988, 99.99947, 99.93346, 99.44291, 99.99326, 99.94821, 99.81097
29251.236, 59.99075520266448, 59.99025202004486, 59.99141831615249, 35.2991962511814, 35.35429628139471, 35.292441128247425, 0.9999872803455427, 0.999970949830386, 0.9999847082360563, 10032.438835824198, 10040.516108005031, 10033.451427180882, 255.7695136823204, 72.8445504208953, 55.605496955213084, 10039.187573229967, 10035.90006507781, 10040.147452320907, 285.06624250039937, 284.8394975454664, 285.4403872376272, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 608.8229, 9.024508, 5494.311, 600.0386, 7.333463, 4400.295, 586.9534, 9.345304, 5485.259, 609.4256, 7.210855, 4394.517, 600.2297, 9.163565, 5500.266, 595.5594, 9.2313, 5498.144, 99.89516, 100.0, 99.7306, 99.87382, 100.0, 99.96484
29253.729280000003, 59.995228242849514, 59.99171643235253, 59.99035959616626, 35.299622831494325, 35.32590867762449, 35.29653859516442, 0.999983806384452, 0.9999594733661649, 0.9999838186900749, 10030.842518815532, 10034.319654204734, 10039.943040338387, 257.85219747751853, 82.68693013270058, 60.51095935513945, 10031.509737511842, 10036.462840033697, 10037.679180136925, 285.08639225846804, 284.8722387852074, 285.3342283400495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 0 1 0 0), 5500.0, 600.0, 602.5142, 9.128911, 5500.276, 600.5056, 7.32278, 4400.399, 587.1863, 9.339782, 5488.532, 612.785, 7.156248, 4387.007, 595.2131, 9.242458, 5496.809, 601.8419, 9.138641, 5500.119, 100.0, 100.0, 99.74994, 99.73474, 99.94184, 100.0
