TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29678.73524, 59.98106997327827, 59.97998174854218, 59.97744211961148, 35.31931218652678, 35.37109742883403, 35.296153801443694, 0.9999820948401961, 0.9999691419141845, 0.9999815287129216, 10024.646532784258, 10036.679020976335, 10043.353935018842, 249.65271294445665, 83.1811063676478, 60.963997208753426, 10031.962329858894, 10037.851797316367, 10043.351247742923, 285.20778394766467, 284.82119045597824, 285.3910166071751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1199, 9.135514, 5500.293, 600.1943, 7.331621, 4400.427, 590.9716, 7.428367, 4395.624, 605.5225, 9.086078, 5498.903, 599.9246, 9.167948, 5500.138, 589.436, 9.31462, 5489.941, 100.0, 100.0, 99.89914, 99.96796, 100.0, 99.81571
29681.196000000004, 59.98379118618198, 59.980392036085895, 59.98475899132704, 35.29472161369681, 35.33629351539244, 35.282838025013525, 0.9999761922951816, 0.9999714775587084, 0.9999793010878545, 10026.586270481803, 10029.961267873874, 10031.548766170416, 241.45214594217032, 75.95232942976327, 66.22298019381833, 10022.242459728594, 10028.565389616506, 10036.561614706996, 285.146760748174, 284.8515423552674, 285.45074320910385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.5317, 9.188876, 5499.488, 605.35, 7.266415, 4397.99, 600.9493, 7.320684, 4400.316, 597.0948, 9.209083, 5499.165, 593.6299, 9.25853, 5496.315, 583.0343, 9.391896, 5475.941, 99.99274, 99.9653, 100.0, 99.98352, 99.92937, 99.55901
29683.574600000004, 59.98369797026117, 59.989970193611555, 59.98686658331908, 35.31650389278193, 35.375870152031055, 35.31447836199514, 0.9999807756529435, 0.9999723460801171, 0.9999790964543923, 10029.342935528324, 10039.554633902744, 10046.660933764215, 248.44837902840334, 84.93156444493206, 63.42669109808321, 10034.5574868198, 10033.513068697868, 10044.62328893099, 285.05689083268965, 284.81792863163736, 285.3285000044864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0607, 9.135514, 5500.188, 600.2137, 7.331069, 4400.427, 594.7958, 7.394313, 4398.134, 603.4058, 9.114209, 5499.574, 599.9627, 9.16813, 5500.248, 589.2571, 9.315902, 5489.868, 100.0, 100.0, 99.95755, 99.99085, 100.0, 99.81437
29686.001040000003, 59.986566375639555, 59.99047853779706, 59.982160157984275, 35.3037323964978, 35.35438540552954, 35.31213849123171, 0.9999803670619479, 0.9999707861850013, 0.9999840678500215, 10030.195598658887, 10030.912737481354, 10046.09979453225, 248.319223679846, 79.76078920206328, 59.35344050731419, 10037.143714794289, 10034.57261633657, 10036.993993249393, 285.1125877752524, 284.8588280131914, 285.38963787619286, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.135336, 5500.178, 600.2137, 7.331437, 4400.494, 594.7764, 7.394498, 4398.194, 603.4058, 9.114025, 5499.527, 599.9436, 9.167583, 5500.246, 589.2969, 9.315902, 5489.815, 100.0, 100.0, 99.95347, 99.9899, 100.0, 99.81439
29688.393440000003, 59.991452474874734, 59.99011629069522, 59.990893093632245, 35.31200608819541, 35.353921675601256, 35.30566192771292, 0.999980889077056, 0.9999677807540407, 0.9999795973243361, 10031.889834560752, 10033.432167776504, 10042.795411842488, 246.8329557570919, 79.13316695253798, 63.15372886446676, 10035.301076747186, 10035.766789738398, 10042.270562644768, 285.1757749295317, 284.7399899847489, 285.39588807665183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4089, 9.031825, 5495.169, 593.8907, 7.404378, 4397.445, 588.4869, 7.460764, 4391.029, 609.4839, 9.012348, 5493.048, 606.1238, 9.078461, 5498.255, 594.0883, 9.252176, 5496.304, 99.90571, 99.94054, 99.78964, 99.87219, 99.96186, 99.9314
29690.831640000004, 59.9887051703325, 59.986373688216595, 59.98564785365677, 35.31935941591125, 35.38479753541147, 35.31780331589532, 0.9999817320250256, 0.9999649893745178, 0.99997931946595, 10028.510762716669, 10039.462226565807, 10041.523534060338, 253.38350181636997, 83.74647806964185, 63.95338318120071, 10030.752483063552, 10033.604554139958, 10040.2896278768, 285.152361448765, 284.87316029562635, 285.4314919197136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.135514, 5500.293, 600.2137, 7.331437, 4400.482, 594.7569, 7.394129, 4398.135, 603.4253, 9.114209, 5499.692, 599.9436, 9.167948, 5500.204, 595.3805, 9.234047, 5498.256, 100.0, 100.0, 99.95622, 99.98989, 100.0, 99.96689
29693.23268, 59.98763561790987, 59.98785259844471, 59.98570522671691, 35.34476348767096, 35.34883399149662, 35.30473846192131, 0.9999815367103082, 0.9999652505085387, 0.9999796402067458, 10030.645938377153, 10033.367093841594, 10044.996853115199, 244.16029468558645, 82.23886168369245, 65.43329519666918, 10032.4323959347, 10034.842895132735, 10032.393390287963, 285.1535026355237, 284.7917092264437, 285.38098975373333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 600.0498, 9.172993, 5500.27, 603.774, 7.287045, 4399.288, 599.3575, 7.33449, 4400.446, 597.2696, 9.207428, 5499.341, 593.7253, 9.257982, 5496.309, 601.9413, 9.13736, 5500.252, 100.0, 99.98482, 100.0, 99.9827, 99.93149, 100.0
29695.645040000003, 59.985080338110606, 59.9858196473547, 59.98335150531206, 35.31610564268596, 35.34119812583901, 35.306263559671066, 0.9999763381460445, 0.9999648603395652, 0.9999773386865138, 10031.332543350412, 10038.16098164405, 10040.461769554708, 254.86637390773285, 85.26192678034067, 64.67315255883841, 10035.934629684123, 10037.04013859541, 10048.923620883183, 285.1984906909699, 284.76820162639603, 285.44708179740223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 601.9622, 9.136764, 5500.241, 600.2332, 7.331805, 4400.315, 594.7764, 7.394682, 4398.251, 603.4058, 9.114025, 5499.58, 599.9436, 9.167399, 5500.204, 595.6589, 9.230568, 5498.044, 100.0, 100.0, 99.95385, 99.99298, 100.0, 99.964
29698.175720000003, 59.98233613940814, 59.98544159355928, 59.9835411484955, 35.31100325239636, 35.33797526930544, 35.320421266166825, 0.9999761662436338, 0.9999661172300208, 0.9999801483139357, 10030.895633168459, 10039.021832723396, 10034.054823863546, 250.69730145142967, 89.73775490498406, 61.15122164142531, 10031.04983998207, 10033.373210907965, 10038.079956297888, 285.19268057768284, 284.8842984799821, 285.3290622245195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.135158, 5500.403, 600.1748, 7.331253, 4400.254, 594.7764, 7.394129, 4398.194, 603.4253, 9.114025, 5499.639, 599.9436, 9.167765, 5500.312, 595.6589, 9.230019, 5498.097, 100.0, 100.0, 99.95636, 99.99299, 100.0, 99.9653
29700.612040000004, 59.98171602790351, 59.977912773713776, 59.97903388950203, 35.29022429476987, 35.348840245131655, 35.302818896560474, 0.999983621764556, 0.9999683511158545, 0.9999819215428786, 10033.228833688943, 10035.65035660603, 10043.074101768332, 248.5829655137095, 82.59419836932796, 64.3597761524561, 10040.018145131105, 10036.707698344499, 10046.702481446788, 285.2226032470343, 284.8745116982453, 285.40471252876023, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4286, 9.031289, 5495.007, 593.8907, 7.40401, 4397.282, 588.5451, 7.461132, 4390.857, 609.5227, 9.011797, 5493.046, 605.7996, 9.075173, 5498.542, 590.7084, 9.29173, 5494.041, 99.90686, 99.93918, 99.7908, 99.87243, 99.96706, 99.86879
29703.06748, 59.97363015770294, 59.97565747325252, 59.97582708331601, 35.288818918662294, 35.320402939471194, 35.296328895012024, 0.9999784288061224, 0.9999651647803757, 0.9999769238542646, 10027.561238267679, 10027.622954475075, 10037.825548707024, 248.09509069434353, 81.51292139269026, 66.03375546586449, 10028.783402177298, 10022.911502394354, 10045.140998704343, 285.09547265738786, 284.7839109475829, 285.3556182134457, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.134801, 5500.184, 600.1748, 7.331621, 4400.424, 594.7958, 7.394313, 4398.135, 606.5322, 9.056108, 5496.067, 599.9818, 9.167034, 5500.196, 595.639, 9.230568, 5498.104, 100.0, 100.0, 99.95522, 99.9381, 100.0, 99.96717
29705.49244, 59.97669167786518, 59.97382883841319, 59.97495784120655, 35.273620256476455, 35.30670442220364, 35.261374559050616, 0.999974471458468, 0.9999667463541517, 0.9999766422191324, 10020.777156396203, 10026.436243896549, 10032.124411087441, 247.19403151814345, 77.52718966841985, 67.4285731842092, 10022.545839335871, 10027.081726050794, 10031.336605809729, 285.2214431777649, 284.82615499303296, 285.2641406486854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 599.6752, 9.181738, 5500.081, 604.2604, 7.274704, 4398.865, 600.3864, 7.328968, 4400.259, 615.756, 8.89578, 5478.215, 593.6871, 9.257982, 5496.365, 601.9413, 9.137177, 5500.205, 100.0, 99.98215, 100.0, 99.60251, 99.9316, 100.0
29708.0224, 59.978065505130395, 59.972043742586, 59.97713864104738, 35.3103130674025, 35.35410308033698, 35.28729226885307, 0.9999743238325175, 0.9999689774206996, 0.9999768202746465, 10025.343562944956, 10030.223843881595, 10036.37695846785, 253.59102360856195, 83.8804810035299, 66.04864433431996, 10032.667893644353, 10026.547858391614, 10040.083486598003, 285.2528973397994, 284.8660295722004, 285.35315738052117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.135871, 5500.241, 600.2137, 7.331621, 4400.368, 594.7569, 7.394129, 4398.248, 609.5033, 9.012348, 5493.106, 599.9818, 9.167583, 5500.365, 595.6986, 9.229652, 5498.217, 100.0, 100.0, 99.95372, 99.87231, 100.0, 99.96618
29710.478400000004, 59.97670254855997, 59.97766001158039, 59.97154545945805, 35.28356278165184, 35.34241549669081, 35.271045252006, 0.9999777168255876, 0.9999670729533575, 0.9999760823393038, 10020.162237759985, 10028.566132173635, 10040.7291889346, 252.70222621458652, 77.66994647588331, 66.02881518000731, 10024.336440633364, 10030.303665380086, 10042.13180529222, 285.3069617913209, 284.9641567077148, 285.33584978837433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1199, 9.136407, 5500.241, 600.2332, 7.331621, 4400.373, 594.7958, 7.394313, 4398.195, 609.5033, 9.0129, 5492.891, 599.9246, 9.167948, 5500.204, 595.6986, 9.229836, 5498.177, 100.0, 100.0, 99.95366, 99.86934, 100.0, 99.96546
29712.933040000004, 59.98294482703045, 59.98088630257712, 59.98434896749166, 35.288098611983784, 35.32543330797469, 35.27039656093583, 0.9999792805084308, 0.9999640860694436, 0.9999806735638996, 10020.576255742211, 10036.093684183865, 10041.452434057785, 245.46655628947838, 79.62504820163315, 60.94086321248233, 10030.636181980997, 10040.704169780478, 10034.760415138046, 285.1915568527808, 284.9023896759492, 285.52364985289825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4089, 9.032003, 5495.001, 593.949, 7.403826, 4397.393, 588.4869, 7.461132, 4390.737, 603.5612, 9.108325, 5499.111, 604.8458, 9.090696, 5499.118, 591.8019, 9.277813, 5495.363, 99.90876, 99.94057, 99.78814, 99.98243, 99.97951, 99.91429
29715.378800000002, 59.98204708142125, 59.98238870845441, 59.98128933638727, 35.328740721107046, 35.35129548598977, 35.29884213086519, 0.9999758810469853, 0.9999655283268798, 0.9999777180932964, 10036.712289707057, 10032.518274707838, 10040.871991338336, 254.6460055894902, 83.38608982367714, 67.37082021914466, 10034.34931654368, 10038.824194709021, 10040.032145707088, 285.22997185874834, 284.8951022699566, 285.4160733033484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1199, 9.134801, 5500.235, 600.2332, 7.331253, 4400.262, 594.7958, 7.394498, 4398.142, 605.2312, 9.084607, 5499.179, 599.9627, 9.167399, 5500.312, 595.6589, 9.230202, 5498.163, 100.0, 100.0, 99.95619, 99.9751, 100.0, 99.9652
29717.797120000003, 59.98102813593367, 59.98348387166356, 59.98494730879725, 35.30644354111331, 35.35624347276713, 35.28978440760535, 0.9999786898360198, 0.999969961268995, 0.9999798836454165, 10028.560136318736, 10034.32452911763, 10030.280783066613, 252.89956501230313, 79.20290877583193, 69.22242042396829, 10026.562665469957, 10033.69957925845, 10041.616230002835, 285.1601976095278, 284.9489014644034, 285.4086509043075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.0783, 9.201726, 5499.288, 605.3305, 7.261442, 4398.144, 601.0076, 7.319948, 4400.369, 597.1143, 9.209267, 5499.158, 593.6299, 9.258348, 5496.077, 601.8817, 9.136627, 5500.251, 99.99077, 99.9564, 100.0, 99.98329, 99.92953, 100.0
29720.228520000004, 59.982992262156074, 59.98354269263966, 59.98371045035389, 35.32359224253419, 35.356104811856994, 35.3095116848895, 0.9999797913712847, 0.9999644126995773, 0.9999769046036917, 10029.867023586898, 10036.36667074066, 10039.875019789872, 249.21786172922066, 88.06730475602944, 69.09952962155603, 10032.402297897102, 10035.148976859335, 10035.87512387671, 285.1536501747655, 284.8929082540164, 285.3432382861654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0607, 9.135336, 5500.241, 600.1943, 7.331437, 4400.383, 594.8346, 7.394498, 4398.084, 603.3864, 9.114025, 5499.58, 599.9627, 9.167399, 5500.252, 595.6787, 9.230202, 5498.277, 100.0, 100.0, 99.95505, 99.99096, 100.0, 99.96727
29722.719680000002, 59.97923177992519, 59.98169865998578, 59.98030139753586, 35.30505134925152, 35.36705031156634, 35.29857618606838, 0.9999771687453907, 0.9999704031553149, 0.9999762021321554, 10026.085765805974, 10032.092290607212, 10040.300129676198, 258.49980391017925, 85.52160674090646, 65.2411266906251, 10025.871763451256, 10026.569365587457, 10035.173010284816, 285.12507434728604, 284.757929643804, 285.2623426256163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.135336, 5500.351, 600.1943, 7.331621, 4400.373, 594.7958, 7.394313, 4398.195, 603.4058, 9.114209, 5499.58, 599.9627, 9.167765, 5500.303, 595.6589, 9.230202, 5498.223, 100.0, 100.0, 99.95753, 99.99085, 100.0, 99.9662
29725.203800000003, 59.98274870573529, 59.983037097473236, 59.98737677782465, 35.31073716181624, 35.32741869208167, 35.30359432075311, 0.9999815527392059, 0.9999670994788697, 0.9999828297500517, 10026.562463795519, 10035.77952024994, 10040.968716452913, 255.3676789302017, 84.50165116128619, 59.847340476788304, 10036.532429636347, 10043.12135596728, 10036.601974685329, 285.218782874856, 285.0579851291036, 285.4618820591988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4089, 9.031467, 5494.891, 593.8907, 7.404747, 4397.34, 588.5257, 7.460948, 4391.091, 609.1732, 9.027793, 5494.985, 604.2736, 9.107133, 5499.567, 592.8357, 9.269572, 5496.563, 99.90581, 99.94171, 99.79082, 99.90741, 99.98647, 99.92317
29727.613360000003, 59.98656524022534, 59.98192935648294, 59.98129578429213, 35.27632668217783, 35.35351589348927, 35.288184235888394, 0.9999769291916589, 0.9999666514486918, 0.9999771127642918, 10031.199252182458, 10036.485389334848, 10036.480201897682, 251.41061049529435, 82.73178349708405, 71.2491449582285, 10033.472201204984, 10030.778222153192, 10040.598347064228, 285.2005176871204, 284.88556376375806, 285.4310311891015, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.135158, 5500.34, 600.1748, 7.331989, 4400.545, 594.8346, 7.394313, 4398.304, 608.4352, 9.030919, 5494.253, 599.9627, 9.167765, 5500.213, 595.639, 9.230568, 5498.231, 100.0, 100.0, 99.95366, 99.89411, 100.0, 99.96508
29730.005240000002, 59.98204349967251, 59.983409137985795, 59.988290698820215, 35.28166842824921, 35.308356455535076, 35.284385597988255, 0.9999808063231331, 0.9999668403030004, 0.9999794202099747, 10022.463572900277, 10030.241734139709, 10028.999531631542, 246.73732803845132, 81.72278923132217, 68.8685582661492, 10025.102827131837, 10030.906797041456, 10026.95912296772, 285.24076431127077, 284.9975780082987, 285.4165939516592, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.1177, 9.195479, 5499.743, 605.2527, 7.262731, 4398.033, 601.0464, 7.321053, 4400.319, 615.8143, 8.896515, 5478.331, 593.668, 9.257982, 5496.315, 601.9612, 9.13736, 5500.085, 99.99392, 99.9539, 100.0, 99.60462, 99.9316, 100.0
29732.463600000003, 59.98330042415907, 59.98315266914347, 59.98194101414933, 35.301757032866156, 35.367971284573045, 35.297028374053745, 0.9999785373096605, 0.9999642096120154, 0.9999808462039558, 10025.31178890593, 10034.921934816179, 10041.02115458712, 242.35595733201944, 82.50861519868977, 65.50307008926393, 10034.549300629169, 10032.85586405619, 10044.046227525378, 285.18273057028057, 284.8267841486472, 285.41657911610247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1199, 9.134979, 5500.298, 600.1553, 7.331805, 4400.322, 594.8346, 7.394682, 4397.973, 609.5033, 9.012716, 5493.165, 599.9818, 9.167217, 5500.196, 595.6787, 9.230019, 5498.277, 100.0, 100.0, 99.95252, 99.87324, 100.0, 99.96411
29734.92492, 59.98096056474868, 59.97915467748892, 59.97604518897685, 35.29290868377218, 35.37309857463107, 35.2933773793988, 0.9999768716472643, 0.9999625591790927, 0.9999779414491109, 10026.383497923005, 10022.005031377277, 10042.50855379691, 248.58979840275663, 80.73241094573496, 67.251323030398, 10031.396978446415, 10023.504710077843, 10041.82651220701, 285.21048181995684, 284.8924477570733, 285.404119131307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0607, 9.135336, 5500.189, 600.1943, 7.331437, 4400.434, 594.7764, 7.394129, 4398.023, 609.5033, 9.012716, 5492.938, 599.9818, 9.167583, 5500.248, 595.6787, 9.229836, 5498.036, 100.0, 100.0, 99.95503, 99.87528, 100.0, 99.96532
29737.363040000004, 59.97868587844396, 59.971340187317224, 59.97521312983896, 35.29343027679691, 35.356064010353116, 35.30317960592921, 0.9999804349299416, 0.9999698343780973, 0.9999790057887834, 10030.463550381757, 10033.4464454279, 10040.700221719713, 251.79164134610846, 77.6599637390982, 62.98660052341279, 10032.224063770976, 10037.501428966865, 10034.668729238861, 285.09989237667907, 284.8287338341569, 285.18445079409827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.3892, 9.031646, 5495.006, 593.9685, 7.40401, 4397.445, 588.4481, 7.461316, 4390.806, 603.7748, 9.108325, 5499.201, 604.9031, 9.099097, 5499.183, 592.1598, 9.269938, 5495.73, 99.9078, 99.94054, 99.78673, 99.98407, 99.98373, 99.91295
29739.778000000002, 59.97861450440978, 59.98141288638788, 59.979148874714035, 35.35621035881983, 35.409469769320474, 35.370269254978275, 0.9999788788812234, 0.9999670932201352, 0.9999790430541846, 10024.527262685002, 10040.349042718033, 10035.722900366109, 252.85488523184995, 85.68773696625476, 67.69086360381652, 10031.36646501497, 10032.604450405559, 10035.658752885998, 285.0990209220792, 284.715163594237, 285.306762386929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.134979, 5500.183, 600.1943, 7.331437, 4400.315, 594.7958, 7.393945, 4398.083, 605.3089, 9.08332, 5499.029, 599.9627, 9.167583, 5500.038, 595.6787, 9.230019, 5498.33, 100.0, 100.0, 99.95383, 99.9745, 100.0, 99.96823
29742.1624, 59.9756829516149, 59.97669391197062, 59.974223356101525, 35.33544771557992, 35.36164826735711, 35.319153914152764, 0.9999772886955444, 0.9999681543941281, 0.9999780714284425, 10036.750262297468, 10039.15532351497, 10030.897790006893, 248.0322690586636, 83.08236200382623, 67.82072696175283, 10029.47482050038, 10031.245777297847, 10033.520653868058, 285.1302842951215, 284.7297495405731, 285.278314771542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.7486, 9.194944, 5499.638, 604.6107, 7.268994, 4398.674, 600.7746, 7.321237, 4400.541, 597.1337, 9.209267, 5499.166, 593.649, 9.258164, 5496.2, 601.9413, 9.13736, 5500.311, 99.99441, 99.96847, 100.0, 99.98342, 99.93149, 100.0
29744.56648, 59.97340749277675, 59.981348417610434, 59.981482045649315, 35.32040779326202, 35.377110844152455, 35.30734843575295, 0.9999788455235893, 0.9999624892610324, 0.9999787649301021, 10027.730507136806, 10036.235450205633, 10045.502325098367, 252.2687235661133, 81.87288562029153, 66.68090965364263, 10027.305822767239, 10037.239344781996, 10037.072912890748, 285.19855404108745, 284.86272241264925, 285.25845954915036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.135336, 5500.178, 600.2332, 7.331069, 4400.433, 594.8346, 7.393761, 4398.135, 603.3864, 9.113841, 5499.521, 599.9627, 9.167948, 5500.204, 595.6787, 9.230385, 5498.217, 100.0, 100.0, 99.95622, 99.98991, 100.0, 99.96618
29746.99304, 59.976667802633536, 59.974708854031995, 59.97936808260298, 35.29484057041075, 35.35862332218096, 35.28504148139646, 0.9999797860352284, 0.9999605376376821, 0.9999788142881574, 10034.22709890829, 10035.409557035347, 10034.094335903417, 255.6956762133542, 88.81204570759655, 62.884111291854424, 10036.019649238422, 10031.223268532744, 10040.420528859146, 285.1945151545308, 284.7614652855746, 285.3025074239909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0607, 9.134622, 5500.241, 600.2137, 7.331069, 4400.479, 594.7569, 7.394313, 4398.135, 603.4253, 9.113474, 5499.463, 599.9436, 9.167399, 5500.153, 595.6589, 9.229836, 5498.159, 100.0, 100.0, 99.9601, 99.99406, 100.0, 99.96506
29749.44564, 59.97714011154783, 59.97810380898343, 59.97897199578171, 35.29955175149121, 35.36515807275604, 35.31149593546211, 0.9999800279496525, 0.9999705094388653, 0.9999828346151266, 10035.218071679672, 10039.774614976393, 10032.530155665618, 247.99687629040227, 77.92224354761674, 61.91092951700057, 10030.460322569383, 10034.006401331018, 10039.44276673321, 285.0718315351881, 284.90617813957994, 285.3523881152231, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4286, 9.031111, 5494.897, 593.8712, 7.404563, 4397.394, 588.5257, 7.460764, 4390.859, 609.4839, 9.012716, 5493.495, 605.9521, 9.082295, 5498.428, 591.0464, 9.293012, 5494.277, 99.90581, 99.94051, 99.7883, 99.87338, 99.96573, 99.88461
29751.85092, 59.9801680952004, 59.97710509871448, 59.978861969936396, 35.31612812346636, 35.36134700885259, 35.28001715991254, 0.9999794474144259, 0.9999640242949487, 0.9999754817248804, 10032.54728177322, 10030.361511915322, 10039.981832375997, 250.45174419515206, 85.3042251844413, 74.28435606962466, 10027.965476876092, 10029.127922425996, 10037.915546169435, 285.0679702518295, 284.88193405436476, 285.30558957341424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1199, 9.134979, 5500.298, 600.1553, 7.331989, 4400.373, 594.854, 7.394498, 4398.083, 606.7847, 9.059234, 5495.783, 599.9627, 9.167948, 5500.305, 595.6787, 9.229836, 5498.104, 100.0, 100.0, 99.95503, 99.92872, 100.0, 99.96423
29754.30768, 59.976145359817274, 59.977051576480044, 59.97768639972855, 35.27977052657964, 35.34384021823408, 35.27723912888947, 0.9999785034008563, 0.999970763543783, 0.9999809492208351, 10022.601524482969, 10026.60274835735, 10035.919040519151, 251.28331462737333, 81.90225596017467, 59.691480344514275, 10023.570685761422, 10027.321944151681, 10030.323847542944, 285.1735414879877, 284.91197787794204, 285.2802807267766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 599.7935, 9.179596, 5500.062, 604.1437, 7.282072, 4398.989, 600.2117, 7.33136, 4400.418, 615.756, 8.895963, 5478.273, 593.7062, 9.257799, 5496.258, 601.9612, 9.136993, 5500.312, 99.99972, 99.98535, 100.0, 99.60356, 99.92963, 99.99794
29756.802600000003, 59.976212969090746, 59.976389658674385, 59.980130780053656, 35.32900707150939, 35.33716947603711, 35.32308870199787, 0.9999789820787728, 0.9999691281191916, 0.9999788684037708, 10027.068576393884, 10033.144904848345, 10038.291445940675, 249.7449194878618, 77.82998970628523, 65.50635197588781, 10038.3273798167, 10044.990347295014, 10038.700626861397, 285.0068289791905, 284.6420190118135, 285.1445400728689, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0607, 9.135336, 5500.235, 600.1748, 7.331253, 4400.368, 594.8152, 7.393761, 4398.017, 609.4644, 9.011613, 5493.054, 599.9818, 9.167765, 5500.32, 595.7185, 9.229652, 5498.229, 100.0, 100.0, 99.95636, 99.87231, 100.0, 99.9652
29759.264000000003, 59.97770468386186, 59.979680338114704, 59.97962544692401, 35.309002290572124, 35.35314421935205, 35.310905777129385, 0.999975888827479, 0.999966487756475, 0.9999759904859765, 10025.294587921693, 10035.5976431309, 10039.717415879099, 247.04665299672797, 82.34177914603015, 65.72264363054728, 10035.595265578855, 10026.171981687965, 10039.597155561925, 285.15558593672677, 284.85858791958816, 285.3079414128847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.135336, 5500.345, 600.1553, 7.331805, 4400.373, 594.7764, 7.394498, 4398.356, 609.5227, 9.011797, 5492.944, 599.9818, 9.167217, 5500.203, 595.6787, 9.229652, 5498.332, 100.0, 100.0, 99.95364, 99.87135, 100.0, 99.96827
29761.654400000003, 59.97567872047289, 59.976198582317146, 59.97898944290385, 35.3377217886637, 35.38353717008798, 35.31799512385369, 0.9999787636712205, 0.9999713979462967, 0.999980913934663, 10034.37091388346, 10034.515584307654, 10038.748508611205, 251.55874285839514, 77.42629507834499, 61.03214079608824, 10037.896638548837, 10035.729530016648, 10041.23374593298, 285.088313072518, 284.7552853563492, 285.2565438425163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.3892, 9.031646, 5495.116, 593.8517, 7.404194, 4397.445, 588.5063, 7.461132, 4390.804, 603.4058, 9.114393, 5499.633, 605.9903, 9.081565, 5498.543, 590.5295, 9.293561, 5494.278, 99.9098, 99.94057, 99.79335, 99.99193, 99.96592, 99.88543
29764.175440000003, 59.978491534376424, 59.980763058223694, 59.981238025495266, 35.32506987092525, 35.36215654617988, 35.2991858444025, 0.9999809741709687, 0.9999602369122549, 0.9999794626621115, 10030.553123691143, 10040.605268230924, 10041.31838086917, 251.1254091590772, 83.35379063335222, 62.12340632021832, 10039.385380800733, 10040.186366156464, 10043.988328663576, 285.0133378772726, 284.8246423921807, 285.2146326283843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.135158, 5500.299, 600.2137, 7.331621, 4400.431, 594.8152, 7.393945, 4398.09, 605.4059, 9.081481, 5498.736, 599.9818, 9.167399, 5500.313, 595.639, 9.230385, 5498.223, 100.0, 100.0, 99.9576, 99.97562, 100.0, 99.96618
29766.607560000004, 59.98248440198618, 59.98005527534535, 59.97549433668703, 35.358913443482244, 35.34422446749518, 35.309887777824095, 0.9999810583338173, 0.9999674529797882, 0.9999764890543196, 10035.874787706302, 10033.446113435011, 10050.105028542697, 254.8775937611381, 81.09570127353163, 66.58070248597915, 10032.093878125255, 10029.757361076627, 10040.652613460916, 284.9345704815232, 284.8531757914929, 285.25595399826125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 598.8275, 9.194408, 5499.702, 605.0582, 7.264573, 4398.296, 600.794, 7.321237, 4400.319, 597.1337, 9.209267, 5499.329, 593.649, 9.258164, 5496.208, 601.9612, 9.137177, 5500.085, 99.99317, 99.96801, 100.0, 99.98555, 99.92966, 100.0
29769.038360000002, 59.97358717673049, 59.97342463380501, 59.97282105463954, 35.32246762303101, 35.35962529732297, 35.33338732038653, 0.9999776808055574, 0.9999628682803248, 0.9999791937460852, 10029.608270971548, 10037.734194452323, 10044.47987169171, 254.69827382460971, 82.15124501295361, 62.95822961375234, 10037.169150238018, 10033.876933123223, 10029.433871687537, 285.0961565131265, 284.78891084384594, 285.1833826654433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.134622, 5500.131, 600.1748, 7.331621, 4400.494, 594.7764, 7.394313, 4398.142, 603.4253, 9.113106, 5499.633, 599.9436, 9.167583, 5500.206, 595.6589, 9.230202, 5498.338, 100.0, 100.0, 99.95505, 99.99192, 100.0, 99.96838
29771.55728, 59.97637863400073, 59.97509783951839, 59.98043996549176, 35.32144514759865, 35.36243844363194, 35.31605706086051, 0.9999782275991085, 0.9999589200000273, 0.9999789183069647, 10030.957107936021, 10035.273436633643, 10038.885573165355, 250.37488944118968, 80.73473712970235, 65.62972686722424, 10028.346593051669, 10021.40206121805, 10029.895784017264, 285.08637896125146, 284.6626820806535, 285.19775887821936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.135514, 5500.293, 600.1359, 7.331621, 4400.368, 594.8152, 7.393945, 4398.024, 603.4058, 9.11476, 5499.586, 599.9436, 9.167583, 5500.154, 595.6986, 9.229836, 5498.104, 100.0, 100.0, 99.9537, 99.99108, 100.0, 99.96935
29774.00988, 59.97834745615296, 59.978380445971986, 59.97673331950096, 35.31820353721645, 35.33762345413062, 35.33201272372492, 0.9999803326449983, 0.9999657548471932, 0.999982959515645, 10030.031357757545, 10040.018249237348, 10033.691122367209, 247.42899116739727, 80.4964336394296, 60.42500882584909, 10032.25068640392, 10037.468432073729, 10043.906579452416, 285.077043208764, 284.88442732848773, 285.24915726158565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4286, 9.031289, 5494.955, 593.8712, 7.404563, 4397.445, 588.4869, 7.46058, 4391.111, 609.3091, 9.025587, 5494.785, 604.4262, 9.104028, 5499.544, 592.6369, 9.265544, 5496.358, 99.90476, 99.93937, 99.7921, 99.90377, 99.99031, 99.92055
29776.570440000003, 59.9712699045348, 59.9786884964346, 59.978739747043626, 35.323217339596724, 35.40533928318553, 35.30865285496872, 0.9999779576811119, 0.999966826061291, 0.9999787965106542, 10026.588581597813, 10038.250378486598, 10034.80901838831, 251.64930622487645, 79.66885126319266, 67.54115747422935, 10034.79974382863, 10039.379168532589, 10038.141196338129, 285.051822468235, 284.79162619608377, 285.13066950357836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.135336, 5500.235, 600.1748, 7.331621, 4400.375, 594.8346, 7.394313, 4398.255, 609.4062, 9.0129, 5493.054, 599.9436, 9.167217, 5500.312, 595.6787, 9.230202, 5498.231, 100.0, 100.0, 99.95633, 99.87208, 100.0, 99.9652
29779.072040000003, 59.976272890065665, 59.97767831520085, 59.9780447102338, 35.295193055849325, 35.35357283887959, 35.26695833550441, 0.9999820211717028, 0.9999701249086385, 0.9999788292426719, 10024.025581393431, 10033.700576751211, 10035.011269766885, 254.39656739616294, 79.58633155448501, 62.450758352290904, 10030.831916613615, 10035.668593450182, 10032.41056871101, 285.11373484097123, 284.8270478240522, 285.29898289961477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.2054, 9.226176, 5498.61, 606.5173, 7.250574, 4397.854, 601.1434, 7.319948, 4400.49, 615.8337, 8.895411, 5478.22, 593.7062, 9.257799, 5496.308, 601.9413, 9.137177, 5500.098, 99.97499, 99.94975, 100.0, 99.60261, 99.92955, 100.0
29781.524120000002, 59.97539579829903, 59.97508927123572, 59.97287575459143, 35.3254953921665, 35.37619756783583, 35.29437766669628, 0.9999796868555976, 0.9999688086547829, 0.9999764728882986, 10021.378519450749, 10041.59661519959, 10033.861925763124, 253.6711415892869, 81.07662696889179, 68.25487348880142, 10033.185794260873, 10038.364849141457, 10038.211500524796, 285.1461822153856, 284.8494536665287, 285.37727285876076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.134979, 5500.351, 600.1359, 7.331437, 4400.322, 594.8152, 7.394313, 4397.973, 609.5033, 9.012165, 5493.105, 599.9818, 9.167399, 5500.204, 595.6787, 9.230568, 5498.108, 100.0, 100.0, 99.95252, 99.87231, 100.0, 99.96419
29783.943760000002, 59.982697620336104, 59.982031190301846, 59.98400202049836, 35.295456622857614, 35.34758861715284, 35.26972960630639, 0.9999796641207691, 0.9999582686089007, 0.9999792010766951, 10022.512381626748, 10037.534875014708, 10028.53973770068, 245.78082654359696, 77.08079199420672, 65.64085538481322, 10028.730732454487, 10036.284979333535, 10033.796324233877, 285.05621511284374, 284.9326105252626, 285.32851815357196, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.135158, 5500.351, 600.1748, 7.331437, 4400.428, 594.7958, 7.393945, 4398.09, 609.4839, 9.012348, 5492.942, 599.9627, 9.167217, 5500.195, 594.9233, 9.240457, 5496.903, 100.0, 100.0, 99.95518, 99.87327, 100.0, 99.94228
29786.319720000003, 59.981983627128415, 59.98248061241762, 59.98270794727868, 35.303391588986905, 35.370626622385124, 35.30360050642634, 0.9999805907738525, 0.9999724989305184, 0.9999803438274355, 10027.834746424905, 10034.212844780228, 10034.211230406056, 249.5727855695531, 76.52942220573732, 61.49131073913077, 10035.202936021744, 10042.011490824825, 10036.719751408422, 285.07880883044675, 284.8968729357026, 285.2999706713544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.3694, 9.032182, 5494.896, 593.9101, 7.404563, 4397.759, 589.2634, 7.453033, 4393.235, 605.1924, 9.078907, 5497.534, 603.0719, 9.119369, 5500.012, 593.6707, 9.252359, 5497.488, 99.90771, 99.94767, 99.82747, 99.95375, 99.99576, 99.95292
29788.7514, 59.98450851063756, 59.9826547357652, 59.98363109150123, 35.31267208610228, 35.34456258568235, 35.30978626715127, 0.9999773032214534, 0.9999634174798125, 0.9999797381835334, 10030.991320978786, 10040.649729738489, 10033.32037618821, 251.70089738690467, 82.0379086964549, 69.52430187203436, 10039.682199438785, 10035.342946635763, 10041.783208438026, 285.1758593529178, 284.8656740859017, 285.31371754180736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.0804, 9.134801, 5500.183, 600.1748, 7.331805, 4400.374, 589.8845, 7.446406, 4392.303, 603.7943, 9.112002, 5499.574, 599.9436, 9.167583, 5500.138, 595.6589, 9.230385, 5498.157, 100.0, 100.0, 99.82367, 99.98837, 100.0, 99.96825
29791.26376, 59.985585898853834, 59.98580739054022, 59.98433102012831, 35.2720528264285, 35.324603339036535, 35.28338975959954, 0.999979374131256, 0.9999647014061419, 0.9999784081281774, 10024.246304332522, 10024.47994635248, 10028.008165307843, 255.86430722370005, 87.2314569531718, 66.18121249382477, 10029.344521888, 10032.288688254774, 10029.297010245822, 285.2474879790284, 284.8635588855456, 285.34402396957955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 596.8363, 9.222428, 5498.523, 606.4395, 7.251127, 4397.8, 582.178, 7.521876, 4379.039, 597.0948, 9.209818, 5499.165, 593.6299, 9.258164, 5496.135, 601.9214, 9.137543, 5500.192, 99.97477, 99.95108, 99.51963, 99.98244, 99.92833, 100.0
29793.6932, 59.98070801587284, 59.98825257560401, 59.98591569564506, 35.30647613513241, 35.345470289209764, 35.30270347435576, 0.9999772006344757, 0.9999669527674803, 0.9999795445058375, 10035.69035303707, 10039.431011801807, 10040.706524520212, 250.6483892558863, 83.9955445277983, 69.409396420328, 10033.224057525436, 10035.96116931469, 10031.50109203053, 285.0941057438185, 284.86685333052407, 285.27157096978226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.041, 9.135514, 5500.125, 600.1943, 7.331805, 4400.477, 588.4481, 7.460764, 4390.968, 603.4058, 9.114025, 5499.468, 599.9246, 9.16813, 5500.255, 595.6787, 9.229652, 5498.271, 100.0, 100.0, 99.79333, 99.99096, 100.0, 99.96717
29796.158000000003, 59.989260211898475, 59.986074197815746, 59.99029355611711, 35.31349917703003, 35.343350942595066, 35.30779543802506, 0.9999792699587277, 0.9999655167959187, 0.9999781717153258, 10029.614363259147, 10036.997631795486, 10032.05384135145, 258.8060004458166, 82.48096126229302, 62.393886389570525, 10030.753329088488, 10031.863931309163, 10031.452922059176, 285.0324190172468, 284.9204646107791, 285.28047132432806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 602.1002, 9.134801, 5500.397, 600.1748, 7.331805, 4400.485, 588.4869, 7.460396, 4390.737, 603.4058, 9.114576, 5499.574, 599.9246, 9.16813, 5500.281, 595.0027, 9.239541, 5496.407, 100.0, 100.0, 99.78808, 99.98977, 100.0, 99.94348
29798.617840000003, 59.99229296410076, 59.991712287036655, 59.990456872333965, 35.32921040599901, 35.360404027006375, 35.32017031111318, 0.9999815005062961, 0.9999656637083268, 0.9999809881086171, 10033.783074893141, 10047.709701855985, 10048.052401166198, 255.11780546889986, 80.37214428368134, 60.40147937500478, 10035.325630508183, 10043.36193116315, 10049.154182691835, 285.11481070635153, 284.9107073390953, 285.31100404980197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 0), 5500.0, 600.0, 608.4089, 9.032003, 5494.845, 593.8712, 7.402721, 4398.07, 593.7087, 7.406278, 4396.214, 606.94, 9.056108, 5496.922, 602.4424, 9.135805, 5500.123, 594.7045, 9.237892, 5498.189, 99.90486, 99.94746, 99.92126, 99.94263, 100.0, 99.95886
