TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29815.303480000002, 59.985698033730365, 59.982741184908875, 59.98426067829061, 34.0972025597786, 34.13673237382255, 34.09279438571167, 0.9999823136352037, 0.9999727810531301, 0.999983739005043, 9674.887986793037, 9693.716076012679, 9684.330259234406, 243.39169373269124, 72.34410838207168, 54.548537756456426, 9680.046024153327, 9688.939033950448, 9687.974528728111, 285.0475308787587, 284.87882271612585, 285.21850837704807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 600.0104, 9.176919, 5500.044, 603.9297, 7.285203, 4399.193, 600.0175, 7.333385, 4400.427, 597.2696, 9.208714, 5499.282, 593.6299, 9.258164, 5496.249, 601.7028, 7.312934, 4400.152, 100.0, 99.98848, 100.0, 99.98555, 99.9295, 100.0
29817.726840000003, 59.986994817199324, 59.98920098826083, 59.98766320596376, 34.09016783249786, 34.124291448651725, 34.088170479642216, 0.9999821936020434, 0.9999707268185863, 0.9999810335390061, 9683.428387583692, 9690.092701070207, 9688.905992333246, 241.6520911925527, 74.62807264097387, 58.42445021527874, 9688.17925572958, 9693.031474055708, 9690.437758467315, 285.08640078875754, 284.91073400013465, 285.297780119947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1002, 9.134979, 5500.235, 600.1748, 7.331805, 4400.485, 594.7958, 7.394313, 4398.084, 603.4058, 9.114576, 5499.678, 599.9055, 9.167948, 5500.081, 595.4203, 7.387281, 4398.392, 100.0, 100.0, 99.95755, 99.99287, 100.0, 99.96205
29820.127760000003, 59.9867614550872, 59.992053601909916, 59.98893259508566, 34.100522094271774, 34.13793989093305, 34.11730329600032, 0.999984199085733, 0.999974012536887, 0.999982252456925, 9682.741180909376, 9687.978940600775, 9684.103569558501, 243.32806343382254, 72.19286406121546, 56.31698759624851, 9680.316398839377, 9687.581995499808, 9686.014859619367, 285.0281633716637, 284.8449467452329, 285.24074620675265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1199, 9.134443, 5500.351, 600.1748, 7.331253, 4400.427, 594.7569, 7.394866, 4398.084, 603.3864, 9.114209, 5499.639, 599.8864, 9.168495, 5500.237, 595.4402, 7.387098, 4398.5, 100.0, 100.0, 99.95505, 99.98989, 100.0, 99.96451
29822.523520000002, 59.98857630496396, 59.98829093493832, 59.98685513274229, 34.057941171069054, 34.14661570960526, 34.0992350816409, 0.9999819164597896, 0.999970787229942, 0.999979935490117, 9681.563278805874, 9686.504554331761, 9693.203669026369, 234.68790274261482, 72.2691842720933, 59.95897240371869, 9687.385944960972, 9682.776341036222, 9693.044991163286, 285.1246771904683, 284.7866323752122, 285.2514761168578, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4089, 9.031646, 5495.122, 593.9296, 7.404194, 4397.563, 588.5257, 7.461316, 4390.857, 609.4644, 9.012532, 5493.159, 606.181, 9.068964, 5497.589, 589.2969, 7.448443, 4393.406, 99.90991, 99.93931, 99.7908, 99.87326, 99.95477, 99.82491
29824.902560000002, 59.98280803252476, 59.98814203897023, 59.989995785448166, 34.09485755628426, 34.136140639061736, 34.08572002331019, 0.9999808933614389, 0.9999722494622559, 0.9999841620291996, 9680.050145352112, 9690.757295983796, 9685.780096446295, 242.30673436341226, 72.70195063780102, 58.84174650182649, 9685.521822693463, 9689.020166657687, 9695.602409433079, 285.10025715450064, 284.806938734877, 285.2608341429667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.135158, 5500.293, 600.2137, 7.331253, 4400.375, 594.8152, 7.394313, 4398.306, 603.4058, 9.114209, 5499.744, 599.9246, 9.16813, 5500.13, 595.4004, 7.387281, 4398.506, 100.0, 100.0, 99.95499, 99.98989, 100.0, 99.96068
29827.385360000004, 59.98674824617511, 59.98768382740981, 59.9878803494559, 34.10050367894213, 34.14179542093442, 34.08951284930525, 0.9999818223075666, 0.9999717436462323, 0.9999797379168769, 9682.23572162493, 9683.65519963577, 9688.562315111769, 242.5223753194042, 73.13865658286886, 56.50087199065274, 9691.438571120547, 9684.380403190493, 9692.033529576813, 285.09358064294594, 284.8840959677742, 285.24410063839207, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 601.0947, 9.150684, 5500.405, 602.2371, 7.29865, 4399.915, 598.5811, 7.346455, 4400.274, 598.2017, 9.193638, 5499.429, 593.6871, 9.258164, 5496.248, 601.6829, 7.313117, 4400.204, 100.0, 99.99665, 100.0, 99.99029, 99.9295, 100.0
29829.772240000002, 59.986061391342076, 59.982663049090654, 59.98761064759741, 34.08110595255921, 34.138364786887905, 34.08762685098536, 0.9999811796875152, 0.9999717867859793, 0.9999825620537002, 9676.226606947235, 9685.990315192745, 9688.990560397751, 238.3553056107953, 73.37876914955086, 53.95401126608476, 9681.788052125823, 9692.572634973738, 9690.761938509802, 285.1122355064401, 284.856265916252, 285.13556945222155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 600.9567, 9.142653, 5500.386, 600.2721, 7.330516, 4400.425, 594.7764, 7.393945, 4398.134, 603.3864, 9.114209, 5499.743, 599.9246, 9.167948, 5500.135, 595.3805, 7.386732, 4398.444, 100.0, 100.0, 99.95507, 99.98989, 100.0, 99.96324
29832.20688, 59.98889153038288, 59.99190794620999, 59.98461478539937, 34.077930137019436, 34.17403331201613, 34.09211232310692, 0.9999826072229104, 0.9999670155664998, 0.9999837893154601, 9683.481491243321, 9687.096371579755, 9689.93303538744, 239.0700653997983, 70.99565967285616, 54.77163409091622, 9684.75050636157, 9684.581748814178, 9690.672929902674, 285.0676447247902, 284.6673291259699, 285.19243419424186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.134801, 5500.241, 600.2332, 7.330884, 4400.487, 594.8734, 7.393761, 4398.023, 603.367, 9.114025, 5499.685, 599.9055, 9.168495, 5500.137, 595.3607, 7.387098, 4398.507, 100.0, 100.0, 99.95372, 99.99193, 100.0, 99.96341
29834.768760000003, 59.98646909149651, 59.98609413117337, 59.98783995576143, 34.06335564291104, 34.12780770669627, 34.100687179605224, 0.9999804060077949, 0.999969764090676, 0.9999808798293474, 9684.060834150736, 9688.02121163925, 9681.1213550527, 236.63716589742535, 66.40223573555704, 50.329415462760295, 9687.92603068567, 9685.750040312982, 9688.975427325362, 285.18814983707705, 284.834111521956, 285.22271178072714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4286, 9.032003, 5494.902, 593.9101, 7.40401, 4397.341, 588.5645, 7.460948, 4390.807, 609.4644, 9.012165, 5492.989, 606.181, 9.068964, 5497.505, 589.6348, 7.448992, 4393.692, 99.90591, 99.94304, 99.78966, 99.87112, 99.95255, 99.84477
29837.213320000003, 59.984716112360154, 59.98536228858491, 59.990520392885344, 34.085801418294224, 34.14579725695146, 34.08403926934787, 0.9999812731573268, 0.9999681007720997, 0.9999803250300442, 9685.112461468956, 9686.419776804421, 9685.559596735215, 237.45158888275364, 70.6798770505984, 60.49752362939557, 9686.7576482419, 9687.867442218792, 9688.842481318583, 285.1207876734658, 284.77931432904404, 285.16881751388826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.135158, 5500.189, 600.1553, 7.331805, 4400.433, 594.8346, 7.393761, 4398.144, 603.4058, 9.114393, 5499.684, 599.8864, 9.168678, 5500.245, 595.3607, 7.387098, 4398.506, 100.0, 100.0, 99.9564, 99.99191, 100.0, 99.96464
29839.62856, 59.98621799654205, 59.985599655986015, 59.982912653475836, 34.077130561602004, 34.12137219446964, 34.08264462266106, 0.999981923967979, 0.9999714050401082, 0.9999833135069387, 9686.768786367229, 9677.137372773475, 9690.07658240541, 238.02835066802527, 70.02229219162405, 54.75487483747611, 9686.803874453297, 9688.646232202713, 9683.811382611524, 285.20600869174393, 284.8607319317278, 285.3036638544086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 600.4047, 9.166568, 5500.124, 603.2098, 7.294045, 4399.606, 598.9887, 7.338908, 4400.494, 597.5997, 9.202096, 5499.229, 593.668, 9.257982, 5496.2, 601.6829, 7.313117, 4400.151, 100.0, 99.99462, 100.0, 99.98618, 99.9283, 100.0
29842.01696, 59.97854734585348, 59.980318443410525, 59.981075116958706, 34.090702713536764, 34.14423564044949, 34.073332549272145, 0.9999811487169624, 0.999971873772042, 0.9999816689235885, 9683.31289856883, 9687.969848678711, 9693.92670942617, 237.9642404148367, 69.18685459079165, 54.675397583225276, 9675.407491631679, 9692.65601066735, 9688.702199855112, 284.965709028763, 284.65771403927135, 285.17647946023203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 601.5481, 9.137478, 5500.235, 600.2137, 7.332173, 4400.307, 594.8152, 7.393761, 4398.145, 603.3864, 9.114944, 5499.515, 599.9055, 9.16813, 5500.137, 595.4004, 7.387098, 4398.386, 100.0, 100.0, 99.95644, 99.99488, 100.0, 99.96192
29844.458960000004, 59.977603956544115, 59.97901707009753, 59.979084664740704, 34.07039099904906, 34.13720603513892, 34.092735829422324, 0.9999863699105181, 0.9999757705681935, 0.9999832209991176, 9679.145409928507, 9685.310334131873, 9690.148209228904, 236.67882375940462, 70.75618444249858, 56.762392573022225, 9679.211682567235, 9685.174468377065, 9688.866763229125, 285.04886660000085, 284.72796738532196, 285.25253656849253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1199, 9.135514, 5500.183, 600.2137, 7.331437, 4400.433, 594.8152, 7.394129, 4398.194, 603.3864, 9.114393, 5499.639, 599.9246, 9.168313, 5500.252, 595.4004, 7.388196, 4398.566, 100.0, 100.0, 99.95755, 99.99085, 100.0, 99.96035
29846.858200000002, 59.97971166624339, 59.97879458692931, 59.97655548244025, 34.0931979011428, 34.112958183842395, 34.07643161341696, 0.9999834012933435, 0.9999745228349982, 0.9999818689856259, 9680.375537315827, 9694.95354537505, 9686.102322755285, 236.19636439667323, 68.10492549408445, 53.80449096635539, 9690.25658751105, 9686.552777535013, 9689.839127891577, 285.07775661437387, 284.84745907526565, 285.2532507387731, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4089, 9.031646, 5495.054, 593.9101, 7.40401, 4397.499, 588.5451, 7.461132, 4391.088, 609.4839, 9.012532, 5493.21, 606.2192, 9.069147, 5497.583, 589.0583, 7.454852, 4392.35, 99.90886, 99.94174, 99.79202, 99.87515, 99.95452, 99.81168
29849.272, 59.980625734859316, 59.97348718768563, 59.977303268286285, 34.08654877418161, 34.12952770533154, 34.08312786928557, 0.9999824610757999, 0.9999770080122619, 0.999982649649692, 9684.89978339502, 9682.311113529133, 9683.596140761741, 239.1927908551197, 65.6798755694399, 54.15338453663503, 9682.865287344674, 9691.471211219547, 9687.112250006112, 285.18459751475484, 284.90693043373045, 285.22733821667805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1199, 9.135158, 5500.461, 600.1748, 7.331437, 4400.256, 594.8346, 7.394129, 4398.252, 603.3864, 9.114025, 5499.626, 599.9246, 9.167948, 5500.196, 595.4203, 7.387281, 4398.447, 100.0, 100.0, 99.95389, 99.99193, 100.0, 99.96331
29851.714600000003, 59.981055768481355, 59.983617194046005, 59.98037496390527, 34.08855503461832, 34.12335611146165, 34.052519881566, 0.9999817390828655, 0.9999728657034236, 0.9999817178251488, 9686.348467411446, 9687.10403358749, 9681.140935867641, 234.19930182047483, 77.45776742407543, 62.05550545810274, 9685.187722877517, 9689.735563970944, 9689.11366155158, 285.0723248114109, 284.84245980494217, 285.1829376858981, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0213, 9.143723, 5500.395, 601.8091, 7.307675, 4400.135, 597.494, 7.359156, 4400.064, 599.3279, 9.186099, 5499.801, 594.2593, 9.249947, 5496.381, 601.6829, 7.312934, 4400.096, 100.0, 100.0, 100.0, 99.99352, 99.93351, 100.0
29854.143200000002, 59.97471366857052, 59.97988947079779, 59.97663063953546, 34.09533012764315, 34.114196426318465, 34.089924406032935, 0.9999802856667622, 0.9999738551348841, 0.9999826854779945, 9683.809418132167, 9689.66393126813, 9678.785371497652, 242.24636908637967, 68.46758057090688, 59.73421234355874, 9685.075555798881, 9693.170054400467, 9691.986294352424, 285.16547784793454, 284.840339610933, 285.17600166370283, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 600.4835, 9.153896, 5500.526, 600.4666, 7.330516, 4400.429, 594.7958, 7.394129, 4398.09, 603.4058, 9.114209, 5499.685, 599.9246, 9.168495, 5500.193, 595.4004, 7.387098, 4398.56, 100.0, 100.0, 99.95518, 99.98882, 100.0, 99.96586
29856.60204, 59.9844387099098, 59.98510153592923, 59.98597165660127, 34.08679735584222, 34.133409134742145, 34.07750702590183, 0.9999830013843746, 0.999974622465465, 0.9999835489541999, 9687.424035662236, 9686.324157990506, 9691.616764908284, 239.20910887292166, 68.62130078995688, 57.85969802193722, 9684.176510546098, 9685.75674422817, 9684.649763538382, 285.14754245788674, 284.8863033079236, 285.1620111254501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.041, 9.135693, 5500.247, 600.1943, 7.331437, 4400.32, 594.7764, 7.393945, 4398.024, 603.4253, 9.113841, 5499.69, 599.9055, 9.168495, 5500.188, 595.4004, 7.387464, 4398.561, 100.0, 100.0, 99.95638, 99.99297, 100.0, 99.96326
29859.00584, 59.98065285497403, 59.9795501923603, 59.98040692522114, 34.044012119370684, 34.14183595831721, 34.09218288171412, 0.9999805643574325, 0.9999763882094456, 0.9999828970205654, 9676.26476533578, 9680.613420114545, 9688.488546087156, 239.97049047674727, 84.26071630016713, 56.33237861114958, 9684.3447604796, 9685.75948696348, 9687.80540306224, 285.0749738858318, 284.6647151534692, 284.96432076028225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4286, 9.031646, 5494.897, 593.8712, 7.404378, 4397.336, 588.5257, 7.46058, 4390.858, 609.4644, 9.012532, 5492.989, 606.162, 9.069329, 5497.418, 589.0384, 7.455218, 4391.899, 99.90581, 99.93915, 99.79082, 99.87315, 99.95165, 99.80576
29861.408320000002, 59.978161330169996, 59.98499165720495, 59.978423195719046, 34.087299116883536, 34.13113787623389, 34.111492667687294, 0.9999830164588777, 0.9999775195080596, 0.9999838732352836, 9683.795815997015, 9691.677280791795, 9683.750777427073, 234.857899006803, 71.17784062955252, 57.54164620732081, 9683.281965521857, 9686.75466624339, 9686.030956745959, 285.0427103163367, 284.8277773749578, 285.2255086155504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1002, 9.134979, 5500.188, 600.1943, 7.331621, 4400.425, 594.8152, 7.393393, 4398.09, 603.969, 9.0995, 5498.622, 599.9246, 9.168313, 5500.303, 595.3805, 7.387281, 4398.217, 100.0, 100.0, 99.95518, 99.98109, 100.0, 99.96192
29863.802040000002, 59.982970410908216, 59.98241909462313, 59.98111789447761, 34.06505651132628, 34.09352182850417, 34.04727629166409, 0.9999820697324818, 0.9999745154547364, 0.9999827766841652, 9670.936138352175, 9673.163662765464, 9673.883283535291, 235.10597979953627, 73.25779503598733, 55.53511088151163, 9668.593249445812, 9673.758883891474, 9675.237297049645, 284.93109331837707, 284.74499688178287, 285.24143909242173, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4286, 9.031289, 5494.798, 600.778, 7.320385, 4400.268, 596.7952, 7.371489, 4399.803, 612.4549, 8.947812, 5483.19, 595.3085, 9.240268, 5496.914, 601.5636, 7.313483, 4400.099, 99.90402, 100.0, 99.99389, 99.71929, 99.94249, 100.0
29866.25944, 59.98001510833984, 59.978919357037064, 59.978779018809114, 34.07056423082013, 34.10625865560257, 34.08847481990853, 0.9999835960689406, 0.9999732650807779, 0.9999825152068412, 9678.442501737176, 9688.358470229707, 9680.91575969355, 235.7376252603499, 69.71197430759094, 52.96683379455385, 9685.658453292219, 9682.326420395377, 9679.641957452905, 285.01346566362196, 284.80507750190816, 285.0801120395047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 611.1098, 8.992026, 5492.276, 601.4978, 7.315412, 4400.304, 594.854, 7.393577, 4398.202, 609.5033, 9.012165, 5492.995, 599.9436, 9.16813, 5500.354, 595.4004, 7.387647, 4398.333, 99.83804, 100.0, 99.95896, 99.87326, 100.0, 99.96052
29868.6444, 59.97691973406189, 59.97201109442024, 59.973935050025574, 34.08658460679981, 34.13242114509136, 34.08745095846952, 0.9999836925905381, 0.9999770805634383, 0.9999818558646025, 9679.035786159497, 9689.75755139432, 9689.340368718651, 240.3704783656658, 66.42702647249234, 51.57524825026394, 9683.532139398292, 9687.804689011477, 9688.464818169447, 285.1006308129489, 284.7660276308078, 285.19702565914713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4286, 9.031467, 5495.012, 600.1748, 7.331253, 4400.32, 594.854, 7.393577, 4398.084, 609.4839, 9.012716, 5493.048, 599.9436, 9.16813, 5500.305, 595.4004, 7.387281, 4398.384, 99.90686, 100.0, 99.96027, 99.87137, 100.0, 99.95937
29871.10004, 59.97470213667228, 59.97633228048082, 59.97799088070064, 34.09849947514845, 34.12574307319125, 34.059949513631814, 0.9999805117707719, 0.9999691283310687, 0.999976957951811, 9683.231676762167, 9691.748472365114, 9685.978799360564, 241.42701244903674, 79.08927846940696, 62.81835548959316, 9675.781719525736, 9682.794468997607, 9681.798113811905, 285.1216708519494, 284.8259635892252, 285.29964606085645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1002, 9.135158, 5500.241, 593.8907, 7.404194, 4397.214, 588.5451, 7.460396, 4390.914, 603.3864, 9.114209, 5499.632, 606.2001, 9.068964, 5497.583, 589.0186, 7.455585, 4391.582, 100.0, 99.93924, 99.7921, 99.99191, 99.95162, 99.80329
29873.527240000003, 59.97864990148986, 59.97652279985439, 59.97206095032952, 34.080399904312074, 34.14179526053932, 34.10294987782912, 0.9999824398059488, 0.9999768719917639, 0.9999818066960297, 9679.71815062682, 9686.577325979959, 9683.637025524184, 234.16731456349527, 68.12035608982387, 51.972874483532905, 9679.19206210904, 9688.172238738072, 9686.48215815204, 285.113683664137, 284.728430007209, 285.1260318662175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4483, 9.031825, 5494.845, 600.1748, 7.331621, 4400.428, 594.8152, 7.393577, 4398.194, 609.5033, 9.01382, 5493.682, 599.9436, 9.167948, 5500.193, 595.4004, 7.387647, 4398.508, 99.90886, 100.0, 99.95644, 99.87395, 100.0, 99.96468
29875.924120000003, 59.97968595017179, 59.979544898777114, 59.98130405414742, 34.088682082110196, 34.1388996395368, 34.06936185407559, 0.9999826396132514, 0.999971406119906, 0.9999840538756363, 9682.01563153572, 9679.373293368073, 9689.768221438124, 240.24617646442675, 70.19621823708076, 58.59180901288778, 9681.053772950097, 9685.303999118376, 9684.249555553946, 285.1228601257487, 284.89917382066614, 285.1987003030629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0607, 9.135514, 5500.299, 600.2916, 7.325174, 4400.448, 596.3293, 7.376827, 4399.426, 600.8038, 9.160542, 5500.055, 595.9761, 9.234606, 5497.401, 600.5099, 7.321907, 4400.176, 100.0, 100.0, 99.98555, 100.0, 99.96119, 100.0
29878.305880000004, 59.97579543163882, 59.97680264987587, 59.97736783997106, 34.09816459231383, 34.12407380133563, 34.06226179385231, 0.9999832347945566, 0.9999731357542427, 0.9999827501858437, 9682.557732833026, 9695.595234786191, 9688.813098768778, 238.59032843329987, 73.80742037968594, 57.57253465546296, 9692.083293674936, 9683.34544574934, 9688.637880667311, 285.16731866962294, 284.84820956591017, 285.266886178711, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.7486, 9.186021, 5500.5, 602.5678, 7.31007, 4400.34, 595.4557, 7.386766, 4398.234, 603.3282, 9.114025, 5499.685, 599.9246, 9.167948, 5500.36, 595.4203, 7.387281, 4398.501, 100.0, 100.0, 99.95846, 99.98884, 100.0, 99.96203
29880.762800000004, 59.981751838785215, 59.97657144363542, 59.97836632675989, 34.059730520002056, 34.164536978791574, 34.072874793579246, 0.9999836635233964, 0.9999780870020605, 0.9999847046199688, 9684.20342120385, 9684.763263581675, 9690.732090353318, 243.89778243557066, 68.00348155101892, 58.8376344716512, 9695.697222459214, 9690.967444904352, 9691.311572876679, 285.1763692535866, 284.86815183475414, 285.1552060795318, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1199, 9.135693, 5500.346, 600.1553, 7.331805, 4400.374, 594.8346, 7.393577, 4397.972, 603.3864, 9.114944, 5499.789, 599.8864, 9.167948, 5500.297, 595.3805, 7.387098, 4398.333, 100.0, 100.0, 99.96032, 99.9899, 100.0, 99.96343
29883.287440000004, 59.981126427689425, 59.97984359382732, 59.97789960138056, 34.065449939082356, 34.09428468367126, 34.05987724106623, 0.9999833811024555, 0.9999696448544633, 0.9999835035058687, 9668.655066187017, 9688.42657390389, 9679.939721401297, 238.11639141613568, 72.60952096930055, 54.95574478369417, 9683.977340783735, 9694.09841216709, 9676.974721930195, 285.1182976703848, 284.7917317295256, 285.23873383977235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.3892, 9.031825, 5494.891, 593.8517, 7.404378, 4397.505, 588.5257, 7.460948, 4391.03, 609.5033, 9.012532, 5492.989, 606.2001, 9.068599, 5497.417, 589.0186, 7.455401, 4391.417, 99.90792, 99.9419, 99.7883, 99.87422, 99.95373, 99.80879
29885.71524, 59.98133716756932, 59.97795345920579, 59.978985419353144, 34.09820907530072, 34.13451287685188, 34.06951463176666, 0.9999831996635643, 0.9999753058101332, 0.9999807218694559, 9677.441563588334, 9689.298016173221, 9687.839402891153, 239.0719098749271, 67.18081194141814, 57.351693394446556, 9687.891524735332, 9691.564213425188, 9688.272473696165, 285.10898639441115, 284.92230922455644, 285.2707391533185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.134622, 5500.183, 600.1943, 7.331621, 4400.487, 594.8152, 7.393945, 4398.254, 603.367, 9.114209, 5499.684, 599.9436, 9.167765, 5500.146, 595.4004, 7.386732, 4398.452, 100.0, 100.0, 99.95891, 99.99285, 100.0, 99.96341
29888.109600000003, 59.97673227292242, 59.97235791910602, 59.97774659490666, 34.07833491723788, 34.11631501355149, 34.06823536070043, 0.9999820920590338, 0.9999726305008411, 0.9999831029072459, 9684.124440315809, 9690.231803943552, 9688.854179141483, 241.67565982970223, 74.04269206176377, 58.68575840056974, 9681.354139821158, 9680.121139228293, 9684.918055688946, 285.1048899929324, 284.8224772651387, 285.24656973405297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.134443, 5500.183, 600.2526, 7.3307, 4400.447, 596.3099, 7.377379, 4399.369, 600.8426, 9.160542, 5500.062, 595.8044, 9.228031, 5497.836, 600.4503, 7.322456, 4400.29, 100.0, 100.0, 99.98425, 100.0, 99.95925, 100.0
29890.506, 59.97474757336414, 59.9792517429389, 59.972848568739764, 34.085509087263546, 34.14166631900054, 34.08302537074877, 0.9999815102728786, 0.9999745499404846, 0.9999814612105346, 9677.506649033647, 9688.661910100456, 9681.660234438825, 237.9560222634077, 68.61978738869311, 56.29626116718339, 9687.744301597353, 9695.009850692455, 9685.883183804732, 285.0841262031003, 284.7988953043912, 285.1702489808116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 598.2163, 9.184236, 5500.216, 603.0348, 7.301965, 4400.291, 596.1352, 7.386398, 4398.346, 603.1146, 9.114944, 5499.743, 599.8864, 9.167765, 5500.138, 595.4203, 7.386915, 4398.453, 100.0, 100.0, 99.96222, 99.99393, 100.0, 99.96446
29892.893000000004, 59.97667441913938, 59.977128629148886, 59.97838559186942, 34.07211348613646, 34.12104409666767, 34.0961227502615, 0.9999832425389659, 0.9999769038557886, 0.9999825840385439, 9675.23683869905, 9695.836608349171, 9682.047247109222, 231.6054490784736, 70.18328137485923, 57.34721534854543, 9684.005844015534, 9691.255307447942, 9692.996914881804, 285.0876722004706, 284.7360889329013, 285.17069734110004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.134979, 5500.235, 600.2137, 7.331437, 4400.487, 594.8346, 7.393761, 4398.084, 603.3476, 9.114944, 5499.521, 599.9246, 9.16813, 5500.189, 595.3805, 7.387464, 4398.325, 100.0, 100.0, 99.95505, 99.99203, 100.0, 99.9647
29895.306320000003, 59.98193057014733, 59.968943643094455, 59.97745154461793, 34.05851344416203, 34.08845844057073, 34.022302651338926, 0.9999810675035693, 0.9999735922653622, 0.9999801092864528, 9683.0129656746, 9688.278403138382, 9671.648712059743, 237.61554479204642, 70.00258478165381, 54.99286457583821, 9681.94259282037, 9673.292475210554, 9676.831119997658, 285.19285362781443, 284.77138706233166, 285.2135622554381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4089, 9.031646, 5494.949, 593.9101, 7.404194, 4397.274, 588.5257, 7.461132, 4390.801, 609.5033, 9.012348, 5493.041, 606.181, 9.068782, 5497.574, 589.0782, 7.454669, 4391.47, 99.90496, 99.93664, 99.7908, 99.87206, 99.95266, 99.80471
29897.707680000003, 59.980501490601334, 59.98041499301637, 59.98206143260108, 34.07883589447777, 34.13834337689389, 34.08799318999668, 0.9999827829547842, 0.9999744806020413, 0.9999821175112824, 9686.488550526037, 9685.336682809415, 9681.742761995938, 236.20709692762625, 63.49313614697485, 57.7956185966741, 9687.241308699351, 9686.890723628783, 9688.38050406458, 285.1636671632754, 284.8857355944653, 285.1802567584814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.135514, 5500.299, 600.1943, 7.331621, 4400.366, 594.8346, 7.393761, 4398.083, 603.4058, 9.114393, 5499.633, 599.9246, 9.168313, 5500.246, 595.3805, 7.387098, 4398.453, 100.0, 100.0, 99.95896, 99.99192, 100.0, 99.96466
29900.12696, 59.985064084795646, 59.981977780458024, 59.98250489987752, 34.086916937866874, 34.124845733005685, 34.0660293297113, 0.9999815969110379, 0.999971092263144, 0.9999817737872648, 9684.365308858454, 9679.54493306822, 9681.90635019401, 240.09079940388585, 70.78538317087714, 54.55284389157259, 9685.295318467297, 9691.838142327111, 9692.112228036185, 285.05835974625865, 284.8490975066839, 285.20226970400785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.134979, 5500.293, 600.2137, 7.331253, 4400.381, 594.8346, 7.393577, 4398.314, 602.9398, 9.130389, 5500.012, 597.8645, 9.198628, 5498.971, 598.303, 7.348459, 4400.175, 100.0, 100.0, 99.96029, 99.99881, 99.98579, 100.0
29902.544560000002, 59.98620150938055, 59.98536491844132, 59.983343860774006, 34.09941333867567, 34.14263220174424, 34.04712369975921, 0.999981160379786, 0.9999706114378258, 0.9999803324044378, 9681.479302050286, 9688.774160612398, 9691.574591678482, 236.6051353340181, 69.64728270720025, 55.14907529495622, 9684.811709172553, 9686.5288784443, 9690.946975905037, 285.0692619687631, 284.770773859139, 285.23425649046493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.1857, 9.214754, 5499.588, 604.8052, 7.273599, 4399.695, 597.6105, 7.361732, 4399.598, 601.5999, 9.132779, 5499.983, 599.7147, 9.171417, 5500.334, 595.4203, 7.386732, 4398.333, 99.98367, 99.98532, 99.98946, 100.0, 100.0, 99.96054
29905.002000000004, 59.98464891546989, 59.98338151787817, 59.98870766066523, 34.0662234156754, 34.15050297239486, 34.080983303759034, 0.999982285071226, 0.9999773134667426, 0.9999816044754202, 9683.242091046497, 9688.864207084522, 9684.177592965894, 237.60698496673194, 67.98693229604214, 58.24622811324082, 9688.086213381364, 9682.850748095418, 9693.653047417756, 285.2338533169467, 284.878759445552, 285.13140464924516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1002, 9.134979, 5500.345, 600.1943, 7.331621, 4400.434, 594.7958, 7.393945, 4398.194, 603.4058, 9.114209, 5499.574, 599.9246, 9.167948, 5500.138, 595.3805, 7.387464, 4398.505, 100.0, 100.0, 99.95505, 99.99285, 100.0, 99.96068
29907.402680000003, 59.98664372249696, 59.98944915658058, 59.991398190125956, 34.04471186116317, 34.07306674792828, 34.022527440553944, 0.9999818488186106, 0.9999747311001712, 0.9999827108264838, 9669.886157146952, 9674.39296090974, 9672.661505544735, 239.63787082048657, 72.48179278925454, 60.741040531934914, 9677.349391640497, 9681.252768019656, 9679.454056916977, 285.227412293209, 284.8493116947996, 285.2742067608993, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4089, 9.031467, 5494.891, 593.8517, 7.403826, 4397.387, 588.4869, 7.461132, 4390.799, 609.4644, 9.0129, 5493.047, 606.181, 9.068417, 5497.425, 589.0583, 7.455218, 4391.583, 99.90581, 99.93797, 99.78949, 99.87314, 99.95178, 99.80606
29909.827520000003, 59.991395944566676, 59.99443541558897, 59.992513505095395, 34.085299831933376, 34.13720158930534, 34.07091884296545, 0.9999825152711767, 0.9999747856452863, 0.9999819819657878, 9684.12975346984, 9690.415196868731, 9688.695815400935, 238.10038203073327, 76.57164413435976, 61.44619540712392, 9684.032742870115, 9687.345641398684, 9686.83586314045, 285.0651009643166, 284.96839036823667, 285.288890835333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1002, 9.135693, 5500.183, 600.1943, 7.331437, 4400.375, 594.8346, 7.393761, 4398.024, 603.367, 9.114944, 5499.632, 599.9246, 9.16813, 5500.303, 595.4203, 7.387281, 4398.561, 100.0, 100.0, 99.95488, 99.99191, 100.0, 99.96588
29912.259120000002, 59.99652095995042, 59.99645992296784, 59.99640924199551, 34.09965825089659, 34.17126316339134, 34.07462726060823, 0.9999826954721874, 0.9999730298397066, 0.9999820188659968, 9680.826170775694, 9688.55076381547, 9685.482241446247, 241.3897438507529, 77.26476527602699, 56.485733321908356, 9682.723320366274, 9687.659218240713, 9687.078969496903, 285.09622174251183, 284.8072949474426, 285.21124379410145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.135514, 5500.131, 600.1748, 7.331621, 4400.374, 594.7958, 7.394129, 4398.135, 603.367, 9.115313, 5500.038, 598.9136, 9.18895, 5499.675, 597.7464, 7.353953, 4400.035, 100.0, 100.0, 99.95248, 99.99242, 99.99357, 99.99547
29914.660040000002, 59.99804698629719, 59.99532369595398, 59.99681624426073, 34.107675633668556, 34.13312659857975, 34.067374710709714, 0.9999806574189257, 0.99997747765138, 0.9999817982445034, 9683.054324091714, 9684.160819208646, 9685.634009424584, 239.4721686658795, 66.2636169848688, 60.71973440564989, 9689.05352846174, 9689.237876730598, 9686.58531829416, 285.14260263053495, 284.84406627442866, 285.23084376585587, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 595.9097, 9.227246, 5499.284, 605.778, 7.268994, 4399.114, 598.7169, 7.357315, 4399.711, 601.1339, 9.149879, 5500.276, 599.1043, 9.180183, 5500.25, 595.46, 7.386915, 4398.507, 99.97856, 99.97847, 99.99203, 100.0, 100.0, 99.96207
29917.177560000004, 59.993549606336195, 59.99832415255181, 59.99592754843137, 34.08922085171627, 34.12542284452022, 34.08158884061907, 0.9999816690286129, 0.9999725540030943, 0.9999844400880962, 9684.43853574881, 9689.310482077692, 9688.460649126635, 237.86085621301754, 67.08119495807159, 57.85737313617983, 9689.754635247882, 9687.308425216801, 9689.77408723863, 285.1215778331094, 284.86361276883883, 285.2479091871901, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1199, 9.134979, 5500.351, 600.1943, 7.331621, 4400.484, 594.8346, 7.394129, 4398.201, 603.367, 9.113841, 5499.632, 599.9246, 9.167948, 5500.246, 595.4004, 7.387281, 4398.447, 100.0, 100.0, 99.95771, 99.98991, 100.0, 99.96331
29919.60148, 60.00110238967074, 59.999184245330056, 59.99815183079551, 34.063256162378416, 34.0965134530438, 34.02536997031637, 0.9999832084107444, 0.9999736063105372, 0.9999843369226911, 9677.11004948836, 9674.570205746913, 9676.438279755546, 237.1013610026066, 66.38831940771706, 58.822302584614135, 9671.796641274881, 9680.64528830503, 9685.580781990582, 285.2098710655145, 284.8047661399916, 285.17997168963177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4286, 9.032003, 5495.006, 593.9101, 7.40401, 4397.503, 588.4869, 7.461132, 4390.754, 609.445, 9.012716, 5493.047, 606.181, 9.068782, 5497.418, 589.0583, 7.455035, 4391.523, 99.90571, 99.94184, 99.79101, 99.87219, 99.95361, 99.80727
29922.045280000002, 59.988792057851335, 59.99223748932798, 59.992395992034126, 34.09628885988334, 34.131326398805896, 34.082628424148304, 0.9999818379489731, 0.9999734843661231, 0.9999831280513107, 9690.537255628684, 9686.394416714907, 9688.171195722447, 234.25712442966778, 70.21785089731566, 58.96771153093596, 9691.830285443924, 9688.026651969945, 9691.425825469354, 285.0373645181413, 284.77631825907264, 285.1624654683008, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1002, 9.134979, 5500.183, 600.1553, 7.331805, 4400.375, 594.854, 7.393577, 4398.091, 603.4058, 9.114209, 5499.633, 599.9246, 9.167948, 5500.252, 595.3805, 7.386915, 4398.559, 100.0, 100.0, 99.95755, 99.99085, 100.0, 99.95947
29924.465040000003, 59.988996638673356, 59.988311164956635, 59.98707265312663, 34.068017401190204, 34.159391456797565, 34.05613597971374, 0.9999822668546972, 0.9999714005974214, 0.9999831079035684, 9686.97113394443, 9689.649434186858, 9690.7837291035, 243.42460567926628, 75.34272064303616, 60.02745358548873, 9678.303159935966, 9694.74574335045, 9686.182147227493, 285.1552278014373, 284.982883692291, 285.29732794809007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1002, 9.134979, 5500.403, 600.1943, 7.332173, 4400.425, 594.8152, 7.394313, 4398.03, 603.3282, 9.115496, 5500.05, 598.9327, 9.18895, 5499.615, 597.7464, 7.353404, 4400.102, 100.0, 100.0, 99.95622, 99.99241, 99.9946, 99.99178
29926.99348, 59.982858129674455, 59.983699597330826, 59.98344320570927, 34.07131439088209, 34.127638544528395, 34.07053001818098, 0.9999800308721676, 0.9999743340182797, 0.9999824046690123, 9685.712277570305, 9693.740434071102, 9685.824155001099, 240.04934313017975, 66.60356031406604, 55.55583261067568, 9694.06982570108, 9690.894692152615, 9684.187604993856, 285.23428482643527, 284.85436518188453, 285.17917040536685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 596.166, 9.215467, 5499.583, 604.7663, 7.281703, 4399.806, 597.6105, 7.369464, 4399.072, 602.2213, 9.126528, 5499.924, 599.8292, 9.168678, 5500.195, 595.4203, 7.387098, 4398.445, 99.98557, 99.99419, 99.98758, 99.99922, 100.0, 99.96068
29929.425040000002, 59.982578495139876, 59.98428758524354, 59.976142981646184, 34.080574134567705, 34.1220619553413, 34.07181151555688, 0.9999823357486163, 0.999973990062922, 0.9999858645316019, 9679.970072156959, 9693.290195699077, 9683.477390584008, 238.4911024057833, 70.79523125103015, 57.82998838458752, 9686.206263826813, 9687.22347369575, 9687.788912535925, 285.22882119808145, 284.90214891610765, 285.09143722785274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.1199, 9.134801, 5500.356, 600.1748, 7.331805, 4400.201, 594.7958, 7.394129, 4398.083, 603.3864, 9.114576, 5499.692, 599.9246, 9.16813, 5500.269, 595.46, 7.387464, 4398.506, 100.0, 100.0, 99.95503, 99.99083, 100.0, 99.96464
29931.8244, 59.98096221754119, 59.977133771208784, 59.97416044918636, 34.04051487231688, 34.085597745219395, 34.030842215088896, 0.9999837309565278, 0.9999741629647556, 0.9999841671708225, 9678.748361159951, 9673.043861436578, 9677.845825492077, 238.08435910075093, 69.38957616126845, 51.98408488614814, 9683.27257599641, 9682.456560818106, 9689.58727787264, 285.1913293284211, 284.94786398000525, 285.18104213849233, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 608.4286, 9.031825, 5494.845, 593.8907, 7.404378, 4397.22, 588.5257, 7.460212, 4390.849, 609.4839, 9.012348, 5493.048, 606.181, 9.068782, 5497.469, 589.0186, 7.455218, 4391.53, 99.90581, 99.93542, 99.78849, 99.8722, 99.95361, 99.8061
29934.22156, 59.979525779164966, 59.97868805125635, 59.97939802125966, 34.07631109596998, 34.12080662567792, 34.089768408662245, 0.999982069652305, 0.9999773228824506, 0.9999840736630885, 9684.618883023144, 9687.849334058981, 9686.214810236002, 241.3923916179233, 66.9216057482854, 52.716545827700884, 9676.714125263812, 9694.165043981053, 9675.948990820418, 285.2651067773876, 284.861922194489, 285.29049619495214, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 0 1), 5500.0, 600.0, 602.0804, 9.135336, 5500.241, 600.1553, 7.331805, 4400.367, 594.8152, 7.393761, 4397.979, 603.3864, 9.114393, 5499.639, 599.9436, 9.168313, 5500.193, 595.4402, 7.387281, 4398.224, 100.0, 100.0, 99.9563, 99.99083, 100.0, 99.95824
