TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29950.838600000003, 59.96565946369868, 59.96641992012162, 59.96805950244529, 34.09519585433502, 34.09868347822329, 34.05104035566325, 0.9999792412439481, 0.9999636503180307, 0.9999807311040817, 9678.590958876073, 9690.766921158724, 9680.2083679467, 251.54386899566867, 73.72709771498558, 59.4421379902642, 9685.546808433543, 9693.86701266178, 9683.262757120921, 285.22530689729547, 284.8476114435075, 285.2021070924155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 595.8505, 9.227782, 5498.39, 606.5173, 7.250943, 4397.8, 601.1823, 7.320132, 4400.327, 615.756, 8.896515, 5479.255, 593.649, 7.40031, 4397.967, 600.0923, 9.17142, 5500.064, 99.97133, 99.94967, 100.0, 99.60128, 99.95239, 99.99977
29953.270080000002, 59.9649290311131, 59.966555237595145, 59.97102342212454, 34.06895543531456, 34.10568582048239, 34.07690448293779, 0.999980292129822, 0.9999706334008884, 0.9999817131770407, 9681.396697368182, 9683.157725697754, 9686.425459400452, 240.4915983338492, 70.00444161975429, 61.88958675045092, 9682.147054519022, 9687.042181097864, 9686.39295916174, 285.15301747619327, 284.8709962905804, 285.18235706956426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.0804, 9.135158, 5500.241, 600.2137, 7.331437, 4400.541, 594.7764, 7.394313, 4398.024, 609.4644, 9.012348, 5492.989, 599.6003, 7.338034, 4400.269, 595.6787, 9.229836, 5498.171, 100.0, 100.0, 99.96013, 99.87113, 100.0, 99.96423
29955.671360000004, 59.96580949704054, 59.969698609820504, 59.96964978846823, 34.03376059164535, 34.0843235141302, 34.03814370239767, 0.9999813970084955, 0.9999743163670792, 0.9999800554971078, 9682.502014840638, 9681.949700449197, 9680.803682007541, 238.9730081925518, 70.07679160627424, 63.255972213655696, 9681.72219114409, 9675.827628089772, 9670.844649461918, 285.2162652390716, 284.86120026370725, 285.10947529137763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 604.9785, 9.081617, 5497.837, 595.7584, 7.387801, 4397.843, 589.341, 7.457819, 4390.919, 603.4058, 9.114025, 5499.625, 605.895, 7.259322, 4398.349, 589.277, 9.315719, 5489.814, 99.95928, 99.96452, 99.79221, 99.99179, 99.95981, 99.81341
29958.224280000002, 59.96635138719445, 59.96664002355124, 59.97049042197872, 34.06502714866029, 34.12003952891419, 34.07859696516613, 0.999981512549576, 0.9999718575101721, 0.9999798612994586, 9675.678872704559, 9685.491952661274, 9682.961906517776, 238.49178417466146, 77.01292837739265, 60.705739938706756, 9687.56399569978, 9686.521668476818, 9681.11105411887, 285.14110495285337, 284.932632715985, 285.21049365685354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.1002, 9.134801, 5500.247, 600.1943, 7.331253, 4400.37, 594.8734, 7.393577, 4398.14, 609.4839, 9.012348, 5493.106, 599.6003, 7.338582, 4400.209, 595.6589, 9.230202, 5498.216, 100.0, 100.0, 99.95625, 99.87326, 100.0, 99.96617
29960.65216, 59.9737233999325, 59.97617724350831, 59.97234657698965, 34.10294734463227, 34.108869267959506, 34.07698885717276, 0.9999803167377187, 0.9999739897118545, 0.9999810924435559, 9680.452898740506, 9689.899998129065, 9685.653667067869, 242.2883860569607, 76.0754521413428, 60.93270255902826, 9687.32918996559, 9691.282435123394, 9689.330748030961, 285.18272610593164, 284.88554011317626, 285.1713236798797, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.0804, 9.135336, 5500.194, 600.1943, 7.331805, 4400.428, 594.7958, 7.393945, 4398.143, 603.4058, 9.114025, 5499.574, 599.6193, 7.338399, 4400.218, 595.6787, 9.230019, 5498.216, 100.0, 100.0, 99.95627, 99.99179, 100.0, 99.96838
29963.088160000003, 59.981344169880536, 59.97742282150628, 59.97863037055564, 34.078091248832685, 34.12618357510588, 34.063310356518784, 0.9999820596879635, 0.9999615214048048, 0.9999799495232693, 9681.246401589771, 9683.208876569963, 9682.666341404087, 237.63083303554004, 86.72652168348031, 61.61567368928194, 9689.020345011508, 9688.422487337448, 9689.31708283611, 285.18932142810917, 284.84943327724335, 285.30719403684384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 595.8308, 9.228853, 5498.61, 606.5757, 7.250574, 4397.905, 601.1046, 7.320316, 4400.32, 597.1337, 9.206325, 5499.664, 594.5264, 7.389534, 4398.604, 599.1182, 9.180027, 5499.555, 99.96923, 99.95098, 100.0, 99.99249, 99.96302, 99.99844
29965.512080000004, 59.97660602150701, 59.97746511378957, 59.97414812362151, 34.06864898852467, 34.11749541967218, 34.05742083421116, 0.999981504703005, 0.9999716144337689, 0.9999770002149246, 9682.11845336661, 9684.821405084671, 9685.785426291817, 240.83175951857902, 72.35195664035109, 61.95921853901109, 9683.31016149096, 9690.381584331077, 9688.860845419114, 285.2517519871153, 284.98205695638825, 285.23695115342076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.041, 9.135158, 5500.235, 600.1748, 7.331805, 4400.425, 594.7764, 7.394129, 4398.145, 603.367, 9.114576, 5499.632, 599.6193, 7.338399, 4400.273, 595.6986, 9.230019, 5498.217, 100.0, 100.0, 99.95236, 99.99499, 100.0, 99.9653
29967.923120000003, 59.98283001395133, 59.97806235712379, 59.980069774128545, 34.06440175723344, 34.10884758715835, 34.07036861803436, 0.9999790971798789, 0.999971832050309, 0.9999795480311061, 9685.82696126465, 9694.691356640236, 9687.525547979116, 237.42829466152625, 67.94371208800885, 63.104966227027035, 9690.849515020185, 9679.45653867811, 9678.254957811578, 285.22005088779486, 284.9408909586899, 285.1653062359546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.0804, 9.135158, 5500.241, 600.1943, 7.331253, 4400.427, 594.7764, 7.394313, 4398.034, 603.3864, 9.114209, 5499.744, 599.6003, 7.338582, 4400.167, 595.6787, 9.229836, 5498.157, 100.0, 100.0, 99.96006, 99.99394, 100.0, 99.96508
29970.324520000002, 59.981670535309185, 59.98005159343648, 59.97550336281383, 34.094153543237915, 34.08926415630969, 34.06394209674466, 0.9999809743714895, 0.9999730419901945, 0.9999764865168127, 9684.837233354348, 9689.37451977667, 9686.78527077142, 238.87081301870649, 71.6873930247798, 62.93818740908955, 9689.666179141705, 9694.99486178561, 9687.06991814609, 285.2863679013732, 284.9560369916026, 285.252330506389, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.1002, 9.135158, 5500.247, 600.1748, 7.331805, 4400.313, 594.8346, 7.393945, 4398.306, 603.3864, 9.115129, 5499.632, 599.6003, 7.338399, 4400.1, 595.6589, 9.230202, 5498.164, 100.0, 100.0, 99.95507, 99.99191, 100.0, 99.96522
29972.917040000004, 59.9813013468917, 59.98372695511999, 59.98280481779465, 31.438866993683128, 31.36364640952056, 31.121654543989752, 0.9999803624915703, 0.9999665846298623, 0.9999848988184264, 8819.883653957217, 8944.563610184403, 9060.537673443916, 217.53915648871322, 65.51214590502241, 46.89717590556438, 9442.530047126993, 9518.558888649273, 9582.353955442148, 285.1401059950081, 284.89209145012825, 285.21164649801904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.0804, 9.134801, 5500.184, 600.1943, 7.331621, 4400.314, 594.8152, 7.393945, 4398.082, 603.367, 9.114393, 5499.625, 599.6193, 7.338034, 4400.168, 595.639, 9.230385, 5498.048, 100.0, 100.0, 99.9564, 99.99179, 100.0, 99.96301
29975.40232, 59.98336950370909, 59.97805364740835, 59.98261334282665, 34.10930033525761, 34.10429380562507, 34.05601224009463, 0.9999831845716954, 0.9999670361100108, 0.9999814289292719, 9674.99840997688, 9674.390161299434, 9656.822160068794, 241.64581885753478, 76.30821586445836, 60.98333011297473, 9565.060217686334, 9546.104472159017, 9519.921021577999, 285.1884516011049, 284.85290887601866, 285.10218520074665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.3367, 9.133016, 5500.31, 275.9096, 8.098801, 1887.427, 594.5822, 7.396707, 4397.936, 603.4058, 9.114025, 5499.639, 599.8483, 7.336938, 4400.278, 595.7384, 9.232948, 5498.272, 100.0, 44.09966, 99.95045, 99.99237, 100.0, 99.96386
29977.844880000004, 59.983318003447216, 59.98258061551711, 59.98202643329595, 32.23788769868994, 32.64600283067619, 32.88435750310313, 0.9999853772048767, 0.9999818356194727, 0.9999844687459232, 9613.616097188964, 9681.267453786699, 9669.74531276121, 243.44800953463164, 83.3398506954959, 63.95759442552543, 9286.938924369382, 9088.150420263357, 9075.600259176776, 285.1596863254797, 284.9682143706542, 285.25084614273004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.041, 9.136229, 5500.172, 600.2332, 7.330516, 4400.323, 594.7569, 7.394682, 4398.093, 551.0534, 9.824473, 4922.565, 599.6957, 7.337121, 4400.229, 595.9173, 9.226356, 5498.313, 100.0, 100.0, 99.95526, 93.91424, 100.0, 99.96805
29980.25832, 59.98153623046781, 59.979757093457444, 59.979528438435075, 34.06925697524171, 34.08337473803658, 33.93961264096488, 0.9999770433658621, 0.9999680740563165, 0.9999792427893, 9517.731616602869, 9470.883357967605, 9410.88571563132, 240.62092965660668, 70.31246155531653, 60.33135469644094, 9220.613781831891, 9170.981961555972, 9122.190692668053, 285.1965032055509, 284.7881592425502, 285.13451538865127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.8833, 9.138727, 5500.443, 600.2332, 7.329963, 4400.333, 594.7375, 7.394129, 4398.01, 603.2505, 9.116783, 5499.65, 694.5162, 6.136719, 4390.164, 595.6191, 9.230568, 5498.208, 100.0, 100.0, 99.95503, 99.99059, 99.77505, 99.96602
29982.649520000003, 59.98632081048901, 59.987704941586394, 59.979374778558636, 34.08489621972179, 34.127272804652314, 34.05638852436059, 0.9999795467116215, 0.9999715041684838, 0.9999798604064244, 9684.043688130005, 9691.68632067515, 9683.117302568244, 238.94972224483809, 72.89813765916523, 62.11826714476683, 9688.301964931125, 9685.660854520142, 9683.449731650473, 285.21868391925426, 284.87327775020316, 285.1586447419244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.765, 9.140333, 5500.451, 600.3694, 7.329595, 4400.506, 594.6599, 7.39597, 4398.004, 603.2505, 9.116783, 5499.721, 598.246, 7.35447, 4399.896, 595.4004, 9.233681, 5497.994, 100.0, 100.0, 99.95066, 99.99449, 99.99622, 99.96111
29985.099960000003, 59.98329676838495, 59.98477776918966, 59.979866170333246, 34.07452245045819, 34.112248231113185, 34.05491100757761, 0.9999785588211536, 0.9999693970186616, 0.9999805591171795, 9684.16719160562, 9685.744181837053, 9681.347550920618, 237.1367116409242, 65.31994250360867, 59.329345868332894, 9682.438699594457, 9680.767890151434, 9674.117884168123, 285.22272326603695, 284.8177766493202, 285.23804270283415, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.140333, 5500.346, 600.3304, 7.329779, 4400.555, 594.6404, 7.396154, 4397.948, 603.2699, 9.116967, 5499.774, 598.2078, 7.354288, 4399.946, 595.4203, 9.233864, 5498.054, 100.0, 100.0, 99.95197, 99.99449, 99.99882, 99.96112
29987.542200000004, 59.98318449051011, 59.97972889322361, 59.9828343897717, 34.09872299183722, 34.14135940207062, 34.06243134303567, 0.9999835148703353, 0.9999762453964571, 0.9999818927858614, 9689.47642333322, 9684.750500358898, 9681.088199295496, 235.26032891216164, 70.2101376098085, 58.67705183304042, 9684.293573452684, 9683.429848550271, 9683.919342480036, 285.2598004007407, 284.9846414643958, 285.12445111788406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.0737, 9.036821, 5495.505, 593.949, 7.403826, 4397.448, 588.3122, 7.462973, 4390.605, 609.1926, 9.027242, 5495.045, 602.9384, 7.302969, 4400.026, 592.1995, 9.277813, 5495.791, 99.91688, 99.93939, 99.78508, 99.89444, 99.99638, 99.91323
29989.961760000002, 59.97617821956547, 59.97995471587459, 59.9806553058344, 34.076674683679315, 34.1302373903109, 34.06420056118382, 0.9999784795142237, 0.9999748580201936, 0.9999804424419592, 9676.092183992067, 9682.131497252905, 9682.199967897646, 241.22257126770182, 71.41846834605713, 62.10657679005317, 9680.769683670193, 9693.949780796005, 9683.10691950567, 285.20610037896216, 284.89711555782867, 285.1478907700278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.14069, 5500.393, 600.311, 7.330147, 4400.335, 594.6016, 7.396523, 4397.997, 607.5226, 9.035516, 5494.747, 598.3032, 7.354836, 4399.785, 595.3805, 9.233681, 5498.053, 100.0, 100.0, 99.95476, 99.90309, 99.99731, 99.96112
29992.393360000002, 59.98165404149194, 59.97840262378832, 59.982556159609885, 34.057859758723275, 34.084299086399376, 34.06459531442159, 0.9999813311291417, 0.9999682745161899, 0.9999791899555787, 9676.366639784683, 9676.900202782108, 9678.466958634917, 246.03890971682767, 81.73051761968509, 61.02766927562902, 9682.474293447756, 9676.182389263604, 9673.279268237406, 285.24375209267976, 284.77939686067094, 285.2042199324209, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 597.546, 9.20351, 5499.155, 605.4667, 7.259232, 4397.942, 600.8716, 7.322893, 4400.176, 615.6589, 8.898721, 5478.637, 591.9894, 7.424233, 4395.261, 601.7425, 9.140289, 5500.263, 99.98324, 99.96422, 100.0, 99.61019, 99.89345, 100.0
29994.877080000002, 59.98384633907013, 59.98524906890171, 59.97828349728, 34.04951235901459, 34.08656969539917, 34.06249641497182, 0.9999822414706704, 0.9999725655111533, 0.9999780643940781, 9678.622135711616, 9682.378068405602, 9683.684168349226, 238.72278457612447, 72.31262853045791, 61.05018031825466, 9685.53744510232, 9688.238592949323, 9684.607331816364, 285.23361088094805, 284.8780711511875, 285.24319105856466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.14069, 5500.277, 600.3499, 7.329595, 4400.387, 594.6016, 7.396338, 4397.899, 609.3674, 9.014923, 5493.138, 598.246, 7.354288, 4399.833, 595.3805, 9.234047, 5497.939, 100.0, 100.0, 99.95084, 99.87383, 99.99737, 99.96112
29997.33536, 59.98545210515978, 59.98541841490978, 59.98694797364259, 34.04177253906384, 34.124476485114315, 34.05529845517348, 0.9999814429768082, 0.9999728197281139, 0.9999782209160467, 9685.747575792237, 9686.676105712259, 9674.485104842066, 243.51303478663885, 69.9913351996845, 63.49002098417577, 9688.343606303006, 9681.00152695636, 9676.805092861483, 285.34612798822684, 284.90971369895755, 285.2751425178031, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.140155, 5500.225, 600.311, 7.329411, 4400.393, 594.621, 7.395786, 4398.064, 609.3674, 9.014555, 5493.353, 598.2841, 7.353922, 4399.889, 595.4004, 9.233681, 5498.047, 100.0, 100.0, 99.95069, 99.87381, 99.99622, 99.96309
29999.716280000004, 59.986626047495264, 59.983566267480214, 59.98753509324876, 34.0694616743348, 34.094318236555345, 34.08122615792388, 0.9999818850322981, 0.9999735563101277, 0.9999785672672263, 9680.915619053174, 9681.253230118396, 9676.858052852145, 240.6609093269708, 67.86381450323796, 60.3497348972096, 9680.523335874375, 9687.762462165296, 9682.664299638045, 285.25674102534333, 284.9432712111881, 285.16244560304386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.0737, 9.036643, 5495.389, 593.949, 7.403642, 4397.394, 588.2734, 7.462973, 4390.488, 603.4058, 9.103912, 5499.05, 602.9575, 7.296761, 4400.024, 591.7621, 9.278179, 5495.296, 99.91476, 99.9407, 99.77867, 99.98625, 99.99763, 99.91307
30002.111, 59.98729595237851, 59.98866885180101, 59.98805335856975, 34.06987213492227, 34.10539518035339, 34.08195783503367, 0.9999783542105731, 0.999973734097431, 0.9999771793485505, 9685.32930061218, 9687.664776215826, 9688.564835161958, 239.20692143915994, 70.46545852672057, 59.45557047894181, 9688.129514350412, 9692.171333266851, 9678.531746401239, 285.1124919939021, 284.8428067324071, 285.25610364089135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.6862, 9.140512, 5500.23, 600.311, 7.329963, 4400.281, 594.6793, 7.396154, 4397.834, 605.3671, 9.093616, 5498.985, 598.2841, 7.354105, 4399.946, 595.4004, 9.233681, 5497.879, 100.0, 100.0, 99.94938, 99.97534, 99.99737, 99.96419
30004.521600000004, 59.98187720837847, 59.98229047346063, 59.979138010892555, 34.0929787146025, 34.125451244787236, 34.068546853197255, 0.9999811461211762, 0.9999652133060335, 0.9999817981779057, 9687.150640011749, 9686.190293640768, 9684.96540061275, 244.9108682669148, 79.08724369448782, 60.651663586482755, 9677.115938854016, 9688.02472502181, 9689.244363713255, 285.14316637097227, 284.8917276108686, 285.2136459654581, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 597.9797, 9.197264, 5499.213, 604.8441, 7.265494, 4398.539, 600.794, 7.324366, 4400.399, 596.9783, 9.211473, 5499.078, 592.0276, 7.423868, 4395.309, 601.7028, 9.141022, 5500.268, 99.9895, 99.97166, 100.0, 99.98397, 99.88967, 100.0
30007.004600000004, 59.9820498594564, 59.98378596039224, 59.980835216560266, 34.09934020257095, 34.147618592234586, 34.07604444546316, 0.9999795812192912, 0.9999689961151945, 0.9999798714077348, 9684.85100989334, 9684.052055213971, 9685.094916921857, 244.95980941169933, 71.57756192395755, 58.12595168219423, 9687.10082365429, 9685.914914697409, 9686.467059655466, 285.2075846244026, 284.83146070962607, 285.1432359040664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.765, 9.140333, 5500.341, 600.311, 7.329779, 4400.221, 594.6404, 7.39597, 4398.061, 603.2505, 9.116599, 5499.723, 598.246, 7.354653, 4399.897, 595.4203, 9.233315, 5497.818, 100.0, 100.0, 99.95202, 99.99356, 99.99625, 99.96222
30009.356120000004, 59.98306814159001, 59.979817479683575, 59.98241155553215, 34.08309521039115, 34.108590791322456, 34.071435352420195, 0.999978090272456, 0.9999712581685195, 0.9999809056258495, 9679.454430407459, 9693.740120075294, 9683.96565206816, 241.8663191514347, 68.03398006232874, 64.85942264772211, 9688.124335927872, 9681.123510294252, 9672.377911754274, 285.28267293995765, 284.88555141122515, 285.17940701871476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.765, 9.140333, 5500.508, 600.311, 7.329963, 4400.328, 594.6793, 7.395786, 4398.115, 603.2699, 9.116599, 5499.552, 598.2841, 7.354105, 4399.946, 595.4004, 9.233864, 5497.934, 100.0, 100.0, 99.95069, 99.99449, 99.99752, 99.96101
30011.855400000004, 59.9841171819048, 59.98222656254633, 59.98154051446448, 34.09111230862801, 34.13913063711385, 34.07895148388776, 0.999979380285013, 0.9999707688703544, 0.9999818208286539, 9679.15853255834, 9684.286347826988, 9686.427565845668, 240.6622778046899, 70.66261127913094, 64.07688395934869, 9680.684734150553, 9682.636473158924, 9692.013037005949, 285.1182728851393, 284.79274501935896, 285.2516182896197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.0934, 9.036821, 5495.343, 593.9296, 7.403642, 4397.456, 588.3122, 7.463525, 4390.604, 609.3479, 9.014739, 5493.45, 604.4453, 7.283429, 4399.657, 590.6488, 9.292645, 5494.393, 99.91393, 99.94078, 99.78505, 99.87787, 99.98815, 99.88364
30014.32268, 59.98124319594244, 59.98112866252386, 59.98098294603878, 34.07429504582781, 34.109310420285794, 34.0777948375329, 0.9999807362975656, 0.999971526827114, 0.9999812206375179, 9676.419555920094, 9683.4419928033, 9681.231899852113, 236.51084368936154, 70.01649467800644, 59.85167968727319, 9685.00404464541, 9686.834685061249, 9682.839187443731, 285.17776747529746, 284.8312846776577, 285.19987486024655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.14069, 5500.288, 600.2916, 7.330331, 4400.392, 594.6793, 7.395786, 4398.013, 607.1342, 9.047099, 5495.291, 598.265, 7.353922, 4399.896, 595.4203, 9.233498, 5497.873, 100.0, 100.0, 99.95579, 99.91297, 99.99622, 99.96004
30016.75052, 59.98017005395268, 59.98145269455545, 59.97834566494567, 34.04540295852142, 34.13242728434411, 34.032161185516415, 0.999982154702632, 0.9999673070138149, 0.9999827385850709, 9680.768572280604, 9681.878327173003, 9669.321965110696, 246.20629003935846, 83.62369271343259, 57.37274610874192, 9681.956188078093, 9679.082690049594, 9685.985102505549, 285.1273839266405, 284.825013549424, 285.2265337051937, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 598.65, 9.196907, 5499.621, 604.8636, 7.265494, 4398.477, 600.7746, 7.324366, 4400.348, 615.6589, 8.89817, 5478.688, 592.0657, 7.423686, 4395.486, 601.7227, 9.140472, 5500.095, 99.99171, 99.969, 100.0, 99.61112, 99.896, 100.0
30019.19276, 59.977384468386965, 59.97648214526331, 59.97963923777952, 34.06462169522613, 34.135047819321436, 34.06463697712047, 0.9999795483339723, 0.9999738202136572, 0.9999809525135822, 9679.313689995204, 9685.176858316987, 9679.31803951499, 246.31828869657647, 72.58851950038297, 60.628794311428464, 9678.904845681305, 9683.168576618596, 9677.769702907495, 285.0842902368095, 284.7979314115494, 285.15643956008256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.140512, 5500.393, 600.3499, 7.329963, 4400.386, 594.6404, 7.39597, 4397.838, 609.3674, 9.014187, 5493.411, 598.2841, 7.354288, 4400.002, 595.3805, 9.233681, 5497.986, 100.0, 100.0, 99.94947, 99.87597, 99.99752, 99.96317
30021.611480000003, 59.97670290600007, 59.97722124274834, 59.97796319209212, 34.095016808230866, 34.1384924510643, 34.06492603591182, 0.9999814500003109, 0.9999711663386863, 0.9999795213569721, 9674.075319373682, 9683.934211088419, 9684.100010207065, 237.96623209596862, 74.43056138621432, 60.60157822008932, 9671.984049086757, 9681.872422759861, 9682.237673576263, 285.05936315575764, 284.7753055638183, 285.1299466979618, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.765, 9.140155, 5500.225, 600.311, 7.329963, 4400.506, 594.6404, 7.395786, 4398.011, 609.3674, 9.014555, 5493.307, 598.265, 7.354653, 4399.954, 595.4203, 9.233498, 5497.939, 100.0, 100.0, 99.95574, 99.87691, 99.99755, 99.96321
30024.144320000003, 59.983401459993175, 59.980349296739384, 59.97742696106547, 34.07685398029794, 34.14354716219243, 34.07433643099899, 0.999980211748647, 0.9999717781680005, 0.999980336685591, 9682.638100388593, 9689.509973398173, 9672.418404609103, 239.83279110732383, 71.39536139754546, 63.599124441702315, 9681.355215962452, 9685.842285544382, 9689.068094160277, 285.16604400119394, 284.8330483573736, 285.2042883973241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.1132, 9.036643, 5495.505, 593.8907, 7.40401, 4397.618, 588.254, 7.463525, 4390.605, 603.367, 9.105751, 5499.096, 602.9384, 7.296943, 4399.866, 591.6826, 9.276714, 5495.933, 99.91687, 99.93937, 99.78508, 99.98894, 99.99556, 99.91282
30026.54604, 59.97871327927528, 59.97535913088014, 59.97925194683418, 34.08241972824845, 34.12770164191531, 34.07753551529508, 0.9999800829096961, 0.9999742496813097, 0.999978997141881, 9675.509594773546, 9682.494086318258, 9680.88694295505, 237.564582093446, 69.6672135595445, 60.678142353269095, 9680.89010714947, 9691.002030010779, 9678.621489310148, 285.1405326796706, 284.7163740604711, 285.1576150438218, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7059, 9.141047, 5500.341, 600.3499, 7.329779, 4400.387, 594.6599, 7.39597, 4397.891, 609.3285, 9.015106, 5493.138, 598.265, 7.35447, 4399.945, 595.4004, 9.233315, 5497.993, 100.0, 100.0, 99.95454, 99.8749, 99.99734, 99.96222
30028.92924, 59.979245469869895, 59.976190912547246, 59.97881261310419, 34.05410537826035, 34.098514446882646, 34.03437724010568, 0.9999819097436136, 0.9999657272574788, 0.9999832424339026, 9668.146057050735, 9680.213861001546, 9677.325936433146, 246.65215300274122, 77.65760348156482, 59.04486636467118, 9678.1026822456, 9682.498918991198, 9680.04892928615, 285.15599659529624, 284.8449371530776, 285.1951829225261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 598.0389, 9.196194, 5499.569, 604.7468, 7.266047, 4398.364, 600.7746, 7.32455, 4400.402, 615.6784, 8.898538, 5478.48, 592.0657, 7.424051, 4395.261, 601.7028, 9.140656, 5500.149, 99.99076, 99.97147, 100.0, 99.61007, 99.89597, 100.0
30031.415200000003, 59.97901624916713, 59.980007193865895, 59.98280380677371, 34.0739591051377, 34.11030717856837, 34.07565186812682, 0.9999789612933917, 0.9999635502153544, 0.9999791988498633, 9680.40210617542, 9680.460001053028, 9680.65801719246, 240.59334213614056, 73.58616643480559, 60.47896646131994, 9683.63935745916, 9680.746414362613, 9685.403875144453, 285.10795521242824, 284.7889204378883, 285.1205000867215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.141047, 5500.346, 600.311, 7.330147, 4400.34, 594.6404, 7.395234, 4398.184, 609.3479, 9.015106, 5493.353, 598.3032, 7.35447, 4399.897, 595.3805, 9.233864, 5497.938, 100.0, 100.0, 99.94955, 99.87583, 99.995, 99.96407
30033.82268, 59.98093145063044, 59.97793625757745, 59.97730708806207, 34.081620277834446, 34.12416347261722, 34.08271331541833, 0.9999812776457396, 0.9999712118975702, 0.9999821989006425, 9679.693393328029, 9677.191851939886, 9686.233183348546, 238.11556837898797, 72.8507153118685, 59.61180351830444, 9681.412674609244, 9684.40196350752, 9680.55577740631, 284.97949867797166, 284.71554519412206, 285.1154413322666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.765, 9.140868, 5500.398, 600.311, 7.330147, 4400.454, 594.6599, 7.395786, 4397.951, 609.3674, 9.014923, 5493.412, 598.3032, 7.353922, 4399.954, 595.4402, 9.233864, 5498.047, 100.0, 100.0, 99.95202, 99.8737, 99.9951, 99.96309
30036.253080000002, 59.98002158192756, 59.976570201634054, 59.97700696438457, 34.05814672243009, 34.141601699109394, 34.05875486381077, 0.9999803666128897, 0.9999718017601794, 0.9999805603292692, 9681.892631634755, 9688.533116424287, 9683.322061030989, 236.6614211978374, 69.02665626281032, 59.89742799162104, 9680.031735357587, 9687.90304416659, 9687.17573466818, 285.04177289303817, 284.7292800880393, 285.1839686970777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.1132, 9.036821, 5495.343, 593.9296, 7.403826, 4397.454, 588.254, 7.463341, 4390.434, 603.2699, 9.116415, 5499.345, 604.0256, 7.287264, 4399.725, 591.1856, 9.291364, 5494.414, 99.91572, 99.94329, 99.78239, 99.99166, 99.98587, 99.88327
30038.795280000002, 59.97859946795717, 59.980512867627766, 59.97994386275397, 34.10089324019157, 34.12799599878741, 34.08445671217243, 0.9999791656342978, 0.9999741037410669, 0.9999817507330794, 9687.998504601539, 9687.0906757045, 9694.046338398413, 235.21350264069588, 70.35335883352036, 63.56731795266387, 9682.301374468725, 9690.40953282596, 9685.137496826843, 285.041268874301, 284.73400135661564, 285.1900630938579, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.765, 9.140333, 5500.398, 600.3694, 7.330516, 4400.448, 594.6599, 7.39597, 4398.122, 604.8234, 9.097845, 5499.331, 598.3223, 7.35374, 4400.005, 595.4004, 9.233498, 5497.938, 100.0, 100.0, 99.9559, 99.98642, 99.99619, 99.96111
30041.230600000003, 59.981464803678854, 59.97958047736568, 59.981147028935695, 34.070781068612895, 34.10945410703991, 34.09292952405185, 0.9999803533972577, 0.9999671875587764, 0.999977524937085, 9678.845362021095, 9686.774857467373, 9688.304550744617, 243.21175207256692, 79.33103667825662, 64.61416084092843, 9688.036332652566, 9685.683674135771, 9678.508631761595, 285.1032852941587, 284.78208261663474, 285.22854856560133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 597.684, 9.201548, 5499.157, 605.3305, 7.26181, 4398.035, 600.8716, 7.323077, 4400.348, 596.9977, 9.211657, 5499.255, 592.0276, 7.424051, 4395.316, 601.7227, 9.141022, 5500.203, 99.98575, 99.95393, 100.0, 99.98397, 99.89215, 100.0
30043.69092, 59.982537537747454, 59.98029427192731, 59.97809524252124, 34.07537449424008, 34.13287133766005, 34.079731334045775, 0.9999785469381794, 0.999970628994617, 0.9999786961351508, 9678.915952721949, 9688.602409441792, 9684.4533824516, 245.857324818473, 77.330292214547, 62.98354923096667, 9683.571692016547, 9685.059072848391, 9687.658626037242, 285.06108848993455, 284.7007378390753, 285.15899835803657, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.140333, 5500.288, 600.2916, 7.329595, 4400.393, 594.621, 7.395786, 4397.891, 603.2894, 9.116048, 5499.611, 598.265, 7.354288, 4399.946, 595.4004, 9.234047, 5497.879, 100.0, 100.0, 99.95066, 99.99152, 99.99882, 99.95896
30046.08936, 59.973994929175085, 59.97624569053544, 59.98076770268936, 34.10319859227514, 34.104809976746616, 34.08822364078366, 0.9999808681710807, 0.9999754984003476, 0.9999785765256911, 9677.189267976284, 9684.284247813814, 9680.064747492172, 236.92415572342497, 74.39492973399001, 60.19610691661819, 9674.201823643956, 9680.971232886986, 9673.639623484092, 285.11712182385634, 284.7645690144869, 285.14328812912805, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.140333, 5500.346, 600.311, 7.330147, 4400.441, 594.6599, 7.39597, 4398.175, 603.2505, 9.116231, 5499.716, 598.265, 7.35374, 4400.002, 595.4004, 9.233681, 5497.98, 100.0, 100.0, 99.95321, 99.99344, 99.99393, 99.96187
30048.494520000004, 59.97456531085131, 59.971819199883925, 59.97802434566272, 34.10389095890934, 34.13228177557115, 34.08156145968918, 0.9999804652499643, 0.9999753973726785, 0.9999802354765868, 9684.980466180272, 9684.377248573299, 9685.031107908724, 237.3546110896209, 69.22371124264464, 62.14811696114157, 9687.357031792142, 9676.992847114914, 9679.154409446646, 285.0332095222381, 284.79528503426206, 285.1134610949745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.0934, 9.036643, 5495.395, 593.949, 7.40401, 4397.395, 588.2928, 7.462973, 4390.377, 609.3479, 9.015842, 5494.464, 603.7395, 7.295847, 4399.765, 591.5832, 9.286053, 5495.146, 99.91582, 99.93939, 99.7863, 99.89021, 99.99083, 99.89919
30050.88516, 59.96851054339673, 59.97107149392338, 59.96817745990414, 34.10813622839839, 34.12417263623601, 34.07494426048062, 0.9999793514537343, 0.9999718610775444, 0.9999795869890973, 9685.719224819764, 9695.075173918098, 9683.426173537628, 237.57920254289866, 68.45330878930599, 60.18219477402772, 9685.37065465636, 9684.571100001534, 9691.090928070846, 285.17179496303766, 284.75467734309177, 285.2562553896713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.140333, 5500.178, 600.2916, 7.330331, 4400.506, 594.6404, 7.395602, 4398.114, 603.2699, 9.116415, 5499.61, 598.2078, 7.35374, 4399.845, 595.4004, 9.233498, 5497.878, 100.0, 100.0, 99.94816, 99.9915, 99.99642, 99.96002
30053.314640000004, 59.96524324767536, 59.968336023488426, 59.96813370232485, 34.10597518673344, 34.137623770673464, 34.064916885882226, 0.9999825228503318, 0.999966893613158, 0.9999815222584795, 9687.634362747134, 9686.024695759263, 9681.586234333772, 244.64767018822022, 80.33708452962219, 62.9483113601691, 9678.746665509489, 9687.46899363223, 9677.430221842804, 285.0392241841491, 284.74768858884966, 285.2470424475373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 598.7486, 9.194587, 5499.644, 604.2994, 7.275625, 4398.908, 600.3669, 7.325839, 4400.341, 597.056, 9.211105, 5499.249, 592.0276, 7.424233, 4395.315, 601.7227, 9.140839, 5500.201, 99.99756, 99.97377, 100.0, 99.98493, 99.89085, 100.0
30055.71756, 59.96936913229275, 59.96755437213601, 59.96497381273907, 34.07365136186356, 34.118451671794986, 34.09234138235323, 0.9999822334250322, 0.9999718088926369, 0.9999785693854328, 9689.083151717281, 9693.360667843046, 9684.953477798736, 237.95629820631916, 74.0385416154827, 62.83951404769505, 9687.58066103438, 9689.468346907379, 9693.404662306933, 285.1913238108528, 284.8601516630185, 285.21728976007444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7256, 9.141047, 5500.445, 600.2721, 7.329963, 4400.334, 594.6404, 7.395786, 4397.949, 603.2699, 9.116415, 5499.553, 598.2841, 7.354288, 4399.954, 595.3805, 9.233681, 5497.933, 100.0, 100.0, 99.95071, 99.99046, 99.99755, 99.96211
30058.271200000003, 59.965270955793244, 59.966498599726854, 59.97008057925332, 34.07886595687886, 34.117456121066375, 34.06014119301548, 0.9999833436799811, 0.9999721769459828, 0.9999783029265211, 9671.816081865021, 9685.498052066388, 9687.3969760808, 239.9505916123412, 68.26277021836631, 67.31217882435658, 9682.717107786959, 9674.471828121237, 9671.350441175666, 285.125935989041, 284.8615402885125, 285.26451008072075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 601.7453, 9.140512, 5500.398, 600.311, 7.330147, 4400.335, 594.621, 7.396154, 4397.949, 603.2699, 9.116231, 5499.78, 598.2841, 7.354653, 4399.897, 595.4004, 9.234047, 5497.993, 100.0, 100.0, 99.95595, 99.99354, 99.99625, 99.95991
30060.700800000002, 59.96470220852933, 59.96802507229454, 59.968071427047946, 34.07537767887717, 34.1287023100076, 34.09783756912798, 0.9999798877904048, 0.9999736643784967, 0.999979719220691, 9688.839937497272, 9681.762479978432, 9687.027740715006, 239.7431242949051, 65.33686875699186, 60.93760350145044, 9691.781510599349, 9686.369720607618, 9683.985888622714, 285.05476816870276, 284.88168584552966, 285.22465590105907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.1132, 9.037001, 5495.28, 593.9101, 7.403826, 4397.335, 588.254, 7.462605, 4390.605, 609.3674, 9.014555, 5493.876, 603.7585, 7.286351, 4399.682, 591.1061, 9.287151, 5495.007, 99.91582, 99.94072, 99.78271, 99.87774, 99.99137, 99.8948
30063.164320000003, 59.9665825430001, 59.96785855369986, 59.969579675538675, 34.080623316717656, 34.14313190496202, 34.06117408144771, 0.9999796264433138, 0.999972441300484, 0.9999791965933891, 9678.878953255427, 9685.129640757892, 9681.370768381392, 237.99847281367056, 71.41173022906537, 62.73649701997056, 9673.953991908267, 9688.601881079661, 9684.682009184571, 285.0009854952187, 284.72817819790845, 285.11809156143596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 602.2776, 9.132481, 5500.181, 600.2916, 7.330516, 4400.501, 594.6793, 7.395234, 4397.891, 607.9498, 9.033493, 5494.201, 598.2841, 7.354653, 4399.954, 595.4004, 9.233498, 5497.993, 100.0, 100.0, 99.95608, 99.90742, 99.99755, 99.96112
30065.528240000003, 59.972062947051256, 59.96962747627896, 59.96815512044187, 34.020262724462825, 34.10324611309361, 34.00542207633582, 0.9999814758496638, 0.9999644587996795, 0.9999813936549997, 9669.886802612522, 9668.610717936119, 9681.981730935277, 243.64816986685238, 75.26084511551926, 58.34703089142931, 9663.233463092856, 9676.898523087302, 9668.951150243167, 285.0336543340314, 284.8459230341131, 285.12971049510446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 611.6618, 8.967398, 5486.947, 604.5912, 7.267336, 4398.734, 600.6776, 7.32547, 4400.35, 615.6978, 8.898538, 5478.696, 592.0276, 7.424233, 4395.316, 601.7227, 9.140472, 5500.262, 99.78937, 99.96983, 100.0, 99.61125, 99.89222, 100.0
30067.919560000002, 59.9683005974535, 59.96336492782865, 59.963601494331755, 34.05610223825771, 34.11689826073148, 34.08378086353944, 0.9999802700878626, 0.9999671484485558, 0.9999806458699282, 9683.42062596253, 9679.36524363851, 9675.755566445496, 243.88916384884715, 72.21389179370817, 62.14454347441836, 9683.815094365886, 9687.093413833032, 9687.822212316174, 285.15195560095765, 284.8252141951207, 285.2280438738453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.1132, 9.037179, 5495.337, 600.311, 7.330147, 4400.215, 594.6793, 7.395234, 4398.113, 609.3868, 9.014739, 5493.145, 598.265, 7.354288, 4399.896, 595.4004, 9.233864, 5497.878, 99.91382, 100.0, 99.95572, 99.8768, 100.0, 99.96002
30070.422000000002, 59.96694019034623, 59.96742111032716, 59.971544865705226, 34.069601018728754, 34.11266495198066, 34.06164589957248, 0.9999801514089561, 0.9999727629577443, 0.9999821359262393, 9675.263594928647, 9678.352680716089, 9682.464125605115, 235.34765179830538, 72.43759484800239, 61.50575846139827, 9679.069269495638, 9677.744550765581, 9687.0996779941, 285.1528297532736, 284.82401283004026, 285.13681325225656, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 0), 5500.0, 600.0, 608.0934, 9.037001, 5495.28, 600.311, 7.329963, 4400.277, 594.6599, 7.395602, 4397.84, 609.3674, 9.014739, 5493.196, 598.265, 7.354288, 4399.889, 595.3805, 9.234047, 5498.053, 99.91277, 100.0, 99.95452, 99.8768, 99.99755, 99.96319
