TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30087.130640000003, 59.99007311164269, 59.988459157060845, 59.991807151230596, 32.81657747751416, 32.87707794171199, 32.8318725550332, 0.9999856861347527, 0.9999782532520088, 0.9999858602451036, 9325.570013816305, 9328.77000966305, 9325.625676409709, 232.43582850017037, 61.13605783645143, 48.84172085025739, 9331.53758530978, 9329.404525188222, 9324.445963903294, 285.15163232696335, 284.911351521325, 285.16967430810206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.0737, 9.036643, 5495.39, 600.311, 7.329779, 4400.448, 594.6404, 7.39597, 4398.231, 603.2505, 9.116783, 5499.663, 598.265, 7.354288, 4399.843, 595.142, 7.390028, 4398.178, 99.91277, 100.0, 99.9584, 99.99438, 99.99861, 99.95719
30089.556200000003, 59.990068637799254, 59.9887575524159, 59.995801551700936, 32.82367482972339, 32.85647172114705, 32.81212509145451, 0.9999811731708277, 0.9999703706290967, 0.9999836250817237, 9325.439425910996, 9329.849135050234, 9327.069061108987, 234.85236593667605, 71.02501733361976, 52.35133447320641, 9325.600664971545, 9323.69245962739, 9326.07211475384, 285.19280236485884, 284.78494018856253, 285.18844538123784, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.140512, 5500.288, 600.7195, 7.320016, 4400.361, 596.5234, 7.37517, 4399.864, 599.794, 9.16992, 5499.972, 593.7062, 7.410719, 4395.972, 601.2256, 7.318794, 4400.235, 100.0, 100.0, 99.99045, 99.99809, 99.90704, 100.0
30092.075960000002, 59.99382121199323, 59.99736785328577, 59.9953416239312, 32.82711208806202, 32.87110557147951, 32.809244988980765, 0.999982474125609, 0.9999699063614769, 0.9999853694137033, 9320.382906202996, 9329.360849726174, 9332.261382627586, 233.55291705983154, 67.69087843573811, 53.92017818539989, 9328.248619325543, 9326.717564883149, 9331.456081081542, 285.09376358789865, 284.77184378658444, 285.2595453495697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 599.3401, 9.167817, 5500.415, 601.0114, 7.321306, 4400.394, 594.6987, 7.395602, 4398.059, 603.2311, 9.116599, 5499.716, 598.2269, 7.354288, 4399.721, 595.1221, 7.390211, 4398.297, 100.0, 100.0, 99.95337, 99.99235, 99.99226, 99.95855
30094.480480000002, 59.99735173247978, 59.99618859610844, 59.99711638190881, 32.829763258119065, 32.851692726748034, 32.80891697598691, 0.9999832744151855, 0.9999703614352622, 0.9999849154051601, 9324.408917348044, 9330.52798993159, 9328.032556991475, 235.23644502145953, 61.381981098573306, 50.91461107838495, 9323.07929235325, 9321.210722711936, 9327.009368058814, 285.13989950047306, 284.7808050685669, 285.19390847895437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140868, 5500.288, 600.2916, 7.330147, 4400.386, 594.6404, 7.395786, 4398.228, 603.2505, 9.116415, 5499.664, 598.246, 7.354653, 4399.837, 595.1618, 7.390394, 4398.243, 100.0, 100.0, 99.95831, 99.9914, 99.99507, 99.95867
30096.872880000003, 59.992484970205865, 59.99171992484143, 59.988596517955635, 32.802304557217035, 32.845105463091066, 32.80811858556953, 0.9999811237273756, 0.9999742152133493, 0.999980909255949, 9315.931079011683, 9322.132834775839, 9317.343407385939, 228.02217822295233, 66.41059782069397, 56.76353289502822, 9321.473386243766, 9328.611693162155, 9324.758893580782, 285.15404227460334, 284.79314404550666, 285.20235928580166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.0934, 9.036821, 5495.39, 593.9296, 7.403826, 4397.454, 588.2928, 7.462973, 4390.497, 609.3674, 9.014371, 5493.197, 604.5025, 7.277219, 4399.073, 588.8595, 7.457232, 4391.215, 99.91393, 99.94207, 99.78758, 99.87595, 99.97772, 99.79894
30099.30596, 59.98764705565135, 59.987364973331644, 59.99018197265511, 32.817514407656454, 32.873274331345385, 32.823210735838835, 0.9999825542622003, 0.9999688154030393, 0.9999855031874786, 9319.16145300205, 9328.591164794394, 9329.00907072096, 233.66037352147828, 70.01563866780089, 53.73976672380377, 9330.884738949477, 9327.282184359563, 9327.639331832997, 285.22064170908055, 284.77369498917574, 285.17945316757465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.140512, 5500.341, 600.311, 7.330147, 4400.444, 594.6987, 7.39505, 4397.842, 603.2894, 9.116599, 5499.599, 598.246, 7.355018, 4399.78, 595.142, 7.390394, 4398.412, 100.0, 100.0, 99.95457, 99.9913, 99.99728, 99.95598
30101.766440000003, 59.98537910490764, 59.98744351513553, 59.98663374589743, 32.838316631781346, 32.872428152977136, 32.80804015572651, 0.9999811798007163, 0.9999691316816308, 0.999981643021407, 9320.064842251293, 9324.8754416853, 9321.139803256803, 235.34263018055577, 74.11933233721948, 59.30896498588527, 9324.052695228684, 9326.561142663953, 9326.42815206954, 285.1138502898548, 284.78628919687543, 285.1709184610185, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.140333, 5500.23, 600.739, 7.320938, 4400.421, 596.5234, 7.374802, 4399.753, 599.8134, 9.169368, 5499.846, 593.7062, 7.410171, 4396.072, 601.1461, 7.319343, 4400.002, 100.0, 100.0, 99.98923, 99.99808, 99.90932, 100.0
30104.17492, 59.988115612599415, 59.985744690296116, 59.98741895431357, 32.8269167359536, 32.88596323189649, 32.82138460992064, 0.9999837452938948, 0.9999709368281952, 0.9999841090216275, 9322.941445698867, 9328.555177318925, 9327.062120867009, 239.89304443215065, 72.75878851124344, 53.17424349187286, 9321.110643261003, 9328.885468149769, 9326.440901427122, 285.1439866697637, 284.8151565237007, 285.18343122139265, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 598.9261, 9.177097, 5500.556, 601.634, 7.313938, 4400.486, 594.9316, 7.394866, 4398.115, 603.2505, 9.116415, 5499.722, 598.2269, 7.354836, 4399.896, 595.142, 7.389478, 4398.303, 100.0, 100.0, 99.94947, 99.9914, 99.99619, 99.96003
30106.660560000004, 59.98875375635494, 59.98841394047542, 59.99093212956851, 32.8349345998202, 32.86297851657939, 32.82157756716416, 0.9999837881247001, 0.9999723462446051, 0.9999837158023865, 9318.074259880797, 9327.75912052259, 9332.315252276598, 239.010669581201, 72.61139643037131, 49.947772112382154, 9327.95115160698, 9327.703019490611, 9325.34094686442, 285.1337706685661, 284.7754055776815, 285.2344716933125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7256, 9.140155, 5500.398, 600.311, 7.329963, 4400.171, 594.621, 7.395786, 4398.004, 603.2894, 9.116231, 5499.77, 598.265, 7.354653, 4399.78, 595.1618, 7.389844, 4398.296, 100.0, 100.0, 99.95324, 99.99044, 99.99359, 99.95734
30109.083280000003, 59.98430938613073, 59.98586879076263, 59.98565957941288, 32.789907126219916, 32.84643124525696, 32.783837797210474, 0.9999803801924738, 0.9999714072437077, 0.9999823400533822, 9323.419629194801, 9328.56493997774, 9327.038351231318, 229.55507933582794, 70.75440608887493, 55.60621830157697, 9323.546030904621, 9328.351336577174, 9321.48805830546, 285.22397280479754, 284.79432826180937, 285.2100978728929, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.1132, 9.037001, 5495.396, 593.988, 7.403274, 4397.455, 588.3122, 7.462789, 4390.495, 609.3674, 9.014739, 5493.197, 604.5215, 7.276489, 4399.175, 588.8595, 7.457232, 4391.161, 99.91488, 99.94062, 99.78258, 99.8749, 99.97772, 99.7977
30111.472520000003, 59.98638711029937, 59.987399525073066, 59.98802550413536, 32.797429687321916, 32.88796093768872, 32.803536158010324, 0.9999863246861067, 0.9999678578761261, 0.9999845664323808, 9324.678402030568, 9326.328505819165, 9321.80824807057, 233.85910270204386, 73.32805730858854, 51.747396604836354, 9330.489044380154, 9325.533039992508, 9328.662440731649, 285.1786026729843, 284.8318183982149, 285.1601202547984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7256, 9.140868, 5500.335, 600.311, 7.330331, 4400.274, 594.6793, 7.395418, 4397.953, 603.2311, 9.116967, 5499.658, 598.265, 7.35447, 4399.896, 595.1618, 7.390028, 4398.185, 100.0, 100.0, 99.95441, 99.99237, 99.99489, 99.95734
30113.857760000003, 59.983895307945254, 59.98128360117772, 59.98411821765802, 32.79604114478363, 32.854376361689134, 32.81731692788416, 0.9999826365611828, 0.9999702634864707, 0.9999853132102955, 9321.661161592816, 9327.046669518284, 9323.77315779766, 233.00231639093363, 73.26572724715015, 53.31364209506364, 9330.717713327396, 9328.766908554582, 9330.910365320997, 284.9900336279726, 284.82529013408094, 285.2211208853094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140155, 5500.236, 600.2916, 7.330147, 4400.448, 595.4752, 7.379772, 4399.272, 600.862, 9.153556, 5500.307, 594.7935, 7.398849, 4397.125, 600.1122, 7.326668, 4400.081, 100.0, 100.0, 99.97569, 100.0, 99.94383, 100.0
30116.276280000002, 59.98064799044717, 59.980579201075436, 59.9848079809445, 32.82097169299917, 32.866468025894285, 32.81185085131344, 0.9999828457377021, 0.999968876118724, 0.9999842382208981, 9321.88912264859, 9321.659555775046, 9323.604471269062, 236.6424110692824, 73.96211824116347, 51.563023081082065, 9324.63225190641, 9332.542554219242, 9328.564337553264, 285.107031400256, 284.75690477622095, 285.13951094317406, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 597.8615, 9.199049, 5500.242, 603.1515, 7.300123, 4400.298, 595.941, 7.387503, 4398.155, 603.2117, 9.116783, 5499.663, 598.246, 7.35447, 4399.894, 595.142, 7.390028, 4398.185, 99.99997, 99.99925, 99.95667, 99.99246, 99.99864, 99.95734
30118.665920000003, 59.98045087718648, 59.98074686182303, 59.98095383372069, 32.81180127626066, 32.85406841332123, 32.8280683743471, 0.9999847546245253, 0.999967514070681, 0.9999835316867456, 9325.694984908767, 9326.46641888407, 9331.822274894246, 234.24414082072735, 71.1248975698968, 49.33434837747154, 9322.12613717129, 9333.222797042785, 9332.343331332242, 285.0732026201815, 284.72790121746885, 285.0883340970307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7847, 9.140512, 5500.398, 600.2721, 7.329963, 4400.499, 594.6987, 7.395602, 4398.114, 603.2505, 9.116231, 5499.717, 598.2841, 7.354105, 4399.888, 595.1618, 7.389661, 4398.412, 100.0, 100.0, 99.95069, 99.99345, 99.99847, 99.96251
30121.09732, 59.97671200149953, 59.981427718382974, 59.98025293530574, 32.80505652128133, 32.826570528757436, 32.77068142561173, 0.9999821583594591, 0.9999712208693594, 0.9999820419118212, 9314.46652077315, 9321.906610117097, 9317.15320390028, 232.97272824792213, 72.21927466240095, 52.41516965214669, 9326.029201167661, 9324.03296457313, 9321.701348008468, 285.03453261320493, 284.83541886392214, 285.1937835823754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.1132, 9.036821, 5495.396, 593.9685, 7.404194, 4397.275, 588.2346, 7.462973, 4390.554, 609.3868, 9.014739, 5493.197, 604.5406, 7.276306, 4399.236, 588.8595, 7.457049, 4391.274, 99.91488, 99.9419, 99.78511, 99.8749, 99.97905, 99.80033
30123.48556, 59.976332544494134, 59.97841317560382, 59.97464583369096, 32.83136340908177, 32.85741598300079, 32.82587258116295, 0.9999863623799311, 0.9999687999612891, 0.999987262293611, 9321.985973023378, 9320.9097914409, 9325.660003849167, 235.03824631732755, 76.49530378582585, 50.93498465751736, 9320.713842377378, 9328.613230154, 9331.80497331172, 285.08236844225587, 284.75809029865957, 285.17932199443703, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.140333, 5500.283, 600.311, 7.329779, 4400.387, 594.6987, 7.396523, 4398.063, 603.2505, 9.116048, 5499.599, 598.246, 7.354836, 4399.786, 595.1618, 7.390394, 4398.131, 100.0, 100.0, 99.9569, 99.9913, 99.99731, 99.95613
30125.92392, 59.97527615198561, 59.97634884687219, 59.976442741925894, 32.819732042731, 32.845999351000884, 32.813793092180006, 0.9999830586254107, 0.9999690192421722, 0.9999826915972531, 9310.719958839396, 9318.68207410807, 9331.745195399859, 236.78365173416023, 74.57719832153862, 57.56965837530268, 9327.284283747085, 9326.056935329438, 9327.55049517894, 285.0864962276267, 284.9545531427709, 285.22577292542974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.140333, 5500.283, 600.2916, 7.329963, 4400.504, 594.6793, 7.395418, 4398.449, 602.5126, 9.137192, 5500.189, 595.9761, 7.380951, 4397.994, 598.4621, 7.344797, 4400.027, 100.0, 100.0, 99.96335, 100.0, 99.96014, 99.99921
30128.324440000004, 59.97423286672067, 59.97447774383618, 59.97679159148559, 32.80981620303348, 32.861827666296215, 32.827290913835675, 0.9999808772117856, 0.9999706884966255, 0.9999826855244738, 9325.478403385734, 9324.990231671147, 9325.88736086458, 233.73408986573486, 74.22296377391967, 54.1539081978849, 9320.87619880668, 9321.988782681601, 9326.895039128462, 285.00780255528974, 284.75145263569283, 285.2222445438886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.166, 9.214576, 5499.594, 604.2994, 7.280046, 4399.845, 597.494, 7.368727, 4399.103, 601.8329, 9.138846, 5499.978, 598.1124, 7.356114, 4399.945, 595.1618, 7.390028, 4398.304, 99.99121, 99.98809, 99.9782, 100.0, 99.99592, 99.96006
30130.688560000002, 59.97792803430344, 59.97936198555364, 59.97734963499517, 32.806847977907, 32.86899495691808, 32.805654404306935, 0.9999843932949467, 0.9999725118596503, 0.9999856135630819, 9326.427612198011, 9327.069774436064, 9327.508261680838, 236.17365677558155, 71.4036971980795, 48.21796735674798, 9324.027901720194, 9323.157056949716, 9324.869668857433, 285.13459841950225, 284.865849644666, 285.2244529785078, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.14069, 5500.341, 600.311, 7.329779, 4400.217, 594.6599, 7.395602, 4397.951, 603.2505, 9.116783, 5499.658, 598.246, 7.354653, 4399.837, 595.1817, 7.389661, 4398.183, 100.0, 100.0, 99.95066, 99.99237, 99.99734, 99.95729
30133.295280000002, 59.98128158450991, 59.979357726455994, 59.980066141268175, 32.761831293837226, 32.83619377735991, 32.776997351290674, 0.9999806812351271, 0.9999702755084072, 0.9999852053606234, 9311.504325761942, 9319.93900585311, 9317.925428382949, 231.61870673565784, 67.32301112521009, 56.054993041170746, 9317.420455053661, 9320.895491151243, 9323.073767084223, 285.12561825455697, 284.7656064633964, 285.23530552131626, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.1329, 9.036465, 5495.332, 593.9296, 7.40401, 4397.566, 588.2928, 7.462973, 4390.434, 609.3479, 9.014739, 5493.196, 604.5406, 7.276671, 4399.139, 588.8197, 7.457416, 4391.229, 99.91382, 99.93948, 99.78258, 99.87489, 99.98127, 99.79896
30135.64524, 59.98245216386609, 59.98508622550921, 59.98404473591042, 32.801735280463674, 32.86946825438459, 32.806523534910234, 0.9999851678894407, 0.9999726791244459, 0.9999856106918751, 9317.735218861759, 9323.773412168635, 9331.52585059681, 230.75045218844775, 72.37146126524385, 51.50219182321371, 9324.782641956588, 9332.161193523918, 9331.037806211792, 285.0831832457899, 284.82783317352164, 285.2799315232501, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140512, 5500.283, 600.3304, 7.329779, 4400.335, 594.6404, 7.395786, 4397.9, 603.2699, 9.116231, 5499.663, 598.246, 7.354288, 4399.838, 595.1221, 7.390577, 4398.351, 100.0, 100.0, 99.95088, 99.99223, 99.99492, 99.95869
30138.067960000004, 59.98352483317046, 59.98148813719167, 59.98086572140049, 32.809299054009315, 32.84341790437897, 32.80301315561651, 0.9999839911866895, 0.999967898336231, 0.9999839168415249, 9321.580601318854, 9329.650502974178, 9323.31938926895, 235.89145760061365, 69.58501190375318, 52.852485492870755, 9321.133301381218, 9324.52215443636, 9326.792383386744, 285.12103768103674, 284.83765098918326, 285.2642428982134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.139619, 5500.335, 600.2916, 7.329779, 4400.327, 594.6404, 7.396154, 4398.062, 603.2699, 9.120645, 5499.851, 596.9298, 7.369445, 4398.551, 597.985, 7.352854, 4400.085, 100.0, 100.0, 99.95471, 99.99241, 99.97877, 100.0
30140.50296, 59.98016571199779, 59.98137353337597, 59.97768701150143, 32.82160677896958, 32.8933567194846, 32.809236214305436, 0.9999838032694502, 0.9999669078491413, 0.999981820046661, 9325.525855067139, 9329.435254575821, 9330.353442775137, 234.56425543183968, 74.29640336930152, 54.87217421130944, 9325.707183600514, 9331.350158745412, 9326.006183176956, 285.1161166107098, 284.8132911254262, 285.1824458048714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 595.7322, 9.224213, 5499.479, 604.9414, 7.279309, 4399.599, 597.494, 7.363021, 4399.052, 601.3475, 9.139582, 5500.096, 597.8263, 7.359766, 4399.942, 595.1618, 7.390028, 4398.359, 99.98242, 99.98739, 99.98929, 100.0, 99.99305, 99.95594
30142.931040000003, 59.9823153961304, 59.98079795914914, 59.9808504988588, 32.83401946402396, 32.89288322892082, 32.82229587243686, 0.9999847017561915, 0.9999681465551088, 0.9999853558133466, 9325.403290665137, 9329.791008506358, 9332.061044176759, 234.1454497069053, 71.39539863393293, 52.9636357940999, 9329.289369805154, 9329.092050615993, 9334.997634638701, 285.0930140447228, 284.85200402316707, 285.29501844082324, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7847, 9.14069, 5500.236, 600.311, 7.329963, 4400.336, 594.6793, 7.395786, 4397.889, 603.2894, 9.116783, 5499.715, 598.265, 7.354288, 4399.954, 595.2016, 7.390028, 4398.298, 100.0, 100.0, 99.95061, 99.99235, 99.99608, 99.95992
30145.514600000002, 59.98413623326209, 59.98283086920882, 59.982586612117295, 32.75073351361656, 32.81925666248535, 32.77921592390103, 0.9999820978689239, 0.9999675144945028, 0.9999850263241991, 9319.429826423471, 9324.009254524697, 9321.702036378567, 233.1591545944989, 73.42374603565102, 58.07598350650915, 9319.772864071938, 9322.00109321428, 9327.950541490127, 285.1505268515466, 284.8945752457219, 285.27583055616844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.1132, 9.036643, 5495.4, 593.9685, 7.403642, 4397.393, 588.2346, 7.462789, 4390.436, 609.3674, 9.014739, 5493.307, 604.5597, 7.276854, 4399.185, 588.8793, 7.457049, 4391.217, 99.91488, 99.94345, 99.78136, 99.8769, 99.98007, 99.79898
30147.937280000002, 59.9855489631303, 59.9814625463807, 59.98157465923248, 32.80734026395004, 32.85141172045603, 32.81267649058152, 0.9999858429118034, 0.9999701240213413, 0.9999848817876743, 9319.66836724519, 9326.870653815267, 9329.636344275194, 232.10131133766708, 71.82299571145677, 54.28662808658737, 9323.084959155301, 9325.684550078786, 9326.569106325496, 285.160231119871, 284.87920585430044, 285.27280179093555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.140155, 5500.508, 600.311, 7.329963, 4400.392, 594.6404, 7.395786, 4397.949, 603.2699, 9.116415, 5499.715, 598.265, 7.354288, 4399.897, 595.1817, 7.389844, 4398.359, 100.0, 100.0, 99.95457, 99.99449, 99.99734, 99.9613
30150.36932, 59.986487126084974, 59.989105166224256, 59.987071752311834, 32.7702169324998, 32.84244442453645, 32.78218890096512, 0.9999827253817875, 0.9999715775822932, 0.9999804084856583, 9315.101706598556, 9325.958536147456, 9314.886399336705, 227.85635855261762, 70.12577170107943, 56.3228563200164, 9315.116120670726, 9320.205570537912, 9320.586840243022, 285.1759353991551, 284.9068616965312, 285.2897986649006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.139977, 5500.508, 600.311, 7.330147, 4400.447, 594.6793, 7.395786, 4398.215, 610.0664, 8.992859, 5489.013, 595.9761, 7.385151, 4397.955, 599.0585, 7.340219, 4400.226, 100.0, 100.0, 99.95804, 99.82611, 99.95211, 100.0
30152.80368, 59.98456947775513, 59.98437047048685, 59.982947877681106, 32.79138541361033, 32.869344671569095, 32.80391194148349, 0.9999807913852592, 0.9999700115835569, 0.999979213662968, 9318.484362265197, 9325.5359449959, 9330.198906124368, 229.59132164060452, 71.80555740195632, 55.98752409772078, 9326.912722641084, 9327.54004888328, 9326.146912600972, 285.1000541434074, 284.78375759086083, 285.240091183511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 596.6786, 9.209935, 5499.806, 603.9297, 7.285019, 4400.076, 596.5234, 7.374434, 4398.517, 610.2412, 9.006281, 5493.027, 598.2269, 7.354836, 4399.889, 595.1618, 7.389295, 4398.238, 99.99091, 99.99663, 99.9771, 99.87181, 99.99622, 99.95747
30155.22808, 59.98521051444977, 59.98924834566046, 59.98981175386837, 32.82471096823297, 32.85658080455311, 32.814571839726284, 0.999981177124813, 0.9999695291945819, 0.9999833794925651, 9324.902866937988, 9329.344354734892, 9324.370321022789, 231.40757028580265, 70.64220371682222, 58.748852935545074, 9322.133331142937, 9326.139081117994, 9326.537828787603, 285.1461415795837, 284.89140077777284, 285.2915245108912, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.141047, 5500.236, 600.2721, 7.330331, 4400.334, 594.6599, 7.395602, 4398.005, 609.3674, 9.014555, 5493.242, 598.265, 7.354288, 4399.945, 595.1817, 7.390211, 4398.124, 100.0, 100.0, 99.95326, 99.87585, 99.99871, 99.95596
30157.599920000004, 59.987970905411586, 59.98592207703898, 59.98506691484653, 32.77898227768207, 32.82524290601451, 32.78170405447073, 0.9999840009032036, 0.9999709008840855, 0.9999850394667744, 9314.285459164694, 9316.520985645318, 9320.212918169995, 234.28795995702012, 70.85474050415633, 50.31730090704036, 9314.55617459296, 9325.879107073779, 9325.928124752618, 285.1321840430623, 284.8570838774568, 285.2805256804599, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.0934, 9.036821, 5495.4, 593.8907, 7.404194, 4397.395, 588.2928, 7.462973, 4390.604, 603.2505, 9.116783, 5499.709, 604.5025, 7.277585, 4399.184, 588.8595, 7.457232, 4391.209, 99.91497, 99.93943, 99.78505, 99.99354, 99.98004, 99.80157
30160.055440000004, 59.991751954339776, 59.987698220879, 59.98561776497953, 32.80057904111975, 32.84768891715672, 32.80815652982214, 0.9999820111117756, 0.9999693456593047, 0.9999814496646866, 9319.279123313954, 9330.326802042724, 9323.985196737498, 232.05352012382446, 68.0871500213866, 50.265341489908806, 9323.70259501353, 9333.785631935767, 9323.608684989713, 285.16331831859344, 284.95835265986784, 285.2530444264412, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7453, 9.140155, 5500.23, 600.2916, 7.330331, 4400.334, 594.6404, 7.39597, 4398.175, 609.3479, 9.014555, 5493.189, 598.265, 7.35447, 4399.903, 595.1618, 7.390211, 4398.418, 100.0, 100.0, 99.95713, 99.87479, 99.99737, 99.95871
30162.451320000004, 59.98695882312126, 59.98701410279538, 59.986943790678914, 32.789041403272165, 32.854504041939194, 32.787571862253266, 0.9999846931779347, 0.9999684082467402, 0.9999848402578884, 9315.034420357915, 9321.220924361338, 9324.453990124355, 232.3001539800689, 70.36004429362583, 50.241918714274334, 9319.552551293926, 9319.619965396934, 9322.536353505653, 285.1645170502729, 284.8374435220513, 285.23429510762736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.0934, 9.036643, 5495.228, 600.3499, 7.329963, 4400.504, 594.6404, 7.39597, 4398.003, 603.0369, 9.119908, 5499.909, 596.9871, 7.374194, 4398.669, 598.0048, 7.352488, 4400.026, 99.91487, 100.0, 99.95321, 99.99613, 99.96834, 99.99856
30164.856120000004, 59.99008834075676, 59.988770279797734, 59.990491988528525, 32.83002779315261, 32.84548874657089, 32.80418831935358, 0.999987374937062, 0.9999731947655095, 0.9999850345095503, 9321.787560713594, 9328.701600585999, 9331.33105973056, 234.30468043025758, 64.85886944137337, 48.82366953356541, 9324.029677655612, 9331.792958135897, 9324.566046524697, 285.189902431544, 284.9192233306108, 285.27015124395706, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 614.0867, 8.929028, 5485.597, 605.4083, 7.271389, 4399.455, 598.1928, 7.362101, 4399.48, 601.3475, 9.146385, 5499.971, 597.2922, 7.360862, 4399.707, 595.1817, 7.389661, 4398.185, 99.7105, 99.97527, 99.98951, 100.0, 99.99193, 99.96374
30167.23268, 59.987104257578224, 59.99043536253523, 59.990172033189594, 32.79932949523678, 32.864326514839156, 32.792663470557535, 0.9999886915544914, 0.9999732689844152, 0.999988565492186, 9327.923082328654, 9327.199200604697, 9325.746615006994, 229.80796737215132, 62.785573021462596, 44.65039116093158, 9321.900407417916, 9324.902083013643, 9320.659534456367, 285.2306032331058, 284.89091150657197, 285.2547738547551, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.1132, 9.036465, 5495.337, 600.3304, 7.329963, 4400.447, 594.6599, 7.39597, 4398.171, 603.2311, 9.115864, 5499.604, 598.2078, 7.354836, 4399.838, 595.1817, 7.389661, 4398.184, 99.91372, 100.0, 99.95069, 99.9914, 99.99489, 99.95731
30169.682480000003, 59.993701040929544, 59.992682031764645, 59.99402691300019, 32.802081269386, 32.82386334045364, 32.77710417263401, 0.9999860778578761, 0.9999715588464987, 0.9999799042514687, 9313.981367341918, 9322.353713691993, 9323.045314633799, 229.88313481042405, 73.70161620800411, 55.610431170248376, 9319.15387079589, 9326.042709530437, 9322.702462506235, 285.2534334308763, 284.9209731108374, 285.3232873588307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.139977, 5500.341, 593.988, 7.40401, 4397.507, 588.3316, 7.462236, 4390.672, 609.3285, 9.014923, 5493.189, 604.5025, 7.276489, 4399.181, 588.8396, 7.457049, 4391.095, 100.0, 99.94193, 99.78155, 99.87466, 99.97997, 99.7977
30172.119840000003, 59.992769488058514, 59.996513605279695, 59.99712281394888, 32.81241765011944, 32.856154560872426, 32.79989943387152, 0.9999878694429727, 0.9999748744672913, 0.9999868166719188, 9320.865995030359, 9327.258489124786, 9324.85500962901, 232.85306128687125, 66.29026204251312, 53.559579897649655, 9323.964657468725, 9325.37531099237, 9328.272316941382, 285.10808205323144, 284.95486685108636, 285.31436081412136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.0934, 9.037179, 5495.285, 600.2916, 7.330147, 4400.334, 594.6599, 7.39597, 4398.064, 603.2699, 9.116599, 5499.604, 598.246, 7.354836, 4400.003, 595.1817, 7.390394, 4398.13, 99.91287, 100.0, 99.95084, 99.99342, 99.99124, 99.95978
30174.552480000002, 59.99645293400018, 59.99297782396642, 59.99902031813968, 32.813328381708416, 32.85469763126073, 32.79493926366277, 0.9999833634355925, 0.9999724337176524, 0.9999830302302795, 9317.941521516432, 9321.522138358405, 9327.539835425461, 238.27460507678597, 69.85005612541646, 53.18667441020898, 9321.770177953402, 9324.594272527927, 9327.74165848779, 285.20727816586935, 284.91671866250675, 285.2857698953117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7256, 9.140512, 5500.23, 600.3304, 7.330331, 4400.274, 594.6793, 7.395418, 4398.123, 603.2505, 9.116599, 5499.726, 597.998, 7.36141, 4399.424, 596.9511, 7.36494, 4399.817, 100.0, 100.0, 99.95084, 99.9913, 99.98551, 99.9835
30176.959120000003, 59.992398032739125, 59.996385249318216, 59.99368684253992, 32.81591580186429, 32.845918306611146, 32.80973178221902, 0.9999840069398611, 0.9999699143674677, 0.9999858391864413, 9322.319548762687, 9327.71235045518, 9326.970559856665, 232.62984057317726, 70.97303537075203, 51.883776266729, 9332.146214542297, 9330.970539453792, 9329.21103097575, 285.22217207095275, 284.9164992030067, 285.3331716011902, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 595.4168, 9.23385, 5498.535, 606.42, 7.257205, 4399.086, 599.2411, 7.349584, 4399.914, 600.2601, 9.163301, 5500.481, 596.3004, 7.37255, 4399.569, 595.4799, 7.38838, 4398.296, 99.96409, 99.96651, 99.99671, 100.0, 99.98881, 99.95647
30179.400400000002, 59.99321318241523, 59.99410616991143, 59.9946025119724, 32.8084216580588, 32.87183476529096, 32.80933090982364, 0.9999860448724502, 0.9999719064284857, 0.999983940236006, 9323.440922651509, 9328.21007303083, 9329.033250667248, 236.8850860716002, 71.74033734239583, 52.79686061961911, 9331.304931727986, 9324.614602642403, 9326.445018703042, 285.16843386187423, 284.8368966538373, 285.25582822617764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.7256, 9.140512, 5500.346, 600.3499, 7.329963, 4400.223, 594.6793, 7.395602, 4397.943, 603.2505, 9.116599, 5499.769, 598.265, 7.354105, 4399.943, 595.1022, 7.389844, 4398.129, 100.0, 100.0, 99.95207, 99.99342, 99.99496, 99.9599
30181.815960000004, 59.99412833841586, 59.99261094753966, 59.99074673003706, 32.773465743069764, 32.81436411807673, 32.79521212194647, 0.9999805875949147, 0.9999668072291596, 0.9999815409838568, 9310.989981891862, 9321.381068363467, 9320.596781516248, 230.04489745740239, 72.5500251063072, 57.0458984377583, 9320.472369897403, 9315.955552462123, 9323.268174780782, 285.1944644937838, 284.8960916428496, 285.26700036209974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.0934, 9.037001, 5495.28, 593.949, 7.403274, 4397.343, 588.2928, 7.462789, 4390.606, 609.3479, 9.014739, 5493.19, 604.5406, 7.276306, 4399.071, 588.8793, 7.457049, 4391.216, 99.91592, 99.94076, 99.78136, 99.87797, 99.97749, 99.79896
30184.38704, 59.990846002395294, 59.98884124977467, 59.98861796067789, 32.81098238637065, 32.8677386817298, 32.79929982063515, 0.9999857675450293, 0.9999719036745174, 0.9999851120455886, 9320.053903887925, 9323.950326922857, 9329.486409945903, 231.93466198314718, 71.26519428460233, 53.117157079506796, 9320.05021142886, 9333.73581390457, 9326.12048307862, 285.18109831938995, 284.93205520438124, 285.2589181012449, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140155, 5500.352, 600.3499, 7.330331, 4400.274, 594.6599, 7.39597, 4398.115, 603.2699, 9.116783, 5499.827, 598.265, 7.35447, 4399.843, 595.1618, 7.389844, 4398.13, 100.0, 100.0, 99.95084, 99.99545, 99.99503, 99.95747
30186.78796, 59.98776823502651, 59.98518072718842, 59.98638517032982, 32.80643732055962, 32.86284170420196, 32.80119260711965, 0.9999839822532741, 0.9999706608145756, 0.9999856064953488, 9317.747623111443, 9324.340595271113, 9330.784445661764, 235.4941331505653, 72.91687766671839, 53.19412212851057, 9323.558274025541, 9324.547559092927, 9320.025915697357, 285.1801874350605, 284.86455514732194, 285.2245418010264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140333, 5500.341, 600.311, 7.329595, 4400.274, 594.6404, 7.395602, 4398.003, 603.2505, 9.116415, 5499.727, 597.5974, 7.368167, 4399.027, 596.9114, 7.365306, 4399.765, 100.0, 100.0, 99.95321, 99.99344, 99.98206, 99.99325
30189.25572, 59.98028890772048, 59.9791578271541, 59.982120365760785, 32.81363859585354, 32.877989883678204, 32.824040447487626, 0.9999839092387512, 0.999972008190238, 0.9999836412385902, 9320.926022193531, 9329.574395212854, 9330.806829679683, 234.99034755201376, 72.11310688227695, 50.29230850605427, 9333.247086702177, 9327.448879599326, 9325.00639663995, 285.2175337145992, 284.88067553341284, 285.22384019766844, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 595.4957, 9.232958, 5498.817, 605.992, 7.265678, 4398.921, 598.7169, 7.349031, 4399.667, 600.6873, 9.156681, 5500.251, 596.6818, 7.365976, 4399.765, 595.301, 7.389661, 4398.185, 99.96776, 99.96908, 99.99529, 100.0, 99.99549, 99.96003
30191.65132, 59.97835199370968, 59.9771821054082, 59.97809597378041, 32.81121139380258, 32.87538863154515, 32.8200333666719, 0.9999835404147803, 0.9999651531835537, 0.9999851138894593, 9328.358069876886, 9327.631121716753, 9331.334033635832, 235.33757061660435, 72.79055231694474, 50.42132621329222, 9338.855122856465, 9326.740566157685, 9327.385915285595, 285.1355113559111, 284.8968498383868, 285.28190463790474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140333, 5500.398, 600.311, 7.330331, 4400.277, 594.6404, 7.39597, 4398.008, 603.2505, 9.116231, 5499.664, 598.2269, 7.355018, 4399.995, 595.1618, 7.390028, 4398.298, 100.0, 100.0, 99.95069, 99.99345, 99.99737, 99.95736
30194.02688, 59.970896740067346, 59.97223660516151, 59.97550414381746, 32.78570868536768, 32.851991240145146, 32.771570864092176, 0.9999814684546267, 0.9999709489292378, 0.9999800284676502, 9313.366211479093, 9324.203984812155, 9324.543675112514, 232.34506966419212, 74.74802529245744, 55.67862405101755, 9313.938947802377, 9317.618192500398, 9316.547595972548, 285.07333625081145, 284.8972101563003, 285.2352523100627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 608.0934, 9.036821, 5495.39, 593.9296, 7.403642, 4397.395, 588.2928, 7.463157, 4390.434, 609.3479, 9.014371, 5493.189, 604.5406, 7.276854, 4399.134, 588.8992, 7.456683, 4391.155, 99.91268, 99.93939, 99.78508, 99.87477, 99.97885, 99.79758
30196.4458, 59.969456778412585, 59.97583522956272, 59.97410884700591, 32.81899087261195, 32.87017337850143, 32.80641892827175, 0.9999876000432911, 0.9999637901088521, 0.999986560971182, 9324.617544508417, 9326.610421243904, 9329.835510414423, 230.01907966822864, 70.87969932753879, 53.90238887079795, 9324.282111064103, 9333.587819414557, 9329.153708988422, 285.21981129888223, 284.8900676824989, 285.1906690753769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140333, 5500.23, 600.3304, 7.329963, 4400.448, 594.6987, 7.396154, 4398.064, 603.2699, 9.116048, 5499.605, 598.265, 7.35447, 4400.002, 595.1817, 7.389844, 4398.357, 100.0, 100.0, 99.95185, 99.99246, 99.99864, 99.96125
30198.883680000003, 59.96625263148498, 59.96956939182435, 59.9712815509136, 32.82697350907774, 32.87001103132697, 32.81671002831681, 0.9999819942695826, 0.9999675021678421, 0.9999832549621576, 9328.02136503249, 9327.764921460843, 9328.750141148555, 233.11765683317324, 71.25047876370945, 56.34144653146268, 9329.835949239521, 9326.591376118076, 9323.984263932798, 285.0898146403193, 284.84552177175306, 285.2118004773216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140333, 5500.451, 600.2916, 7.330147, 4400.335, 594.6793, 7.395418, 4398.117, 603.2505, 9.116599, 5499.775, 598.2841, 7.354288, 4399.524, 595.8974, 7.377026, 4399.396, 100.0, 100.0, 99.95218, 99.99141, 99.99425, 99.98486
30201.364080000003, 59.967885301898306, 59.9706926711627, 59.96916375445469, 32.81672317711474, 32.86212662836239, 32.81686317862251, 0.9999829813531796, 0.9999671537094128, 0.9999824269198024, 9319.089474867425, 9325.155342631271, 9332.178351144963, 228.60438590669492, 71.62114403362102, 57.057522730909795, 9328.293269320806, 9333.19968781348, 9327.287272873307, 285.1031112865073, 284.8026250215972, 285.2144619487821, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 595.4562, 9.233671, 5498.212, 606.4395, 7.256284, 4398.658, 599.2799, 7.348663, 4399.753, 600.163, 9.157417, 5500.355, 596.2431, 7.373098, 4399.568, 595.5793, 7.38838, 4398.244, 99.96609, 99.96809, 100.0, 100.0, 99.98877, 99.96169
30203.746680000004, 59.97174977444458, 59.968944728460194, 59.97054349344477, 32.83493593064833, 32.87162564097213, 32.780540085424924, 0.9999846233491627, 0.999972928633994, 0.9999858195364716, 9330.80455811547, 9319.947940513854, 9326.068693953337, 233.05308899777629, 68.22723918070142, 51.63512820786491, 9321.507947797854, 9329.65814682739, 9327.33160547476, 285.1899507857435, 284.7594720371945, 285.36328426779505, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 601.765, 9.140333, 5500.288, 600.311, 7.329963, 4400.33, 594.6793, 7.395602, 4398.064, 603.2699, 9.116231, 5499.604, 598.265, 7.354653, 4399.945, 595.1221, 7.389661, 4398.184, 100.0, 100.0, 99.95204, 99.99237, 99.99486, 99.95612
30206.165880000004, 59.97302566679634, 59.96974850797831, 59.97108532670487, 32.78240784813111, 32.83599593002817, 32.78398652627883, 0.9999835619576293, 0.9999684838390878, 0.9999805632277292, 9309.535833818223, 9317.359187570657, 9319.860253332357, 230.92154076797715, 71.75461320597447, 55.32110993684819, 9314.132327879834, 9313.42469450932, 9314.837818349224, 285.1920368804311, 284.8696165994763, 285.31696181553247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 0 1 1), 5500.0, 600.0, 607.9554, 9.036821, 5495.337, 593.949, 7.403826, 4397.453, 588.2928, 7.462789, 4390.38, 609.3479, 9.014923, 5493.189, 604.5215, 7.276306, 4399.231, 588.8595, 7.457049, 4391.332, 99.91478, 99.9407, 99.78258, 99.87595, 99.98024, 99.80016
