TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30222.667360000003, 59.97757936235772, 59.97719477750621, 59.98074671157723, 34.04018816860698, 34.1165622776624, 34.04870084805415, 0.9999805754218282, 0.9999686165931182, 0.9999779784513665, 9671.983384364421, 9677.711974407444, 9678.066255428843, 240.1877953551466, 73.6531955038572, 61.832383933565325, 9674.221153901462, 9681.558119601195, 9685.658447505552, 285.062798457877, 284.757634255653, 285.22457871427275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1132, 9.037001, 5495.285, 600.3304, 7.330331, 4400.393, 594.6404, 7.395786, 4398.122, 596.7259, 7.372838, 4399.138, 598.5893, 9.188036, 5499.857, 589.1179, 9.318099, 5489.546, 99.91268, 100.0, 99.9559, 99.98034, 99.99599, 99.80633
30225.10192, 59.97941236500611, 59.98116753367025, 59.98276860237462, 34.021074723233944, 34.0515710726615, 34.038994811601206, 0.9999779243332141, 0.9999680746665943, 0.9999774174456164, 9666.532184334505, 9675.401529840316, 9671.027695295037, 239.28711564845707, 71.76035088772142, 62.054060018702785, 9677.949520475928, 9681.846101910864, 9681.38918352471, 285.17137845812175, 284.9146469199337, 285.32826697413543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.3627, 8.924209, 5482.342, 606.5952, 7.249653, 4397.854, 600.9299, 7.322341, 4400.245, 603.0175, 7.296903, 4399.924, 592.3519, 9.275515, 5494.562, 582.7758, 9.39446, 5475.445, 99.68259, 99.9461, 100.0, 99.99686, 99.89972, 99.54883
30227.566840000003, 59.97930801780837, 59.982878841807896, 59.98257947173383, 34.0365117395396, 34.105443894164566, 34.05810012639051, 0.9999806490658135, 0.9999719597841348, 0.9999802859402036, 9672.834539113323, 9678.006967058822, 9682.658043787078, 240.78416100353934, 72.49074168055674, 57.11269238454179, 9684.03004316737, 9688.850149127116, 9684.659287354152, 285.1418523127092, 284.9000098350633, 285.27365180410635, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036643, 5495.39, 600.3304, 7.329963, 4400.441, 594.621, 7.39597, 4397.952, 597.7357, 7.36052, 4400.105, 598.6084, 9.187671, 5499.855, 589.1378, 9.317916, 5489.552, 99.91382, 100.0, 99.95576, 99.99694, 99.99597, 99.80752
30230.053320000003, 59.98947149492527, 59.989064029995646, 59.984900083250665, 34.067786675938386, 34.10924362903483, 34.03566290943363, 0.9999804318676235, 0.9999728554442778, 0.9999792868941438, 9679.66985049799, 9682.60628693465, 9684.518002195175, 243.10932863128164, 73.50214060438111, 59.881572892630174, 9669.120662794434, 9678.631465636461, 9687.055869949058, 285.25515372980715, 284.88071404786194, 285.3493670306648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 607.9949, 9.04521, 5496.579, 598.7546, 7.355014, 4399.75, 591.4763, 7.430208, 4393.599, 606.6293, 7.243766, 4396.61, 604.2545, 9.092157, 5498.599, 595.4004, 9.233681, 5497.933, 99.9364, 99.99682, 99.86785, 99.92155, 99.97481, 99.96002
30232.489320000004, 59.98685191444044, 59.98797742964438, 59.98715615030269, 34.057820735856374, 34.10780989389009, 34.071562840962116, 0.9999792935671685, 0.9999732604428623, 0.9999789267292039, 9678.387807328178, 9680.656183840989, 9678.761851522882, 237.75073397141819, 78.22224277346504, 61.730008236218964, 9677.466204648492, 9678.670939420672, 9685.540301046605, 285.16978015311025, 284.8247890972869, 285.3994086976532, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 606.95, 9.050207, 5495.586, 600.2526, 7.3307, 4400.335, 594.6793, 7.395602, 4398.124, 602.998, 7.296535, 4399.872, 598.6084, 9.187854, 5499.913, 589.1179, 9.317916, 5489.431, 99.93628, 100.0, 99.94949, 99.99568, 99.99703, 99.80752
30234.94712, 59.991440917909486, 59.994962753790034, 59.99032756850721, 34.05430572490047, 34.10375269840255, 34.06407722487524, 0.9999813138426087, 0.9999699253259641, 0.9999825976148373, 9681.811397868993, 9687.989658450959, 9683.95138758018, 240.6851464775333, 76.62671523667723, 56.99554900977273, 9681.938706756506, 9683.662006351458, 9685.257285478221, 285.2268221880965, 284.90830708219573, 285.36298674914093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 601.7453, 9.140512, 5500.451, 600.311, 7.330331, 4400.342, 594.6599, 7.395602, 4397.943, 609.0566, 7.216003, 4395.14, 598.6084, 9.187489, 5499.798, 595.4203, 9.233498, 5498.053, 100.0, 100.0, 99.95191, 99.88564, 99.99493, 99.96004
30237.427280000004, 59.99202838877584, 59.990746384048016, 59.990129313020816, 34.0756070113219, 34.09673374111103, 34.07206252702582, 0.9999818018951878, 0.9999681814710089, 0.9999827035909061, 9681.493870802484, 9675.370646834357, 9683.662490133174, 251.3888998113623, 76.15139550369713, 58.53077054733694, 9680.479943503857, 9676.70527514917, 9688.371317296962, 285.1993971029118, 284.8991978215941, 285.2953009377873, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 595.476, 9.233671, 5498.218, 606.5562, 7.250206, 4397.75, 600.9299, 7.322525, 4400.298, 615.3871, 7.12352, 4383.597, 592.3519, 9.275515, 5494.394, 601.6431, 9.149079, 5500.053, 99.96714, 99.94743, 100.0, 99.6258, 99.90074, 100.0
30239.857200000002, 59.99328259758452, 59.991724332545935, 59.99439707966439, 34.061844649922485, 34.100923509280726, 34.045295514351075, 0.9999814018902298, 0.9999647828880908, 0.9999805639889744, 9677.076943745153, 9686.907540811233, 9685.246425154572, 246.9275211752033, 77.50720014611397, 55.804405253436016, 9681.33461655979, 9684.10916475666, 9682.262420204952, 285.2054822921828, 284.8990729966619, 285.31896315207763, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 601.7453, 9.140512, 5500.294, 600.3304, 7.329595, 4400.274, 594.6599, 7.39597, 4397.891, 609.0372, 7.215635, 4395.089, 598.6274, 9.187489, 5500.028, 595.4402, 9.233681, 5498.114, 100.0, 100.0, 99.95066, 99.88797, 99.99911, 99.95894
30242.32672, 59.995153018232806, 59.996128574909, 59.994880295098376, 34.03765207161066, 34.06481322036998, 34.01790942427015, 0.999980899484721, 0.9999688752679897, 0.999979486133959, 9667.511166957225, 9669.694483117713, 9676.347398645863, 240.25292805123672, 75.3021210604802, 59.97805123735316, 9675.714473284128, 9675.844998858893, 9679.8624883846, 285.2048632510747, 284.84332225137587, 285.3949671012159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.7902, 9.12427, 5499.622, 598.2876, 7.360355, 4399.199, 590.4669, 7.440516, 4392.056, 604.0078, 7.291755, 4399.723, 604.884, 9.090331, 5498.667, 589.1378, 9.317733, 5489.485, 99.99554, 99.98698, 99.83639, 99.99304, 99.97227, 99.80741
30244.69624, 59.99759760187721, 59.99658640267839, 59.99811613582065, 34.074682089346936, 34.10682577632302, 34.0723696909633, 0.9999766540662316, 0.9999706044429844, 0.9999805900996591, 9681.551543842252, 9681.019009598444, 9687.015677528025, 237.1606336443292, 77.0418939481533, 60.07195348900723, 9679.178013711688, 9683.72132569943, 9691.25009202093, 285.1939152504541, 284.870650853715, 285.367194140395, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.5142, 9.137478, 5500.305, 600.2916, 7.330331, 4400.333, 594.6599, 7.395602, 4397.895, 609.0372, 7.216187, 4395.03, 598.5893, 9.187854, 5499.748, 595.4004, 9.233864, 5497.986, 100.0, 100.0, 99.95074, 99.88684, 99.99401, 99.96209
30247.126800000002, 59.99666222952191, 59.99662870252347, 59.99625483719025, 34.035146881596084, 34.11241767927709, 34.063399577511085, 0.9999808483614794, 0.9999702811358419, 0.9999826272350852, 9680.666140868992, 9681.743110843, 9680.80003985205, 243.19142213164878, 78.68182682321458, 53.603960068237484, 9682.176283560724, 9681.413933840087, 9687.645272229696, 285.1700444143147, 284.9263824951499, 285.29577001049194, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1329, 9.036821, 5495.343, 600.2721, 7.330516, 4400.336, 594.6987, 7.395234, 4397.959, 609.076, 7.215819, 4395.089, 598.6274, 9.187489, 5499.806, 595.4203, 9.233315, 5497.992, 99.91487, 100.0, 99.95069, 99.88684, 99.99507, 99.96209
30249.60768, 59.997546723964874, 59.995677359858654, 59.99562316030899, 34.06027546014405, 34.097590798533574, 34.03792540901318, 0.9999847637185665, 0.9999644733708393, 0.9999833247093137, 9679.41659149037, 9681.493880821683, 9685.714789820147, 246.50540887853663, 80.51624177074336, 58.95629971996868, 9674.601326876991, 9683.297079827034, 9681.466838254482, 285.12269987711295, 284.84212563324104, 285.35036976778446, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.3824, 8.923674, 5482.51, 606.634, 7.249285, 4397.743, 600.9105, 7.322341, 4400.295, 615.3871, 7.123703, 4383.648, 592.39, 9.275331, 5494.505, 601.663, 9.141571, 5500.176, 99.68164, 99.9498, 100.0, 99.62696, 99.90182, 100.0
30252.039040000003, 59.99559774478655, 59.9976977188997, 59.9962599202744, 34.067115027025984, 34.119072449747215, 34.052837471222, 0.9999840965316421, 0.9999688303487356, 0.999986659718089, 9676.47978669709, 9683.398028431413, 9689.772424152743, 245.65936821164883, 73.4267516467371, 55.03029808566134, 9679.02190839626, 9683.71392628552, 9686.384363710577, 285.2116148996502, 284.7898079105229, 285.3548617381781, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036821, 5495.401, 600.2916, 7.330147, 4400.557, 594.621, 7.396154, 4397.958, 609.0566, 7.215635, 4395.089, 598.6274, 9.187489, 5499.98, 595.4203, 9.233315, 5498.106, 99.91487, 100.0, 99.9534, 99.88698, 99.9951, 99.96416
30254.503480000003, 59.991556953644285, 59.9912651286483, 59.992684747577165, 34.0611704262828, 34.109780357012454, 34.04459880136986, 0.9999786558737933, 0.999969624803098, 0.9999797298888893, 9680.805543217515, 9680.364134180581, 9675.996446333416, 243.86382577343556, 73.70424775053561, 59.41769789325099, 9681.27582334743, 9677.591469532303, 9682.379863392527, 285.20145363564296, 284.88780081872295, 285.28562939429264, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 607.1274, 9.053419, 5497.618, 598.2876, 7.36054, 4399.269, 591.0493, 7.440516, 4392.93, 604.4351, 7.284216, 4399.691, 604.8268, 9.091062, 5498.552, 589.1577, 9.317367, 5489.546, 99.9479, 99.99098, 99.83791, 99.98565, 99.97361, 99.80762
30256.92608, 59.989357539494144, 59.99319763936008, 59.99212467382899, 34.06907504059985, 34.106109558506276, 34.05185805326252, 0.9999822946935767, 0.9999686472104716, 0.9999809966563632, 9669.334829408815, 9680.477725106564, 9683.05126081446, 241.83155580964603, 78.88477720685478, 56.61189045376614, 9679.357089995432, 9684.588908123738, 9683.092056066329, 285.2130593929313, 284.90094129782455, 285.39839560693326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 607.3837, 9.049314, 5495.384, 600.2526, 7.329963, 4400.334, 594.6793, 7.395602, 4398.174, 609.076, 7.216003, 4395.081, 598.5893, 9.187305, 5499.965, 595.4004, 9.233498, 5498.113, 99.9192, 100.0, 99.95071, 99.88818, 99.99706, 99.96012
30259.3342, 59.993936118301924, 59.99136144211652, 59.99319576311784, 34.074016325984665, 34.09616642630801, 34.06571067871547, 0.9999816670480315, 0.9999715514955854, 0.9999823434673744, 9678.432470846496, 9678.408240814471, 9688.529147472027, 245.5818070795408, 77.64909241364876, 59.74107087363899, 9676.513693962643, 9677.778683535764, 9687.04358696972, 285.2107097804445, 284.88797626342574, 285.3426852182891, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1132, 9.037001, 5495.39, 600.311, 7.329963, 4400.513, 594.6987, 7.39597, 4397.839, 609.0372, 7.216371, 4395.031, 598.6656, 9.187489, 5499.916, 595.4402, 9.233315, 5498.113, 99.91277, 100.0, 99.95454, 99.88567, 99.99914, 99.96429
30261.73152, 59.990490549692396, 59.98987259479143, 59.991664921395426, 34.05779623333208, 34.097824425992194, 34.01985490443284, 0.9999831923904989, 0.9999629955089954, 0.9999830320337451, 9671.937149784513, 9678.147020039763, 9687.586468988404, 248.20963920394934, 79.5879680232606, 54.57649433749589, 9683.593819255517, 9685.026851135026, 9687.473506017699, 285.16733406995047, 284.82895044831514, 285.40243306182134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.3627, 8.923852, 5482.458, 606.634, 7.249837, 4397.75, 600.9493, 7.322157, 4400.246, 615.4454, 7.123336, 4383.649, 592.371, 9.275149, 5494.626, 601.7624, 9.140106, 5500.087, 99.67965, 99.94997, 100.0, 99.62699, 99.90179, 100.0
30264.143200000002, 59.995624267012055, 59.99653637640557, 59.99526106976246, 34.06301927936274, 34.12366263354927, 34.06395114861059, 0.9999830732058019, 0.9999690229678754, 0.9999836146585273, 9679.585379883865, 9681.124042587702, 9689.600621945452, 249.82848648762683, 80.04075854378016, 55.19576800377456, 9684.45231335423, 9681.840861728993, 9680.648963290529, 285.24997524960116, 284.8599996027926, 285.4059666839266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036643, 5495.453, 600.311, 7.330147, 4400.499, 594.6599, 7.395418, 4398.005, 609.0955, 7.215819, 4395.194, 598.6465, 9.187123, 5499.756, 595.4402, 9.233315, 5498.0, 99.91392, 100.0, 99.95595, 99.88694, 99.99919, 99.96209
30266.597680000003, 59.99239420853311, 59.99229245447732, 59.98982882837942, 34.06816801653718, 34.09561002043058, 34.04175772293866, 0.9999815121699012, 0.9999697539690381, 0.9999821520033411, 9674.69259316827, 9678.557186174565, 9675.837582370868, 240.22933613727218, 78.0518990344658, 60.25175399704381, 9674.19995658637, 9680.090522141178, 9683.760295739485, 285.12163718655825, 284.8618873936106, 285.34287662641907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.054, 9.043604, 5496.648, 598.8518, 7.354461, 4399.861, 591.554, 7.429471, 4393.546, 605.6584, 7.266933, 4399.322, 604.1973, 9.09234, 5498.774, 589.277, 9.315902, 5489.552, 99.92152, 99.99567, 99.86633, 99.97946, 99.97479, 99.81084
30269.077520000003, 59.99012436885588, 59.99043270512659, 59.989412134919306, 34.0565976094865, 34.10339966311816, 34.07105488155321, 0.9999798506054141, 0.9999694391304935, 0.9999810965792413, 9674.154388570245, 9680.817617507246, 9682.50480943247, 243.90387383964662, 74.53152534284527, 57.835181239855046, 9679.357483774611, 9681.514935176721, 9683.983631013934, 285.2313098350964, 284.8464582338555, 285.29794593617135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 606.2994, 9.056274, 5496.358, 600.1943, 7.331437, 4400.335, 594.6987, 7.39597, 4398.003, 609.0566, 7.216003, 4395.03, 598.6465, 9.187123, 5499.866, 595.4402, 9.233315, 5498.053, 99.94314, 100.0, 99.95587, 99.88949, 99.99796, 99.96123
30271.508120000002, 59.99134686193647, 59.99106219303672, 59.9883656950513, 34.06567928258968, 34.09426421298671, 34.056841526837964, 0.9999834731053016, 0.999967959306079, 0.9999820203796644, 9682.637683373348, 9680.344684264575, 9688.862854350122, 241.43607711147797, 77.98173718472208, 56.21925984897598, 9677.57958863299, 9677.505674307082, 9682.268767088199, 285.1164179994208, 284.83328887428695, 285.33756557969696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1132, 9.036643, 5495.337, 600.3304, 7.329779, 4400.387, 594.6599, 7.396154, 4397.962, 609.0372, 7.216371, 4395.134, 598.6465, 9.187489, 5499.973, 595.4203, 9.233131, 5497.887, 99.91697, 100.0, 99.95707, 99.88815, 99.9981, 99.96224
30273.916360000003, 59.9878654065993, 59.98865873957202, 59.9887313520459, 34.06369121900881, 34.12778825163239, 34.04383287629821, 0.9999829198614528, 0.9999617146989432, 0.9999813778407923, 9680.780155188768, 9672.961173134587, 9679.583139336475, 247.35879006940831, 82.24367970680447, 52.98928014497733, 9681.963176043462, 9686.296439286014, 9686.650954202849, 285.15846911259285, 284.8016677212909, 285.3503943323432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.3824, 8.923674, 5482.504, 606.634, 7.249285, 4397.803, 600.9299, 7.322525, 4400.245, 615.3483, 7.123152, 4383.598, 592.39, 9.275149, 5494.62, 601.7425, 9.139557, 5500.247, 99.68259, 99.94866, 100.0, 99.627, 99.901, 100.0
30276.29112, 59.98679377821612, 59.98443522757675, 59.98722747631517, 34.06521399648716, 34.126613604993445, 34.0426546269433, 0.9999786079565327, 0.9999654550070229, 0.9999816338327091, 9680.492420806495, 9683.602578261636, 9686.26858696001, 244.80986425392257, 75.44149050798183, 56.09466454640096, 9685.278063693975, 9683.098099769377, 9682.829537155103, 285.2667687357576, 284.8932103307694, 285.28188648585365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036821, 5495.396, 600.3304, 7.329595, 4400.274, 594.7181, 7.39505, 4397.953, 609.076, 7.216739, 4395.081, 598.6084, 9.187305, 5499.865, 595.4402, 9.233498, 5497.938, 99.91478, 100.0, 99.95478, 99.88679, 99.99718, 99.96112
30278.735800000002, 59.98746105683806, 59.985563217038774, 59.9834492777283, 34.072639866722795, 34.093642327726926, 34.04078738894295, 0.9999801296060374, 0.9999647279030864, 0.9999796361879564, 9672.692482875034, 9679.460481938873, 9673.230379092456, 236.75218669905166, 72.36705254674371, 61.17524816989135, 9674.814213699216, 9681.756491585915, 9682.889293136854, 285.2800570339867, 284.87997815484766, 285.26683156924804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1329, 9.038071, 5495.876, 599.883, 7.34212, 4400.068, 592.5634, 7.423765, 4394.936, 606.241, 7.261417, 4398.687, 603.7776, 9.108229, 5498.739, 589.5355, 9.315719, 5489.686, 99.91562, 100.0, 99.8835, 99.95961, 99.98518, 99.81106
30281.16728, 59.98234356888703, 59.98564854517154, 59.984460726287395, 34.04785541385053, 34.09790726043891, 34.054113950316726, 0.9999822691223612, 0.9999673831697726, 0.9999815645505941, 9672.803524496941, 9682.757883579829, 9691.043504662543, 241.68885953004144, 75.44637606957303, 57.07467514718064, 9684.491817001304, 9683.16797631012, 9680.067207134996, 285.1395702427212, 284.8140897223059, 285.3290424209969, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 605.8065, 9.067875, 5496.938, 599.202, 7.338805, 4400.415, 594.6016, 7.395602, 4397.9, 608.9595, 7.217106, 4395.081, 598.6084, 9.187305, 5499.755, 595.4004, 9.233681, 5497.993, 99.95581, 100.0, 99.95593, 99.88666, 99.99414, 99.96103
30283.600720000002, 59.9805523526318, 59.981421714763705, 59.97696929314387, 34.052999023380565, 34.113611501459964, 34.07632701543511, 0.9999822917616664, 0.9999676165767626, 0.9999833081816533, 9678.419506678685, 9674.41928870611, 9678.22565738727, 243.7286818857924, 76.65783904618365, 56.14822054049682, 9680.159883653256, 9685.936403240434, 9682.25791358042, 285.15711724972465, 284.7903166438719, 285.3673087348067, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0737, 9.037001, 5495.39, 600.3694, 7.329411, 4400.387, 594.6599, 7.395602, 4398.063, 609.0566, 7.216371, 4394.972, 598.6465, 9.187854, 5499.916, 595.4203, 9.233498, 5497.879, 99.91477, 100.0, 99.95457, 99.88694, 99.999, 99.96416
30286.030160000002, 59.974925860121665, 59.978767590064486, 59.977928973746764, 34.024792038750086, 34.11503951869384, 34.03898363539845, 0.9999833081001429, 0.999963786290391, 0.9999833111386982, 9677.036389117726, 9675.87117855285, 9682.520683915467, 250.03643916586407, 80.82259860868498, 55.85989621137105, 9686.824307594294, 9684.078192859528, 9676.564231644352, 285.1969661207528, 284.8479311955812, 285.3646954594644, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.4022, 8.923316, 5482.562, 606.5952, 7.250206, 4397.914, 600.9105, 7.322709, 4400.41, 615.4065, 7.123703, 4383.701, 592.39, 9.275149, 5494.729, 601.7425, 9.140472, 5500.209, 99.67954, 99.94628, 100.0, 99.62695, 99.89891, 100.0
30288.4356, 59.97673165917514, 59.97311181122067, 59.9712286732754, 34.08727778300946, 34.11884073331682, 34.079365083308694, 0.9999811265971001, 0.9999672868960103, 0.9999840749988154, 9675.126873075671, 9678.77642682961, 9680.34668348029, 246.03074732211917, 75.93207961898565, 57.84069297402311, 9680.275423095312, 9683.903780203309, 9680.62685691278, 285.07970734332474, 284.83542750217265, 285.19206953432024, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036465, 5495.285, 600.3304, 7.329779, 4400.449, 594.6599, 7.395602, 4397.958, 609.0566, 7.216187, 4395.03, 598.6465, 9.187671, 5500.031, 595.4004, 9.233864, 5497.872, 99.91182, 100.0, 99.9546, 99.88684, 99.99798, 99.96211
30290.886120000003, 59.97418587116306, 59.9719639875687, 59.973544883407904, 34.021237231037496, 34.10203814092893, 34.067927565722414, 0.9999809029175675, 0.9999700949565088, 0.9999841380108743, 9673.161263800583, 9684.498271372224, 9673.635978528353, 239.71498286782753, 78.28012502107322, 65.32579308871118, 9676.015234829847, 9675.322639738715, 9687.869584286263, 285.1103240855669, 284.7942206196843, 285.2994095973696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1329, 9.037357, 5495.4, 600.2137, 7.334568, 4400.303, 593.204, 7.418611, 4395.692, 606.6487, 7.253695, 4398.405, 603.1291, 9.109324, 5499.19, 589.933, 9.31224, 5489.828, 99.91497, 100.0, 99.90069, 99.96234, 99.98988, 99.81365
30293.285160000003, 59.97327886156548, 59.9707636915113, 59.967739679412674, 34.062072944807554, 34.12752803212794, 34.058101950856354, 0.9999785727306789, 0.999969627465679, 0.9999778853176642, 9681.872651361302, 9679.12351222809, 9680.090296596172, 244.8682234562175, 77.02789997411583, 59.74002569123377, 9679.3682592524, 9686.236671155979, 9677.808838937797, 285.16156415612284, 284.7630975304985, 285.3321719621333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.7814, 9.086079, 5498.116, 598.4627, 7.352251, 4400.402, 594.4658, 7.397627, 4397.949, 608.9401, 7.21729, 4394.979, 598.6465, 9.187671, 5499.862, 595.4004, 9.233498, 5497.939, 99.96435, 100.0, 99.95576, 99.88447, 99.99599, 99.96112
30295.658000000003, 59.97173833426905, 59.96719376261834, 59.97014313621655, 34.05834194601722, 34.14238561743243, 34.071667794700794, 0.9999828367465731, 0.999966766153551, 0.9999826156943142, 9670.8697724052, 9678.806480017436, 9678.733411555108, 241.5956548904701, 79.9637843485807, 55.322096193312056, 9681.349821176169, 9686.253976149439, 9685.967646600004, 285.2482611380024, 284.8373269064728, 285.2294775511824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0737, 9.036643, 5495.395, 600.3499, 7.329779, 4400.281, 594.6599, 7.395786, 4398.011, 609.076, 7.216003, 4395.09, 598.6274, 9.187305, 5499.748, 595.4004, 9.233681, 5498.06, 99.91382, 100.0, 99.95191, 99.88427, 99.99401, 99.96211
30298.028280000002, 59.96704852244673, 59.96707346459436, 59.97425201166931, 34.034073122088714, 34.10143885966956, 34.00311876225421, 0.9999829857624761, 0.9999626985680599, 0.999984445628622, 9666.044707317973, 9674.625385685747, 9675.506024589977, 242.06668934982008, 79.63952079880733, 60.0426966372961, 9682.326064626894, 9683.310015595129, 9681.539225773597, 285.1324750797566, 284.7868225496803, 285.40329953005914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.3627, 8.923674, 5482.515, 606.634, 7.249469, 4397.751, 600.9688, 7.322157, 4400.35, 615.3483, 7.123888, 4383.595, 592.371, 9.275515, 5494.619, 601.7227, 9.140106, 5500.203, 99.68049, 99.94748, 100.0, 99.62576, 99.89983, 100.0
30300.456080000004, 59.97223636384909, 59.973286141075086, 59.97441510948751, 34.089781253294504, 34.15059383092981, 34.06721909888134, 0.9999842286528202, 0.9999660271242624, 0.9999839428683986, 9686.48272871019, 9681.305304926087, 9683.313432618193, 240.8499638314147, 80.33998429747453, 58.804837877090904, 9676.09056067545, 9683.7521776223, 9688.637225495393, 285.04952818519183, 284.93253667332095, 285.2919526237777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036643, 5495.228, 600.3304, 7.329779, 4400.508, 594.6404, 7.395786, 4398.003, 608.979, 7.217106, 4395.14, 598.6465, 9.187489, 5500.03, 595.4203, 9.233498, 5497.939, 99.91268, 100.0, 99.9559, 99.88919, 99.9981, 99.96221
30302.837560000004, 59.97820086640447, 59.97457152003945, 59.980225537503685, 34.08266262792196, 34.11475692867441, 34.08325767824447, 0.9999809462410596, 0.9999693017355923, 0.9999819415554346, 9670.761771462841, 9671.181999484765, 9672.875080536674, 245.37613204696504, 76.97444716064092, 58.260276310336394, 9673.558738175201, 9684.714402008443, 9681.446054917416, 284.9679479645232, 284.6379294091125, 285.08290380025346, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1132, 9.036821, 5495.448, 600.311, 7.330147, 4400.283, 594.6404, 7.396707, 4397.73, 608.8625, 7.224461, 4396.712, 600.5159, 9.152424, 5500.224, 592.0206, 9.280193, 5492.666, 99.91382, 100.0, 99.95045, 99.91121, 100.0, 99.88008
30305.207560000003, 59.97864565692267, 59.977335833062, 59.976832318867544, 34.044799404198656, 34.12531121146119, 34.07334119193016, 0.9999810956974087, 0.9999703114103168, 0.9999788208524107, 9681.712656133883, 9681.021592880546, 9680.623593957422, 239.6595687273193, 78.55668314633476, 55.67825102813754, 9685.16653746881, 9678.775966656378, 9681.873073647243, 285.08167180797517, 284.75959129691586, 285.2858928461824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 602.0607, 9.127305, 5500.082, 595.9335, 7.381538, 4399.035, 591.3405, 7.427815, 4395.827, 606.9012, 7.245973, 4396.481, 598.8754, 9.183836, 5499.974, 595.3805, 9.233315, 5497.873, 100.0, 99.97667, 99.90375, 99.9274, 99.99556, 99.96006
30307.578080000003, 59.974480350002516, 59.980674115744776, 59.98051579399968, 34.06993223615339, 34.11495496338767, 34.05643515227615, 0.9999823551475832, 0.999968798104102, 0.9999831323116003, 9677.607152723362, 9688.066976786182, 9693.254179458738, 242.8851752003493, 72.95611371579207, 59.62131562837874, 9678.475410115581, 9679.065361283307, 9681.177301080004, 285.0914920214444, 284.86043223099637, 285.15448092813295, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036821, 5495.343, 600.3499, 7.329963, 4400.333, 594.6599, 7.395786, 4398.064, 608.9984, 7.216739, 4395.03, 598.6274, 9.187305, 5499.858, 595.4004, 9.233681, 5497.878, 99.91192, 100.0, 99.95202, 99.88564, 99.99718, 99.96002
30309.972200000004, 59.97631675324775, 59.97649245577421, 59.976920510418125, 34.05466224567083, 34.07138395931761, 34.0397140929987, 0.9999822931822501, 0.999964613913729, 0.9999837426296709, 9668.22824954149, 9677.792978020327, 9669.077451905867, 247.62956407334332, 83.07865212732713, 54.2171374167674, 9669.920423553236, 9675.202515887164, 9672.950999477924, 285.13436201981943, 284.765194387856, 285.22308362366675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.3627, 8.923494, 5482.567, 606.6146, 7.249653, 4397.86, 600.9105, 7.321789, 4400.238, 615.3289, 7.124072, 4383.648, 592.39, 9.275331, 5494.569, 601.7227, 9.140472, 5500.263, 99.68164, 99.94727, 100.0, 99.62447, 99.89986, 99.99912
30312.434520000003, 59.97767903716806, 59.97687203758586, 59.97432083081909, 34.05833861540603, 34.14299848411331, 34.08461660946706, 0.9999814726934092, 0.9999694560630165, 0.9999830607124369, 9682.257323355327, 9679.587124110754, 9680.905238514382, 247.543629814028, 79.55662155759092, 56.337730394661776, 9675.745649864493, 9679.892133481935, 9681.964208539104, 285.20667833879537, 284.7837515128495, 285.2630268335273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036465, 5495.285, 600.3304, 7.330147, 4400.335, 594.6793, 7.395418, 4397.959, 609.076, 7.216187, 4395.03, 598.6274, 9.187671, 5499.741, 595.4004, 9.233315, 5497.987, 99.91392, 100.0, 99.9534, 99.888, 99.99389, 99.962
30314.855840000004, 59.97758027238606, 59.97704735222236, 59.97808678302827, 34.05223194492282, 34.12047955746847, 34.05471652896744, 0.9999797657782702, 0.9999682836760484, 0.9999770850757028, 9675.16708489678, 9677.225097200606, 9680.139057428947, 245.59288674187667, 77.90067301172849, 62.79452383014359, 9674.476258227976, 9676.059659099914, 9676.363735865585, 285.20576056431577, 284.8118835804178, 285.2080582551672, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036643, 5495.28, 600.311, 7.330331, 4400.507, 594.6404, 7.39597, 4397.895, 609.0955, 7.216187, 4395.038, 598.6847, 9.183471, 5500.363, 594.0883, 9.25181, 5495.48, 99.91478, 100.0, 99.95218, 99.88684, 99.99832, 99.93127
30317.345760000004, 59.979882398143026, 59.97959782095937, 59.97902651276639, 34.060236387545494, 34.122045510244476, 34.041077067200284, 0.999978623511108, 0.999971602343308, 0.9999807298572126, 9681.967534980791, 9683.613556046148, 9681.566577971791, 241.06933019557073, 75.02674883472173, 63.1175815730744, 9678.051263949195, 9682.529563387265, 9688.007507319422, 285.14553078766625, 284.8321593118858, 285.2565951441652, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 601.765, 9.140333, 5500.404, 594.2408, 7.393879, 4398.917, 590.2339, 7.438859, 4394.896, 605.9108, 7.251673, 4397.465, 599.9246, 9.174156, 5499.992, 595.3209, 9.235146, 5497.934, 100.0, 99.96519, 99.88261, 99.94098, 100.0, 99.96103
30319.813720000002, 59.97778448130951, 59.978287561483725, 59.97893184548229, 34.07438745886553, 34.11075934376283, 34.059110133765834, 0.9999827381537396, 0.999969407543395, 0.9999843094463475, 9687.75495369655, 9681.743576900668, 9685.466778807879, 244.53990914502901, 76.43739797144553, 56.12721277066172, 9676.384453015798, 9678.373823529537, 9691.202854889001, 285.1569379071861, 284.8215019003897, 285.25746100227525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.1505, 9.108745, 5499.931, 600.3694, 7.330147, 4400.386, 594.6987, 7.395234, 4397.952, 609.076, 7.216003, 4395.133, 598.6084, 9.187489, 5499.871, 595.4203, 9.233681, 5497.993, 99.98646, 100.0, 99.95454, 99.88818, 99.99916, 99.96211
30322.238960000002, 59.981041090970706, 59.97882591446493, 59.982077582230616, 34.05714961561599, 34.114207368215595, 34.03351539895448, 0.9999801424923233, 0.9999653466517283, 0.9999831089107568, 9669.760407871487, 9676.624038083946, 9677.81625331661, 241.68576165874583, 80.53383970404275, 59.88430023054525, 9676.910345342078, 9679.667481038277, 9681.174458099898, 285.0901156554158, 284.8914963823921, 285.37501397552654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 595.4562, 9.233136, 5498.212, 606.634, 7.249653, 4397.861, 600.9105, 7.322893, 4400.467, 615.4065, 7.124255, 4383.708, 592.371, 9.275697, 5494.619, 601.7227, 9.140472, 5500.209, 99.96609, 99.94476, 100.0, 99.62832, 99.8997, 100.0
30324.70316, 59.9785826380437, 59.98092666675881, 59.97883454627398, 34.080275764178644, 34.10504275518935, 34.063389078619956, 0.9999832069360172, 0.9999669302029499, 0.9999824611127712, 9677.815743648127, 9684.212877126152, 9684.22757332921, 245.28368868876214, 80.0358714855266, 56.56214330296643, 9682.914377675623, 9681.510941174747, 9679.970807271196, 285.12666552775056, 284.85747412567895, 285.20677539259674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 601.765, 9.140333, 5500.346, 600.3304, 7.330147, 4400.448, 594.6793, 7.395418, 4397.952, 609.0566, 7.216003, 4394.971, 598.5893, 9.187489, 5499.914, 595.4004, 9.233681, 5497.938, 100.0, 100.0, 99.9546, 99.88564, 99.99706, 99.96317
30327.075040000003, 59.98276701740342, 59.9768674127062, 59.97991898257686, 34.03555746048884, 34.089112250674724, 34.043813475011625, 0.9999803183255447, 0.9999672658406413, 0.9999803386459751, 9675.960105379167, 9673.989006509175, 9684.65882137997, 244.53733858064197, 74.93943701235548, 56.81129426962343, 9677.788677863116, 9673.250644163412, 9680.44671554767, 285.3424254284217, 284.87587348901155, 285.23541670822965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 601.765, 9.139977, 5500.236, 600.3499, 7.329779, 4400.444, 594.6599, 7.395786, 4398.064, 609.0566, 7.216555, 4395.134, 598.9136, 9.183288, 5500.271, 593.7105, 9.257303, 5495.533, 100.0, 100.0, 99.94814, 99.888, 99.99965, 99.91738
30329.471960000003, 59.983025570453904, 59.98145560787532, 59.98056575911484, 34.08596141092151, 34.12866512661809, 34.068840435261805, 0.9999804593530851, 0.9999718261742614, 0.999982018786867, 9686.267110086988, 9679.997509990593, 9679.94301356405, 243.03678311393185, 73.96144588951665, 60.106342121793205, 9673.650208146233, 9685.712265409325, 9684.760087623703, 285.2141863433904, 284.88197432614, 285.3154047372116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1132, 9.036286, 5495.737, 594.2603, 7.394248, 4398.365, 590.1757, 7.443829, 4394.553, 605.4836, 7.259211, 4397.916, 600.5731, 9.158086, 5500.059, 594.5654, 9.240457, 5497.977, 99.91382, 99.96143, 99.86264, 99.95122, 100.0, 99.96182
30331.9, 59.983204680207464, 59.98409478693149, 59.978440140812545, 34.04678435617734, 34.10332416624652, 34.05441961557208, 0.999980800452701, 0.9999648969946325, 0.9999816106384443, 9679.216432143314, 9686.346291412814, 9678.066335005788, 249.78357208811985, 76.0549276183292, 58.08056991059766, 9686.589202649879, 9676.584739126509, 9687.03608555577, 285.1724421170662, 284.8890333983246, 285.29094923005437, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 604.6039, 9.088934, 5498.146, 600.2916, 7.329963, 4400.283, 594.6987, 7.395418, 4398.064, 609.076, 7.216003, 4395.134, 598.6084, 9.187671, 5499.857, 595.4203, 9.233864, 5498.053, 99.96488, 100.0, 99.95345, 99.88801, 99.99916, 99.96017
30334.344480000003, 59.98253798942389, 59.98281660748887, 59.984171139313794, 34.026390447916, 34.09687521926381, 34.05046872827795, 0.999979838265896, 0.9999648489509708, 0.9999820456806489, 9672.004624809359, 9669.065736013032, 9678.315877343863, 248.8253460706278, 79.19853531731496, 58.17522433652641, 9672.21595495069, 9679.302546902632, 9674.035237758775, 285.14036265807505, 284.86499083185475, 285.2652549609617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 614.3824, 8.923494, 5482.504, 606.5952, 7.250206, 4397.86, 600.9299, 7.321973, 4400.296, 615.4065, 7.122968, 4383.707, 592.4091, 9.274966, 5494.742, 601.7425, 9.140106, 5500.095, 99.68154, 99.94612, 100.0, 99.62566, 99.90196, 100.0
30336.703400000002, 59.98629534651952, 59.98510484920847, 59.98359675786943, 34.06591046500394, 34.07468928526386, 34.07076842018958, 0.9999834914338911, 0.99996773487762, 0.9999817842900425, 9678.986928592694, 9679.62610758767, 9684.405943771359, 246.04867850825576, 76.48249263334401, 59.251995209823576, 9675.577167738173, 9682.163901934864, 9694.796171754984, 285.1152144495894, 284.881553430572, 285.21445838773144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.1132, 9.037357, 5495.228, 600.2916, 7.329963, 4400.214, 594.621, 7.395602, 4398.063, 609.0566, 7.216187, 4395.03, 598.6274, 9.187489, 5500.023, 595.4004, 9.233681, 5497.934, 99.91183, 100.0, 99.95457, 99.88949, 99.99902, 99.96002
30339.161280000004, 59.98885689424534, 59.986642794422785, 59.98949252200543, 34.06436338489961, 34.09603337562106, 34.065948228673484, 0.999980862396575, 0.9999715286041665, 0.9999808324276703, 9677.201154379047, 9676.279604038524, 9685.352183187968, 242.02707659762473, 70.53089333009302, 62.433673263524724, 9672.702357455053, 9680.661143332407, 9677.99425699331, 285.091550277257, 284.87885595827885, 285.23106759754677, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 608.0934, 9.036643, 5495.395, 600.311, 7.329963, 4400.393, 594.6987, 7.395234, 4397.948, 609.0566, 7.216739, 4395.147, 598.6274, 9.187854, 5499.809, 595.1221, 9.242288, 5496.571, 99.91488, 100.0, 99.95715, 99.8883, 99.99512, 99.94917
30341.59888, 59.98956735072209, 59.98726704002288, 59.98500547345606, 34.08614055705086, 34.115637394828674, 34.076726117996955, 0.9999796252712648, 0.999969951932927, 0.999980427622622, 9672.564712922409, 9680.821226959399, 9678.053762184072, 241.21263991452088, 75.31355226944584, 64.61423719234654, 9686.528230331256, 9680.16607970816, 9684.466028949877, 285.0898643161114, 284.7789502452334, 285.2331673338752, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 0), 5500.0, 600.0, 601.765, 9.140333, 5500.456, 593.9101, 7.40401, 4397.719, 588.5645, 7.454505, 4392.51, 604.6292, 7.26914, 4398.653, 601.6985, 9.151876, 5500.155, 593.8696, 9.255472, 5497.666, 100.0, 99.93822, 99.82838, 99.96799, 100.0, 99.94597
