TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30358.216160000004, 59.98978496142571, 59.98773481567265, 59.983820093566635, 32.80038730279825, 32.87482191896978, 32.82049422632624, 0.9999893557021582, 0.9999728089900184, 0.9999890449569435, 9317.558379938886, 9328.527578718262, 9330.62401672346, 235.28540576785326, 62.61613607444906, 46.66886317593401, 9322.928254646846, 9321.449991016469, 9324.107846665813, 285.0644804641721, 284.9174737404699, 285.2458186365522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 611.2872, 9.024686, 5495.778, 599.9024, 7.335305, 4400.395, 594.854, 7.394313, 4397.972, 608.9207, 7.218026, 4395.242, 598.6465, 9.187123, 5499.865, 594.804, 7.39369, 4398.082, 99.88896, 100.0, 99.95499, 99.89047, 99.99614, 99.95499
30360.661600000003, 59.97798788456067, 59.98334367014192, 59.97900699629909, 32.81623517302774, 32.85618627941867, 32.80558869599609, 0.9999875002504882, 0.9999729147652981, 0.9999909576710646, 9319.58676321994, 9325.777824218127, 9317.972275716382, 230.76420938304, 68.98983319628041, 44.99455323786424, 9324.743748864006, 9325.710194869722, 9332.254945422132, 285.04355840599385, 284.8148972069496, 285.22230533086287, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.6006, 9.046459, 5495.906, 599.9608, 7.334568, 4400.513, 594.8152, 7.394682, 4398.085, 608.9401, 7.217658, 4395.295, 598.6656, 9.18694, 5500.04, 594.7642, 7.39369, 4398.085, 99.93005, 100.0, 99.95362, 99.89033, 99.99932, 99.95508
30363.128160000004, 59.981170612684686, 59.984796378802024, 59.98155822418493, 32.79676646677626, 32.88091041735456, 32.811128877194, 0.9999908814213184, 0.9999731984577799, 0.9999873001191925, 9314.019349259157, 9325.952155597313, 9329.662273930446, 229.97669810894968, 68.32670316560814, 47.40888713011282, 9321.412384817586, 9328.186371027, 9329.097126722985, 284.9621913827419, 284.7695640762475, 285.2824541631251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5612, 9.045388, 5496.068, 599.9997, 7.334015, 4400.23, 594.7958, 7.394682, 4398.196, 608.9595, 7.217474, 4395.132, 598.6847, 9.186575, 5499.923, 594.7642, 7.393873, 4397.906, 99.92711, 100.0, 99.9576, 99.88797, 100.0, 99.95101
30365.496280000003, 59.980265308452886, 59.981386718618076, 59.98316250917897, 32.80455694788124, 32.829039584305974, 32.81656750604319, 0.9999873705447093, 0.9999766226652665, 0.9999889347704765, 9321.243206929888, 9329.623596453213, 9326.724541782707, 233.80524608402857, 68.7923712435786, 48.45814550483101, 9317.020910407857, 9322.35631085221, 9324.421162919538, 285.13135282336896, 284.83445122754085, 285.16341814620637, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.9093, 8.931883, 5483.859, 606.2838, 7.25389, 4398.036, 601.0464, 7.321053, 4400.369, 615.2512, 7.12591, 4383.963, 592.4282, 9.274601, 5494.808, 601.1063, 7.322823, 4400.103, 99.70228, 99.95131, 100.0, 99.63549, 99.9042, 100.0
30367.938560000002, 59.978859916317596, 59.9811440298984, 59.98113982537499, 32.80807610730309, 32.86156915176672, 32.82090120734198, 0.9999864956862976, 0.9999757185488876, 0.9999893288943411, 9321.628280599929, 9330.22885783256, 9325.569973045516, 236.4008335941946, 68.01187472439051, 44.21177766300616, 9309.617591948487, 9325.043188471507, 9332.11496919692, 284.9595659083091, 284.8761029726363, 285.24273007395533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.045745, 5495.906, 599.9608, 7.333831, 4400.394, 594.8152, 7.394313, 4398.031, 608.9013, 7.218209, 4395.133, 598.6656, 9.186393, 5500.033, 594.8636, 7.392958, 4397.975, 99.92416, 100.0, 99.95385, 99.88799, 99.99747, 99.95339
30370.396160000004, 59.980594236365455, 59.98423872105414, 59.9841657376218, 32.808822068079564, 32.822761613616194, 32.75967507579273, 0.9999885077128555, 0.9999779782484921, 0.9999860252199402, 9309.657026346196, 9324.59186241771, 9323.176872901597, 235.69013823756814, 65.33506197735096, 46.361327325278125, 9314.229447652706, 9325.379833042069, 9322.668482181045, 285.12790570415336, 284.84869429021387, 285.17071279140845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 606.8711, 9.066626, 5497.855, 597.8207, 7.367539, 4399.321, 590.8358, 7.437018, 4392.781, 604.6875, 7.2844, 4399.712, 604.8649, 9.090514, 5498.53, 588.442, 7.461444, 4390.582, 99.95106, 99.98434, 99.8507, 99.99205, 99.97107, 99.78464
30372.816080000004, 59.97482618855229, 59.98362060028433, 59.977687033990364, 32.83231515324811, 32.85302584265868, 32.81427780171738, 0.9999854384211928, 0.9999721901571981, 0.9999870133486293, 9318.056834120942, 9324.123519645043, 9318.928558705793, 232.34351751083932, 68.82827993607998, 45.48673046132676, 9316.392133651701, 9321.43816601357, 9323.49124684983, 285.0393385591094, 284.79989365082804, 285.17701689885695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 606.7922, 9.051991, 5496.01, 599.8441, 7.333831, 4400.402, 594.7764, 7.394129, 4398.144, 608.9013, 7.218209, 4395.183, 598.6656, 9.186758, 5499.932, 594.804, 7.393873, 4397.965, 99.93797, 100.0, 99.95503, 99.89049, 99.99736, 99.95508
30375.217800000002, 59.98197825419751, 59.97884075030219, 59.98343858697505, 32.78405090749443, 32.84941568742232, 32.82726475747372, 0.9999887033257127, 0.9999735024812417, 0.9999878113000312, 9314.379482169415, 9325.951792012811, 9325.92262005535, 233.81111017135026, 67.91670157476256, 47.5005241377753, 9321.634121804476, 9321.289545035792, 9320.741526465936, 285.0602007578514, 284.794538121141, 285.3339151490896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.045388, 5495.958, 599.9997, 7.334015, 4400.505, 594.7569, 7.393761, 4398.03, 608.9207, 7.217842, 4395.243, 604.9984, 9.088323, 5498.485, 594.8239, 7.393507, 4398.025, 99.92511, 100.0, 99.95383, 99.89049, 99.97105, 99.95376
30377.706640000004, 59.98010344664675, 59.97807296012059, 59.98005401198073, 32.77402891255162, 32.82193774326563, 32.806669725424605, 0.999982041679242, 0.9999714854867386, 0.9999889398123367, 9322.796714108048, 9316.98364294187, 9331.40150578882, 233.3736653542178, 66.90286133900167, 39.719452483004716, 9318.08744252956, 9327.838651971153, 9328.932929323926, 284.9812199277653, 284.8407377668634, 285.28910469326263, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.9093, 8.932596, 5483.807, 606.2838, 7.25389, 4398.042, 601.0852, 7.320868, 4400.319, 615.3094, 7.125542, 4384.296, 611.0642, 8.983678, 5489.926, 601.1262, 7.319709, 4400.107, 99.70418, 99.9564, 100.0, 99.63931, 99.8204, 100.0
30380.196720000004, 59.977599130367445, 59.98409112032263, 59.97484117173435, 32.77624682001519, 32.85551280221785, 32.82792677290675, 0.9999854485627666, 0.9999724644477044, 0.9999885583897555, 9311.80167510893, 9326.550891031466, 9314.822312545333, 229.73174403046528, 67.13021072971787, 43.68101579599352, 9318.109174841029, 9325.796873223488, 9322.481354502794, 285.10085058229237, 284.74827019197033, 285.23616612795917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.64, 9.045923, 5496.131, 599.9997, 7.334015, 4400.342, 594.8152, 7.393945, 4398.022, 608.979, 7.217474, 4395.295, 605.0175, 9.087774, 5498.588, 594.8438, 7.39369, 4398.021, 99.92826, 100.0, 99.95774, 99.89032, 99.9711, 99.95362
30382.58648, 59.978031329107715, 59.976448346313894, 59.97250940800918, 32.80453986615953, 32.847908094585904, 32.77696826680194, 0.9999856105664224, 0.9999765141229147, 0.9999865580030938, 9313.268480355639, 9319.68815586661, 9327.239316745961, 229.33161028499626, 63.01389219428711, 48.77721495922651, 9316.103154348268, 9317.30459649212, 9322.107247893735, 285.0585370933108, 284.7324916825672, 285.2476402338899, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 606.3585, 9.066091, 5498.193, 597.879, 7.366987, 4399.332, 590.894, 7.441252, 4392.845, 603.9884, 7.283665, 4399.714, 598.8564, 9.186393, 5500.099, 588.4619, 7.461078, 4390.588, 99.96055, 99.98341, 99.84918, 99.98957, 99.99644, 99.78602
30384.97516, 59.973619204833106, 59.97076892844382, 59.972839721620026, 32.81203962752405, 32.85833160999466, 32.79653283995258, 0.9999881499397786, 0.999973955738752, 0.9999874895006914, 9324.448916146954, 9322.717706517033, 9319.540405662849, 234.05174736617073, 68.97782578925853, 46.699042627705865, 9317.18734529793, 9331.833173971332, 9329.020574094711, 284.9519544559514, 284.83375684960765, 285.24186291735856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 606.0825, 9.060022, 5496.602, 599.9024, 7.335121, 4400.395, 594.7958, 7.393577, 4398.255, 608.8819, 7.218209, 4395.184, 605.0366, 9.087774, 5498.546, 594.7841, 7.393873, 4398.021, 99.93681, 100.0, 99.95893, 99.88916, 99.97217, 99.95236
30387.497040000002, 59.970668805824246, 59.972160142470806, 59.97195014678256, 32.818151413065046, 32.84261287658922, 32.80171683102574, 0.9999911980074523, 0.999979449921223, 0.9999870138160407, 9325.591837076827, 9326.377244581443, 9319.093256271806, 235.78692718057846, 68.13083762794668, 48.63026871434613, 9314.776135248452, 9322.166428289655, 9326.911353826485, 285.1557176726089, 284.90108274171746, 285.23719343612544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5414, 9.045567, 5495.958, 599.9608, 7.334384, 4400.461, 594.7569, 7.393577, 4398.023, 608.979, 7.217842, 4395.126, 598.6656, 9.187123, 5499.981, 594.804, 7.393507, 4397.858, 99.92616, 100.0, 99.95777, 99.88912, 99.99826, 99.95648
30389.973640000004, 59.970017411088925, 59.97220161230518, 59.97129816566644, 32.81745826180129, 32.84868250865587, 32.80490519298538, 0.9999866685653487, 0.9999748001641168, 0.9999867526529665, 9317.793517704295, 9317.230005354055, 9332.358578045449, 232.85770960828313, 66.29986439181152, 41.02527505471426, 9321.849411499017, 9327.813163498691, 9324.430209347758, 285.0129231986302, 284.7229290888833, 285.2762423454086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.8699, 8.93224, 5483.686, 606.3033, 7.25389, 4398.204, 601.027, 7.320868, 4400.54, 615.2512, 7.12683, 4384.075, 592.4282, 9.274784, 5494.946, 600.9473, 7.326485, 4399.973, 99.70113, 99.95777, 100.0, 99.63917, 99.90303, 100.0
30392.40808, 59.97192109435456, 59.97136962157135, 59.97102122027358, 32.81570319140158, 32.85710001551293, 32.8102769371095, 0.9999898262921175, 0.9999701026911286, 0.9999872032271758, 9316.543193516965, 9326.04286550193, 9325.548193221528, 235.606438207069, 71.39177721637407, 43.73148923406461, 9319.453822524763, 9326.407992830624, 9329.75307121647, 284.9595504465525, 284.63818511779925, 285.2200597651696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.6006, 9.045745, 5496.01, 599.9802, 7.333647, 4400.513, 594.8152, 7.394129, 4398.073, 608.9595, 7.21729, 4395.236, 598.6465, 9.187123, 5499.874, 594.8239, 7.393507, 4397.845, 99.92606, 100.0, 99.95385, 99.89033, 100.0, 99.94961
30394.81564, 59.967191655092115, 59.96262749014431, 59.96876542725813, 32.79802372262399, 32.87217820770498, 32.781384496894766, 0.9999876605899272, 0.9999747159670153, 0.9999851535460869, 9305.377359681204, 9324.54626724236, 9324.626737473838, 232.71171475661686, 65.9900216568717, 47.885873487409754, 9319.996676124363, 9309.404258671444, 9326.771683102572, 284.96028432686234, 284.7761468144398, 285.15394856399513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 606.4177, 9.073229, 5498.21, 597.1786, 7.369934, 4398.827, 590.8358, 7.439228, 4393.022, 604.0855, 7.288997, 4399.834, 604.9794, 9.088505, 5498.485, 588.442, 7.461261, 4390.588, 99.96605, 99.98366, 99.84001, 99.98853, 99.97381, 99.78469
30397.240520000003, 59.970110447429086, 59.97154504019647, 59.9669724275249, 32.812584515871464, 32.87807871472919, 32.82884958158422, 0.999986289291291, 0.999973437367445, 0.9999859677018054, 9325.96184329055, 9321.45865540346, 9327.71439186974, 233.5712603475913, 66.83774339466117, 49.2127471509184, 9323.431812217212, 9326.779106029751, 9322.474428049978, 285.15707897327064, 284.76889882658685, 285.06806439215256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 606.674, 9.053062, 5496.277, 599.9413, 7.334752, 4400.343, 594.7958, 7.393761, 4397.972, 608.979, 7.217842, 4395.294, 598.6274, 9.187123, 5499.809, 594.7841, 7.393873, 4397.852, 99.93566, 100.0, 99.9525, 99.889, 99.99734, 99.94978
30399.645080000002, 59.973021246694756, 59.97099523748133, 59.96872876371784, 32.83952072858616, 32.87095667900569, 32.788762777675096, 0.9999873488909571, 0.9999734583953924, 0.9999877071688227, 9316.78843561268, 9322.674544624004, 9326.060777216968, 237.24167512449094, 67.25950370059991, 43.98832478639815, 9314.299913188412, 9320.196688177288, 9332.604838206944, 285.0220882991442, 284.7391831417468, 285.3182892561955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.3115, 9.147115, 5500.255, 599.9802, 7.334199, 4400.396, 594.7764, 7.394313, 4398.077, 608.9207, 7.218209, 4395.242, 598.6274, 9.187123, 5499.823, 594.8239, 7.393507, 4398.073, 100.0, 100.0, 99.95488, 99.89047, 99.99823, 99.95376
30402.100800000004, 59.9714819355406, 59.9723401668166, 59.966568985226466, 32.81570902868043, 32.869056560334734, 32.83944586200509, 0.999988031234542, 0.999971713588429, 0.9999875945440942, 9316.554463183631, 9330.932724877044, 9335.35386553525, 235.84252085724847, 66.36533473800228, 42.215060827134494, 9326.707555756459, 9325.101116836457, 9333.352414617133, 285.00437657860726, 284.83112300940036, 285.21282019939304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 594.9634, 9.240454, 5497.792, 606.2255, 7.254074, 4398.091, 601.0076, 7.321421, 4400.48, 615.1929, 7.126094, 4383.861, 592.4091, 9.274784, 5494.628, 601.0665, 7.320625, 4400.234, 99.95845, 99.95649, 100.0, 99.64068, 99.90303, 99.99841
30404.49392, 59.96888705189398, 59.97046494950504, 59.97131515547728, 32.81862041408394, 32.888482762521406, 32.803695785002475, 0.9999854747803273, 0.9999754272049447, 0.9999859307632575, 9319.073875966986, 9327.602060563433, 9326.021869027301, 232.7573463575527, 63.165285011662945, 44.738973128381076, 9326.72788004846, 9332.737293008378, 9322.43174553457, 285.11635673831523, 284.70437005952977, 285.1976968822071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.3115, 9.147829, 5500.423, 599.9997, 7.333831, 4400.222, 594.7569, 7.393761, 4398.075, 608.8625, 7.218393, 4395.234, 598.6465, 9.18694, 5499.974, 594.7841, 7.39369, 4397.966, 100.0, 100.0, 99.95385, 99.88912, 99.9993, 99.95511
30406.899800000003, 59.97186443023747, 59.97132867095449, 59.97158627272822, 32.78431611477148, 32.842861947749135, 32.80401645391052, 0.9999857090667852, 0.9999742981709456, 0.99998654002513, 9316.978446385408, 9322.010214518987, 9317.41277563076, 229.77397547956525, 68.82503694054496, 47.32417929880785, 9316.10791411824, 9313.575494528342, 9325.343266811962, 285.1482446503126, 284.92478467346234, 285.2465858322017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.3115, 9.144259, 5500.421, 599.0269, 7.345436, 4399.741, 592.0004, 7.428367, 4394.346, 605.4059, 7.265462, 4399.338, 603.7776, 9.097454, 5498.914, 588.5016, 7.460712, 4390.591, 100.0, 99.99845, 99.88629, 99.97302, 99.98134, 99.78473
30409.330200000004, 59.97641846211272, 59.974380596599254, 59.97252144115514, 32.80634620385864, 32.8577398010303, 32.801863002077496, 0.999981644797835, 0.9999732171248247, 0.9999871000618172, 9321.3421520374, 9323.682971159247, 9329.900714604613, 233.1413158263788, 64.2646942765682, 43.94101370847602, 9313.031587888985, 9321.586070784604, 9327.569490428516, 285.14674840695614, 284.7624371887864, 285.29135974391914, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 603.3224, 9.115348, 5500.014, 598.774, 7.340278, 4400.339, 594.7764, 7.394313, 4398.024, 608.9401, 7.217658, 4395.288, 598.6084, 9.187123, 5500.03, 594.7841, 7.393873, 4397.851, 99.99587, 100.0, 99.9537, 99.89045, 99.99614, 99.94976
30411.796080000004, 59.978542509926974, 59.97364383400991, 59.97737564596803, 32.821300235887016, 32.86387180272498, 32.801622215739606, 0.9999886781477614, 0.9999729072112461, 0.999987990723713, 9323.040755791526, 9324.579768335938, 9324.099551594261, 230.63381940571685, 66.8915920338668, 44.6109208416442, 9316.229388826616, 9321.461773180235, 9318.49320666117, 285.057377962223, 284.83817324721815, 285.285636815476, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.6006, 9.045388, 5496.074, 599.9802, 7.334568, 4400.344, 594.7958, 7.394129, 4397.973, 608.9595, 7.217474, 4395.185, 598.6656, 9.187305, 5499.932, 594.8438, 7.393873, 4397.967, 99.92511, 100.0, 99.95625, 99.89032, 99.99736, 99.95374
30414.224120000003, 59.97571119958031, 59.97673754257844, 59.971391284425806, 32.80204850706604, 32.85097130165246, 32.80800443234244, 0.9999884304381892, 0.9999747011668435, 0.9999862141276297, 9327.677180712095, 9314.659783058354, 9326.539824479058, 232.95295721557432, 71.19249494750693, 42.98261830074712, 9321.348785479877, 9320.92808047071, 9331.143239526073, 285.1034231755787, 284.8043209707172, 285.38347856756695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.8896, 8.932596, 5483.749, 606.2838, 7.25389, 4397.98, 601.0852, 7.321237, 4400.367, 615.2706, 7.125175, 4384.134, 592.4282, 9.274784, 5494.577, 601.1262, 7.31916, 4400.245, 99.70418, 99.9527, 100.0, 99.63181, 99.9, 100.0
30416.70676, 59.97188662108508, 59.974155477520064, 59.970718543473964, 32.817614463303, 32.87224366731724, 32.81622436027127, 0.9999889039753921, 0.9999782733828002, 0.9999881874415645, 9318.932797684502, 9321.165427286825, 9327.138756466538, 235.62537039991003, 68.02745201944504, 48.7367982172218, 9318.925046137994, 9329.663653924159, 9322.60459250751, 285.060260977187, 284.76638067953684, 285.20707718707473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.045567, 5496.126, 599.9608, 7.334199, 4400.513, 594.8346, 7.393577, 4398.029, 608.9013, 7.218026, 4395.185, 598.6656, 9.187305, 5499.764, 594.7841, 7.393873, 4398.028, 99.92816, 100.0, 99.95758, 99.89033, 99.99916, 99.95374
30419.110800000002, 59.97523781815205, 59.97833599525738, 59.97329791503203, 32.801071806258236, 32.837827757422, 32.801268773955044, 0.9999858906938703, 0.9999719700743195, 0.9999855497824451, 9305.802293052764, 9321.193598007583, 9324.023216214364, 236.1127259806376, 69.01762820304339, 51.16431125116651, 9317.020579109841, 9318.461404631284, 9319.862309086244, 285.0740808276919, 284.9003769776678, 285.3106066002751, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.088, 9.054312, 5497.142, 598.4627, 7.35704, 4399.574, 591.6899, 7.427815, 4394.404, 605.4254, 7.270794, 4399.182, 604.3881, 9.098367, 5498.848, 588.442, 7.460895, 4390.647, 99.94663, 99.99753, 99.87141, 99.97304, 99.97765, 99.78483
30421.507480000004, 59.97167418187324, 59.978634225076405, 59.97589775533993, 32.81574749203096, 32.83982276257892, 32.7956633593888, 0.9999861416865395, 0.9999818858788553, 0.9999843907263334, 9312.682779790768, 9318.989843002677, 9324.39170180871, 232.56684089919526, 72.13373484126396, 47.17331939204223, 9312.90993392436, 9323.254490329587, 9332.280714934366, 285.18684827540744, 284.75038147616937, 285.24332395760115, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 605.4319, 9.073765, 5497.368, 598.6962, 7.341199, 4400.201, 594.8346, 7.394129, 4398.142, 608.9207, 7.217842, 4395.183, 598.6656, 9.186575, 5500.039, 594.8438, 7.39369, 4397.852, 99.96171, 100.0, 99.95625, 99.88911, 99.9993, 99.94978
30423.91268, 59.9780353521048, 59.97995142477325, 59.97873820669943, 32.77623077374193, 32.851805591931225, 32.821168459550066, 0.9999885418733298, 0.9999776407021409, 0.9999901863825018, 9319.433583222537, 9322.954480827884, 9327.009213266121, 231.04353468757472, 69.03855276852846, 48.94263872434476, 9323.237151795325, 9325.423928062926, 9328.660281185375, 285.06387777733636, 284.7636843768269, 285.30934275021934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.045745, 5495.964, 599.9608, 7.334015, 4400.397, 594.8152, 7.394313, 4397.974, 608.979, 7.217106, 4395.19, 598.6847, 9.18694, 5499.931, 594.804, 7.393324, 4397.905, 99.92816, 100.0, 99.95755, 99.88782, 99.99734, 99.95379
30426.320880000003, 59.974896628606245, 59.982350871288155, 59.973417983327884, 32.768172782408435, 32.84463038203736, 32.77540022004995, 0.9999882037336216, 0.9999850168129544, 0.9999879741616469, 9313.957636925621, 9321.11497185832, 9325.909045252663, 231.2842717758872, 72.15892862439796, 43.70729408971465, 9311.987712656231, 9327.623350021806, 9321.720779860374, 285.24173433061435, 284.8691389912917, 285.3964406404374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.8896, 8.932418, 5483.703, 606.2449, 7.254627, 4398.093, 601.0852, 7.320684, 4400.428, 615.1541, 7.126094, 4384.068, 592.4473, 9.274419, 5494.7, 601.1262, 7.319892, 4400.078, 99.70313, 99.95286, 100.0, 99.63414, 99.90409, 100.0
30428.73928, 59.982879170538325, 59.976666151275964, 59.983276568054954, 32.80686293273048, 32.85581798864477, 32.81830979411421, 0.9999905919381515, 0.9999698213673249, 0.999990228381813, 9319.373038391033, 9327.17538368795, 9331.788017176963, 227.73809590425844, 72.53335389390395, 50.53256601764497, 9315.4855345734, 9321.75827452623, 9325.368770958767, 285.15356514280785, 284.8444225410059, 285.2772243289682, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.045567, 5495.952, 599.9608, 7.333831, 4400.456, 594.8346, 7.393945, 4398.202, 608.9595, 7.218026, 4395.293, 598.6465, 9.18694, 5499.924, 594.804, 7.393873, 4398.201, 99.925, 100.0, 99.95774, 99.89043, 99.99747, 99.9577
30431.139840000003, 59.985447152459784, 59.97947726047564, 59.9830399554445, 32.81457990457599, 32.79801426344976, 32.764362443903316, 0.9999893574383605, 0.9999752595840501, 0.999988271385075, 9316.081675386115, 9321.807917593716, 9315.653812650142, 233.01935337839404, 69.11163319730903, 50.602416803445976, 9325.24153435776, 9319.572612797332, 9323.855968391183, 285.1893231837114, 284.86924745878696, 285.3329360679137, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.6006, 9.045567, 5496.121, 599.9802, 7.334199, 4400.26, 594.1552, 7.404438, 4396.619, 607.4061, 7.244502, 4397.709, 602.2326, 9.125396, 5499.789, 590.2512, 7.448992, 4391.407, 99.9252, 100.0, 99.93926, 99.94654, 99.99505, 99.80331
30433.54748, 59.98730435561472, 59.98856158467134, 59.989714301466364, 32.826487468583075, 32.84846806552207, 32.812046698436355, 0.999989456344961, 0.9999707368058084, 0.9999882148636635, 9317.151629862761, 9325.767317967768, 9327.395756701142, 232.07328791083228, 70.78821158039818, 50.628706540434905, 9319.904099038235, 9320.634667219798, 9324.972590556095, 285.1583885468022, 284.76284153209787, 285.284588170273, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 603.7562, 9.108745, 5498.867, 597.6067, 7.353909, 4400.388, 593.534, 7.40094, 4397.94, 608.7848, 7.218209, 4395.294, 598.6656, 9.18694, 5499.974, 594.8438, 7.393324, 4397.967, 99.98484, 99.99709, 99.95178, 99.8903, 99.99813, 99.95129
30435.948440000004, 59.9921126882099, 59.99271797805915, 59.98884012441062, 32.79124464895381, 32.86538876616092, 32.786229904940484, 0.9999887821907992, 0.9999741273174314, 0.999988278477918, 9319.447850870241, 9324.941806385985, 9325.518742255039, 238.06282740771462, 67.49020170977064, 51.11225757639204, 9322.965202824626, 9329.969058142435, 9325.066318272713, 285.2168729203533, 284.91885877288314, 285.35568433600633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.045745, 5496.068, 599.9608, 7.334384, 4400.464, 594.854, 7.394129, 4398.084, 608.9595, 7.217474, 4395.346, 598.6084, 9.187305, 5500.139, 594.8239, 7.393873, 4397.974, 99.92816, 100.0, 99.95758, 99.88779, 100.0, 99.95101
30438.4006, 59.989121934979046, 59.98996725246801, 59.993768534704486, 32.77442682384823, 32.80378165564921, 32.758057895881194, 0.9999889545107175, 0.9999697559958708, 0.9999884082474039, 9310.521056986121, 9317.845023992057, 9323.96984907261, 233.77663852323371, 73.30454906036675, 43.35095062835717, 9315.839329690893, 9321.28315387151, 9315.3940427884, 285.14683559815074, 284.87514963518527, 285.3682526080251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.8896, 8.93224, 5483.75, 606.3033, 7.254627, 4398.033, 601.0852, 7.320684, 4400.208, 615.2318, 7.125726, 4383.972, 592.4091, 9.274966, 5494.691, 601.1262, 7.319709, 4400.191, 99.70218, 99.9539, 100.0, 99.63431, 99.90316, 100.0
30440.888800000004, 59.98875380349363, 59.990356400335926, 59.99353245012764, 32.80585071766235, 32.856765340742264, 32.794131246458676, 0.999989430904837, 0.999970227733095, 0.9999854963339484, 9312.793978150921, 9326.173046933533, 9329.186727734306, 228.34364034091016, 68.27379191041882, 46.55884864477139, 9317.77044338965, 9320.733769469916, 9314.416693991434, 285.1566686172548, 284.87486325671205, 285.41495040785935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.045567, 5495.912, 599.9413, 7.334384, 4400.282, 594.7764, 7.393761, 4398.135, 608.9401, 7.21729, 4395.178, 598.6465, 9.187123, 5499.931, 594.7841, 7.39369, 4397.913, 99.92816, 100.0, 99.95622, 99.88927, 99.99734, 99.95117
30443.327680000002, 59.99185541586392, 59.99156983739094, 59.986050307364174, 32.813642577305416, 32.8335576369227, 32.77941220807648, 0.9999862797285033, 0.9999744728592727, 0.9999872495720649, 9314.111823266592, 9319.48459859737, 9319.835504322253, 234.4877070061757, 66.34732574032296, 46.197892094987765, 9311.536235481295, 9314.363566684871, 9322.476783484713, 285.2243366716221, 284.8122808720522, 285.238555802335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.6203, 9.045032, 5496.016, 599.9997, 7.334384, 4400.273, 594.2716, 7.404438, 4396.178, 607.0565, 7.243215, 4397.703, 602.2516, 9.126308, 5499.675, 589.6348, 7.448992, 4391.842, 99.92815, 100.0, 99.92427, 99.94639, 99.99883, 99.81318
30445.814360000004, 59.990238991400105, 59.980551066073836, 59.989656438037855, 32.80350401720173, 32.85185055827561, 32.77685636117786, 0.999984845510705, 0.9999736188856955, 0.9999873418212285, 9321.371058032506, 9326.155392348683, 9336.723610219715, 233.23636975053182, 64.56527928744163, 47.35952730293138, 9317.56170885711, 9323.865652568227, 9318.040514616217, 285.0653425901701, 284.90597418683564, 285.4640350202974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 604.8208, 9.09179, 5498.012, 598.2682, 7.35004, 4400.369, 594.5434, 7.396891, 4398.025, 608.9013, 7.217658, 4395.127, 598.6465, 9.18694, 5499.868, 594.8438, 7.39369, 4398.021, 99.971, 100.0, 99.95853, 99.88792, 99.99813, 99.94854
30448.214760000003, 59.99380318602928, 59.98969942401783, 59.98918393465004, 32.821757328827125, 32.86536125951612, 32.80544612881289, 0.9999862835874835, 0.9999760161558253, 0.9999867606206724, 9320.484088984662, 9333.365144968793, 9323.679966727132, 232.1850177699239, 63.22892149765448, 47.735720831069784, 9321.598477438192, 9323.504698912926, 9326.97731826279, 285.1444947210457, 284.84683086928385, 285.37577886888687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.2918, 9.147293, 5500.481, 599.9802, 7.334015, 4400.456, 594.8152, 7.394682, 4398.134, 608.9207, 7.21729, 4395.185, 598.6847, 9.186758, 5499.931, 594.804, 7.394056, 4398.087, 100.0, 100.0, 99.95619, 99.88917, 99.99734, 99.94973
30450.6238, 59.986996746851126, 59.98681572911912, 59.985060641616506, 32.791477645453845, 32.85789267166351, 32.7828214212377, 0.999988132919835, 0.9999734669104712, 0.999989061003339, 9313.069754313445, 9322.178834447324, 9334.523150421845, 234.34458721399415, 63.929057970082795, 48.143012138707945, 9314.607097868633, 9319.361226937443, 9336.071272599575, 285.05916111920027, 284.9271720893809, 285.30843984633447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 594.9831, 9.240454, 5497.74, 606.2644, 7.254074, 4398.08, 601.0076, 7.320868, 4400.367, 615.1152, 7.126278, 4383.913, 592.39, 9.274966, 5494.576, 601.1063, 7.320259, 4400.124, 99.95834, 99.95646, 100.0, 99.63788, 99.90106, 100.0
30453.046960000003, 59.98206856102062, 59.98787238443959, 59.979412308167475, 32.78707007270976, 32.88001909646664, 32.78569612748258, 0.999987721987983, 0.9999759344514191, 0.9999879635136045, 9321.59249803496, 9320.889064787643, 9327.402915055927, 232.72730912436236, 65.0261636694845, 47.45784773282162, 9320.557725975601, 9323.583215261477, 9334.746137026212, 285.14280114636114, 284.81875363403674, 285.2587909263284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.2918, 9.14765, 5500.371, 599.9024, 7.334937, 4400.292, 594.854, 7.393761, 4398.201, 608.9207, 7.216922, 4395.346, 598.6084, 9.187123, 5499.874, 594.7841, 7.393507, 4398.027, 100.0, 100.0, 99.95362, 99.88799, 99.9963, 99.95117
30455.447760000003, 59.98677313178878, 59.985488127040924, 59.98234146073289, 32.78387836037039, 32.82681193555894, 32.78170675454068, 0.9999876239599365, 0.9999756690513173, 0.9999881152540898, 9311.939928434325, 9321.153636471789, 9321.230109076094, 233.89321431924964, 70.37939879504233, 50.17721148151486, 9311.198065749948, 9320.138576572004, 9318.246577751317, 285.11785484703097, 284.90206827783373, 285.29710456951307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 601.3312, 9.147293, 5500.313, 599.9802, 7.334015, 4400.286, 594.8152, 7.400204, 4397.338, 607.8527, 7.232551, 4397.2, 601.0881, 9.143658, 5500.065, 590.788, 7.444048, 4392.474, 100.0, 100.0, 99.94186, 99.92853, 100.0, 99.83661
30457.86544, 59.97855739889888, 59.978987716618825, 59.97809357776185, 32.81748353034265, 32.84571498533331, 32.808887705194, 0.9999863607132082, 0.9999721268274422, 0.9999911331438497, 9316.66963621144, 9325.5228405763, 9330.417976613518, 230.18847021312058, 65.9611134347083, 52.05153034963587, 9328.971045160159, 9332.48848500439, 9324.503846065605, 285.12926477957905, 284.8348500948172, 285.3256038568802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 606.1811, 9.068946, 5498.384, 596.1864, 7.373986, 4399.778, 592.3693, 7.41401, 4396.935, 607.9304, 7.231815, 4395.493, 598.7037, 9.186575, 5499.809, 594.7841, 7.394239, 4397.852, 99.96447, 99.99355, 99.92248, 99.90333, 99.99736, 99.95357
30460.3038, 59.9746975004221, 59.97583632907746, 59.97612235375848, 32.81796278779481, 32.88453885194123, 32.80419202940505, 0.9999889008943785, 0.9999757803544914, 0.999989203785165, 9323.899947902564, 9322.449645623808, 9329.2839158922, 233.30896263402605, 65.92149615504013, 53.15350539662086, 9319.066564498782, 9329.558802321897, 9322.259915045259, 284.89480501555386, 284.6835174616975, 284.97798689103416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.4232, 9.0486, 5495.999, 599.9802, 7.333831, 4400.506, 594.7764, 7.394313, 4398.193, 608.9595, 7.218209, 4395.295, 598.7228, 9.186393, 5499.872, 594.8835, 7.392958, 4397.973, 99.92585, 100.0, 99.95753, 99.89166, 99.99739, 99.95508
30462.759920000004, 59.976783734714296, 59.97892030554083, 59.975570733620586, 32.79047655379004, 32.82059927163334, 32.78120936176665, 0.9999887876392418, 0.9999770700471909, 0.9999893362744969, 9314.483373104758, 9323.518479069737, 9320.424608156462, 228.2779893842303, 71.93743536169404, 49.5177381827134, 9313.048881014252, 9328.163783626831, 9317.726666054483, 285.05490512009993, 284.92556859878715, 285.34977861352047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.8699, 8.932061, 5483.697, 606.2255, 7.254258, 4397.975, 601.0658, 7.320868, 4400.318, 615.1735, 7.125726, 4383.971, 592.4473, 9.274419, 5494.801, 601.1063, 7.319892, 4400.186, 99.70218, 99.95521, 100.0, 99.63297, 99.90407, 100.0
30465.19812, 59.97739029622216, 59.97644491614929, 59.98000155845891, 32.798404254490315, 32.82275212752201, 32.7809207895638, 0.9999883925314681, 0.9999754580633995, 0.9999861960007177, 9315.067243295149, 9326.48188629876, 9325.796422001133, 235.2822113332595, 70.0041501487126, 46.87133266891834, 9328.971450340954, 9321.111867132746, 9324.240442807293, 285.18045258953026, 285.0033713191553, 285.2088618657909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.6006, 9.045745, 5496.063, 599.9608, 7.334384, 4400.334, 594.7958, 7.394498, 4398.143, 608.843, 7.217842, 4395.131, 598.6656, 9.18694, 5500.082, 594.7841, 7.393507, 4398.087, 99.92615, 100.0, 99.95638, 99.88796, 100.0, 99.95252
30467.650200000004, 59.97821591822147, 59.97719757921503, 59.978427536345976, 32.797868903267535, 32.80979905933095, 32.786518737195976, 0.9999880543945239, 0.999973983521043, 0.9999880576520495, 9314.019929333579, 9319.079243784276, 9316.466224632542, 235.19823847690805, 67.6182647511007, 45.211108950655216, 9311.744718003554, 9326.353609127169, 9322.095125558279, 285.04891849105894, 284.8833239796738, 285.3444980757335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5612, 9.046103, 5496.011, 599.9413, 7.334384, 4400.4, 594.8152, 7.394129, 4397.67, 608.6877, 7.227587, 4396.302, 600.4968, 9.151328, 5500.388, 591.1856, 7.437273, 4392.419, 99.92606, 100.0, 99.95622, 99.91455, 100.0, 99.84042
30470.170200000004, 59.97734315839363, 59.97553979923588, 59.9798541272872, 32.824817573017924, 32.82621996007836, 32.82472445429705, 0.9999859615993776, 0.9999720923003224, 0.9999852468629193, 9318.199344214252, 9322.60542221759, 9324.27779167103, 234.4977564513065, 55.50629097453975, 43.050392746114994, 9321.819320539022, 9328.252616832619, 9319.875006384544, 284.9817162220347, 284.7384327656552, 285.1041429375855, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 602.6522, 9.116954, 5499.761, 596.5172, 7.367171, 4400.087, 593.0099, 7.410144, 4397.485, 608.5129, 7.221151, 4395.294, 598.6656, 9.187671, 5499.924, 594.804, 7.39369, 4398.141, 99.99425, 99.99354, 99.94145, 99.89165, 99.99722, 99.94978
30472.631960000002, 59.97711727391312, 59.98000012580773, 59.981973041198664, 32.795949886745, 32.86512285289454, 32.78882606562894, 0.999989755227918, 0.9999754232479559, 0.9999897231065892, 9315.366664875082, 9329.23325241397, 9325.759665476044, 228.40461412531477, 69.36696139341211, 45.54443534006259, 9320.900778658424, 9324.840970185376, 9321.282904311836, 285.0475812645098, 284.7660822358405, 285.28759595097745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.046281, 5495.958, 600.0192, 7.334568, 4400.515, 594.8152, 7.394313, 4397.972, 608.979, 7.217658, 4395.19, 598.6656, 9.18694, 5499.931, 594.8239, 7.393507, 4397.851, 99.92711, 100.0, 99.95888, 99.88929, 99.99523, 99.94976
30475.064000000002, 59.980808107192836, 59.97965457901434, 59.98620674311035, 32.76868725861977, 32.847803905534896, 32.7754749805985, 0.9999880499292914, 0.9999722898541079, 0.9999892889319212, 9320.070095049, 9321.186283849722, 9324.888806994726, 235.24958901207742, 63.223716859530214, 43.09407052252209, 9320.353589601515, 9325.276746487903, 9320.31933276279, 285.05531823216063, 284.749200744445, 285.1604646888604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 613.8896, 8.932775, 5483.801, 606.2644, 7.254442, 4398.149, 601.0464, 7.320316, 4400.308, 615.1929, 7.126278, 4384.083, 592.4282, 9.274601, 5494.628, 601.1461, 7.319892, 4400.193, 99.70408, 99.95393, 100.0, 99.63815, 99.90103, 100.0
30477.49648, 59.98091604728072, 59.98302088043739, 59.9812600697323, 32.7713230312556, 32.872044146664976, 32.80277941996828, 0.9999895430666461, 0.9999768535705634, 0.9999884974641964, 9311.646118295705, 9327.034055872437, 9325.310623485879, 233.16360455513677, 77.1046856221883, 44.470497753980226, 9323.200500760631, 9325.700776768983, 9327.945901406343, 285.0194803908507, 284.86408872911676, 285.1888688836486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 0 1), 5500.0, 600.0, 607.5809, 9.046103, 5496.074, 600.0192, 7.333831, 4400.452, 594.7569, 7.394313, 4398.076, 608.9401, 7.217106, 4395.347, 598.6274, 9.187123, 5499.756, 594.8239, 7.393507, 4397.91, 99.92721, 100.0, 99.95486, 99.88797, 99.99823, 99.95374
