TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30494.29532, 59.98004175218518, 59.975134094446894, 59.97538555820186, 32.802396990036705, 32.86439013336189, 32.80718389430222, 0.9999857445913133, 0.9999686272787186, 0.9999852450971115, 9321.723811758393, 9319.591266921554, 9327.027036782527, 227.47012374491896, 78.10422070080949, 50.44041336268765, 9319.634398619257, 9327.848221969934, 9321.348655025655, 284.920680452295, 284.7629265300225, 285.2658357094488, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2721, 9.14765, 5500.417, 594.416, 7.398668, 4398.275, 590.1563, 7.437018, 4394.777, 606.0468, 7.250018, 4397.53, 590.6351, 7.433, 4395.056, 595.0027, 9.239357, 5497.627, 100.0, 99.9594, 99.86587, 99.94661, 99.87436, 99.95447
30496.8178, 59.9762459815929, 59.9768630809225, 59.97543827540013, 32.805571659098696, 32.85394587472327, 32.79954253893893, 0.9999827575855773, 0.9999701891101211, 0.9999826013367281, 9324.80017264627, 9321.26627493648, 9315.8760302886, 231.5386002331361, 76.36949529776105, 51.780840142442685, 9314.22801359833, 9325.65551170041, 9321.963062978119, 285.0400936133675, 284.7554800227998, 285.3330083121769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045923, 5496.178, 599.9608, 7.334384, 4400.283, 594.7764, 7.394313, 4398.135, 608.9013, 7.218393, 4395.236, 592.1039, 7.422955, 4395.219, 595.0823, 9.238808, 5497.581, 99.92626, 100.0, 99.95758, 99.88676, 99.88993, 99.95461
30499.21868, 59.97918970457999, 59.98044270010402, 59.979345917413895, 32.78961421333335, 32.8443027836824, 32.747297944237964, 0.999989153305403, 0.9999625927306709, 0.9999873702888797, 9312.85297546389, 9314.184182945133, 9319.46455961985, 233.3155289744227, 78.27081710752418, 44.08940090154556, 9310.454133596813, 9315.840939715737, 9322.701128964298, 285.06837672101904, 284.9083020612418, 285.2653658353217, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 613.9093, 8.932418, 5483.76, 606.3228, 7.253153, 4398.101, 601.0076, 7.321789, 4400.256, 615.1929, 7.124991, 4383.919, 598.3223, 7.353009, 4399.799, 601.3846, 9.145967, 5500.357, 99.70323, 99.95294, 100.0, 99.63312, 99.99905, 100.0
30501.639680000004, 59.97898676012454, 59.978335076692225, 59.976767821234205, 32.80438601102511, 32.840693915542836, 32.800516474323985, 0.9999824466077559, 0.9999684996319861, 0.9999837673609016, 9312.256355783842, 9324.009302740345, 9330.742035994092, 232.6642335048353, 80.2141100990466, 52.08597605147179, 9325.109616276384, 9329.526488767566, 9323.64060442181, 285.1526964107291, 284.89661002788404, 285.3553096580038, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5612, 9.045923, 5496.178, 599.9413, 7.334568, 4400.4, 594.8346, 7.394313, 4398.187, 608.979, 7.21729, 4395.344, 592.0276, 7.422955, 4395.395, 595.0425, 9.238808, 5497.753, 99.92426, 100.0, 99.95877, 99.88917, 99.89393, 99.95545
30504.098920000004, 59.97818848538265, 59.97797355614162, 59.98005433967615, 32.82458374749323, 32.8568545931233, 32.81165245528302, 0.9999820421149772, 0.9999705797793885, 0.9999822375999192, 9318.685478374004, 9321.05637295992, 9317.659414534764, 233.20710829198833, 70.94276589605943, 57.89426567817213, 9307.585396813178, 9316.428711389191, 9327.756889422626, 284.9736792306138, 284.85663607813683, 285.2699427875747, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.6006, 9.045567, 5496.225, 599.9802, 7.334199, 4400.453, 594.7764, 7.394313, 4397.913, 608.9207, 7.218026, 4395.389, 599.0471, 7.344791, 4400.216, 592.7562, 9.269938, 5493.57, 99.92995, 100.0, 99.95741, 99.89297, 100.0, 99.89956
30506.47704, 59.9803626616002, 59.97657885217511, 59.97494711150056, 32.837832545938866, 32.83243819466216, 32.80069883867046, 0.9999832143892424, 0.9999717654313854, 0.9999824967365173, 9316.69277159263, 9327.28014914112, 9324.750945267344, 231.64561452205908, 74.42811297477692, 57.267134887438374, 9321.875323552606, 9319.219413523599, 9319.316098739293, 285.07109101708306, 284.7731087160438, 285.27893124633715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.3115, 9.147293, 5500.403, 594.3187, 7.392406, 4398.693, 590.7775, 7.437571, 4395.302, 605.9691, 7.251673, 4397.62, 599.8673, 7.335112, 4400.099, 594.9829, 9.239724, 5497.687, 100.0, 99.9633, 99.87872, 99.95143, 100.0, 99.95654
30508.906840000003, 59.976272466656035, 59.97892860419936, 59.97638947228801, 32.805787861133126, 32.8374160921087, 32.79818743132968, 0.9999820556961267, 0.9999652637219945, 0.9999825291810401, 9313.518225792757, 9327.617449388883, 9327.442427233223, 235.0956044541781, 73.36483026951578, 55.87170507581641, 9314.477143162694, 9329.231409874263, 9323.140644695495, 285.02834058693907, 284.7924514755973, 285.3687607613244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5612, 9.046103, 5496.121, 599.9997, 7.334384, 4400.292, 594.7958, 7.394129, 4398.195, 608.9401, 7.217842, 4395.3, 598.3604, 7.353374, 4400.02, 595.0624, 9.238441, 5497.694, 99.92521, 100.0, 99.9537, 99.89179, 99.99779, 99.95556
30511.347240000003, 59.97579002657754, 59.98412574501426, 59.98104577782171, 32.778678169268886, 32.803314002850705, 32.79581472351351, 0.9999880199151745, 0.9999645057101538, 0.9999896885738648, 9317.510099710431, 9312.414013896687, 9319.186878863708, 233.09855579225177, 75.88715414398689, 43.24622554465532, 9304.377685062946, 9317.585018332687, 9317.687328558724, 285.126609035101, 284.87635550484043, 285.5342901752082, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 613.8896, 8.932775, 5483.802, 606.3228, 7.253521, 4397.929, 601.027, 7.320868, 4400.479, 615.2512, 7.125359, 4383.751, 592.123, 7.422955, 4395.439, 601.3846, 9.145967, 5500.245, 99.70512, 99.95152, 100.0, 99.62932, 99.89495, 100.0
30513.880640000003, 59.98162753603491, 59.97831662054446, 59.9805655189157, 32.81465136764038, 32.85543583931894, 32.79698513943015, 0.9999829652152924, 0.9999683469952951, 0.9999842918587447, 9308.46573003617, 9331.80318848245, 9325.568337623667, 235.2730433409704, 74.48154975864009, 56.68017445214082, 9316.581091041726, 9317.229945802457, 9320.932716993437, 285.09296988895136, 284.98281587694686, 285.3775749742028, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5612, 9.045923, 5496.074, 599.9608, 7.333831, 4400.397, 594.8152, 7.393761, 4398.077, 608.9207, 7.218209, 4395.081, 598.3795, 7.353374, 4400.016, 595.0624, 9.238258, 5497.574, 99.92701, 100.0, 99.95385, 99.88779, 99.99895, 99.95874
30516.281600000002, 59.98155303727133, 59.979805876698784, 59.97940891218793, 32.79207133870902, 32.85136914508177, 32.79417781520788, 0.9999825797949218, 0.9999712930163753, 0.9999844783544377, 9313.323259484667, 9323.381974447333, 9324.267314080751, 232.56538319935862, 70.73724088760264, 52.653256299463465, 9312.01937279467, 9319.503093572208, 9313.596568647143, 285.02121128655494, 284.75118517273177, 285.31619240250666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045745, 5496.016, 599.9608, 7.334199, 4400.284, 594.7958, 7.394498, 4398.077, 608.9207, 7.217842, 4395.279, 598.6274, 7.345704, 4400.321, 593.3328, 9.270305, 5494.387, 99.92616, 100.0, 99.95488, 99.88912, 100.0, 99.89654
30518.682, 59.98314673258198, 59.98041539983514, 59.97456721210481, 32.81020208214274, 32.82387362635458, 32.80477499285861, 0.9999863836112266, 0.9999679158745317, 0.9999841549924464, 9309.49539207726, 9319.5773658654, 9328.453179981454, 231.02101213317565, 70.3747667737016, 55.33717181773477, 9321.463741724294, 9316.516403039486, 9326.281709130297, 285.17264788575505, 284.92359542641054, 285.2043520470984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2918, 9.148364, 5500.298, 594.5132, 7.393327, 4398.637, 590.7192, 7.438491, 4395.472, 605.9497, 7.251121, 4397.676, 599.8483, 7.342417, 4400.096, 594.6251, 9.239724, 5497.688, 100.0, 99.95782, 99.87854, 99.94577, 99.99725, 99.95656
30521.120120000003, 59.98356521379347, 59.9860663826063, 59.98321870175374, 32.797594557552124, 32.85969031505063, 32.800762389798756, 0.9999836356841156, 0.9999689359302223, 0.9999845997609013, 9315.877266752075, 9319.235113007064, 9321.504675713943, 232.27291585994953, 80.31833994411954, 52.40807769032949, 9317.506887031386, 9321.672205830902, 9325.312406203675, 285.1765565597125, 284.98917584192765, 285.4247823596267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045745, 5496.178, 599.9608, 7.334752, 4400.283, 594.7375, 7.394866, 4398.134, 608.9207, 7.217842, 4395.242, 598.3032, 7.353557, 4399.906, 595.0624, 9.238441, 5497.58, 99.92615, 100.0, 99.95522, 99.89045, 99.99267, 99.95459
30523.478960000004, 59.98571638300273, 59.98265136682186, 59.9776557382621, 32.764087831270096, 32.816889319436264, 32.775307700864545, 0.9999861988083104, 0.9999647771160948, 0.999988081724776, 9306.124672983662, 9313.25311174762, 9326.254228281163, 237.81882344418318, 78.92987173796337, 46.42429765151974, 9311.678691902645, 9322.707760581681, 9317.982615661045, 285.1502526392011, 284.8432225626856, 285.3849861513166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 613.9093, 8.932418, 5483.801, 606.2255, 7.25389, 4397.983, 601.0464, 7.320684, 4400.147, 615.2706, 7.125726, 4383.972, 592.123, 7.42332, 4395.33, 601.3647, 9.14615, 5500.303, 99.70522, 99.95275, 100.0, 99.63432, 99.8974, 100.0
30525.8862, 59.98255218769025, 59.98547817225152, 59.980217933057986, 32.7866031393813, 32.83566893305055, 32.79397953036547, 0.9999811686545661, 0.9999673697506976, 0.9999819636912182, 9315.709252051822, 9322.441654201239, 9328.269558083348, 230.42039677915636, 75.67834122948935, 54.36498979366161, 9327.904832150589, 9328.874293973928, 9323.044903647773, 285.1331816740735, 284.8945389424732, 285.29434544107147, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5217, 9.046459, 5496.068, 599.9802, 7.333831, 4400.288, 594.7958, 7.394313, 4398.194, 608.9595, 7.21729, 4395.404, 598.265, 7.352827, 4399.847, 595.0823, 9.238075, 5497.514, 99.92426, 100.0, 99.95351, 99.88917, 99.9967, 99.95422
30528.288600000003, 59.98263414773283, 59.97903083505133, 59.985236991884044, 32.8200900154954, 32.82753521930979, 32.76548161632179, 0.9999843746200496, 0.9999669644146957, 0.9999829241465188, 9309.265249419095, 9326.403747619504, 9324.15385450219, 241.70321915744307, 70.50355685197565, 51.340620232692345, 9314.67444658782, 9323.298892221148, 9317.85796200214, 285.07236154364483, 284.96449676026947, 285.46046177650527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5612, 9.045745, 5496.068, 599.9608, 7.334199, 4400.334, 594.7958, 7.394498, 4398.076, 608.9401, 7.217842, 4395.295, 598.3223, 7.35374, 4399.733, 595.0624, 9.242471, 5496.198, 99.9271, 100.0, 99.95486, 99.88919, 99.99254, 99.94118
30530.709720000003, 59.98462082725322, 59.9842891202815, 59.984418517678144, 32.80765426822139, 32.850231700481814, 32.79658073767621, 0.9999814315277246, 0.999973293874818, 0.9999813296320176, 9315.286291202978, 9326.749331776518, 9321.762412947932, 232.91357802796733, 71.57370082210309, 52.07844659795501, 9320.64392892164, 9320.2600989555, 9322.765566430502, 285.1304912983241, 284.8863662253281, 285.2832373563333, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2918, 9.147471, 5500.418, 593.6572, 7.406773, 4397.129, 588.3704, 7.459107, 4391.554, 603.9107, 7.285136, 4399.147, 602.0609, 7.308083, 4400.156, 592.4381, 9.266643, 5496.671, 100.0, 99.9334, 99.80664, 99.98064, 100.0, 99.92943
30533.11228, 59.98783438019634, 59.98313501415909, 59.98944985775749, 32.79848835008776, 32.83812719323522, 32.782816870138056, 0.9999814086897507, 0.999965599277487, 0.9999829833842742, 9326.606755487777, 9325.324541123977, 9327.716363988773, 226.6654992658453, 76.45267353513555, 57.28967076499339, 9326.29882062813, 9321.050236853838, 9331.740244642875, 285.1256326537114, 284.7997303574336, 285.3283522548432, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045567, 5496.126, 599.9997, 7.334015, 4400.392, 594.8152, 7.394498, 4398.025, 608.9984, 7.217658, 4395.243, 598.3604, 7.353374, 4399.906, 595.0823, 9.238625, 5497.574, 99.92816, 100.0, 99.95364, 99.89049, 99.99645, 99.95545
30535.57468, 59.98714775795723, 59.99313353010277, 59.987436155647345, 32.76657015947595, 32.82160911822831, 32.76205933151519, 0.9999865682023843, 0.9999696083905162, 0.999987082484808, 9312.421015808057, 9314.708236113314, 9321.412235357737, 236.20508864679687, 75.55000868640127, 47.703476275849425, 9314.443749317035, 9317.54909077166, 9321.541217988684, 285.1351248495858, 284.8658407060359, 285.27733409549523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 612.4898, 8.951871, 5484.728, 606.1282, 7.2561, 4398.092, 601.0464, 7.321053, 4400.366, 615.2123, 7.125359, 4383.914, 592.1039, 7.42332, 4395.604, 601.3647, 9.1456, 5500.125, 99.72093, 99.95382, 100.0, 99.63301, 99.8987, 100.0
30537.97532, 59.99033494670177, 59.99013773143961, 59.986697463031206, 32.80488712688846, 32.8423540644889, 32.800775429144885, 0.9999820471208924, 0.9999659610826822, 0.9999834633175372, 9309.546927771244, 9328.187534098255, 9326.642712524907, 241.23133276501767, 77.77073640000162, 52.48736719707563, 9318.371975420727, 9325.263085458506, 9327.32180898009, 285.08439786976714, 285.0340198992459, 285.34138350925343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.046281, 5496.121, 599.9802, 7.333831, 4400.396, 594.7958, 7.393577, 4398.02, 608.8819, 7.217474, 4395.183, 598.3414, 7.353922, 4399.907, 595.0624, 9.238625, 5497.628, 99.92806, 100.0, 99.95366, 99.88916, 99.99888, 99.95547
30540.43084, 59.98743202675859, 59.98216558093783, 59.99004249799909, 32.75949622548192, 32.83414869725158, 32.818366745585465, 0.9999852637957082, 0.9999701938019527, 0.9999835895218694, 9319.596766263521, 9319.730404006956, 9320.124020519235, 232.5148044668781, 75.64256784465397, 55.011321458656624, 9316.83953186718, 9322.005683290909, 9320.839607368216, 285.2451352399188, 284.9876005085463, 285.44132355229186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045388, 5496.068, 599.9608, 7.334199, 4400.232, 594.7375, 7.394682, 4398.195, 608.9013, 7.217658, 4395.191, 598.3223, 7.35374, 4399.964, 595.0624, 9.238441, 5497.456, 99.92616, 100.0, 99.95758, 99.88781, 99.99635, 99.95234
30542.895000000004, 59.97995986725586, 59.981433974824704, 59.983941473296646, 32.79488228173087, 32.86791565775117, 32.819300801675524, 0.9999812230696428, 0.9999675092936293, 0.9999813120201941, 9312.858998946293, 9325.850198455226, 9328.69176242421, 225.04715438173844, 73.43709010422617, 55.064352656949495, 9324.77647224196, 9320.871738107593, 9332.42298470482, 285.14124467222075, 284.9013728596424, 285.3554195448867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2721, 9.148007, 5500.365, 593.6378, 7.406957, 4397.072, 588.4481, 7.459476, 4391.61, 603.8913, 7.27723, 4399.029, 602.0609, 7.315936, 4400.275, 592.9948, 9.267375, 5496.846, 100.0, 99.93205, 99.80791, 99.97652, 100.0, 99.92817
30545.324480000003, 59.98209859444091, 59.98050003397119, 59.98373244117958, 32.81209715868393, 32.83051237874071, 32.79157952551955, 0.9999823164388131, 0.9999666525162204, 0.999981920391893, 9318.45755901151, 9325.597188687172, 9327.468365702673, 227.4891948391005, 74.4266387977832, 48.288902748899545, 9321.06887555094, 9327.400286671327, 9320.793125336357, 285.16607901577476, 284.94130458747605, 285.3506958245309, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045745, 5496.01, 599.9802, 7.334384, 4400.396, 594.8152, 7.394313, 4398.204, 608.9595, 7.218209, 4395.293, 598.3604, 7.353192, 4399.957, 595.0624, 9.238808, 5497.628, 99.92615, 100.0, 99.95777, 99.8903, 99.99762, 99.95547
30547.695200000002, 59.980587817212076, 59.97711421461755, 59.9778960191361, 32.78152510615754, 32.82062004638099, 32.76676220823641, 0.999986772079801, 0.9999638656699338, 0.9999852517135335, 9311.04512998714, 9322.52195925994, 9318.867789499442, 231.4951122936277, 74.0616707310187, 48.860831989929466, 9314.913701203875, 9313.26282825604, 9319.513179229523, 285.1951535293309, 284.85100369992233, 285.26748758416187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 612.4898, 8.952407, 5484.786, 606.0893, 7.256653, 4398.093, 601.0852, 7.321421, 4400.312, 615.2512, 7.125359, 4384.024, 592.123, 7.422955, 4395.39, 601.3846, 9.145783, 5500.125, 99.72197, 99.95638, 100.0, 99.63547, 99.89382, 100.0
30550.095240000002, 59.98219496808429, 59.97975751250804, 59.98106125451403, 32.78789171401363, 32.822543790274715, 32.78989473695079, 0.9999827136133839, 0.9999674923643675, 0.9999831412173047, 9322.692407303359, 9322.400051108336, 9328.686826955016, 235.87160211858236, 77.63867970021374, 54.66740685266177, 9317.346891992496, 9330.702121530967, 9322.078436541044, 285.21386910846513, 284.91497668865674, 285.29979011495834, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.6006, 9.046103, 5496.068, 599.9802, 7.334199, 4400.231, 594.7958, 7.394498, 4398.144, 608.9207, 7.218026, 4395.242, 598.3223, 7.353922, 4400.017, 595.0823, 9.238625, 5497.688, 99.92606, 100.0, 99.95486, 99.88797, 99.99898, 99.95557
30552.520520000002, 59.9815782067063, 59.98082168687453, 59.97980385470262, 32.80467529323902, 32.80841731489457, 32.796685770978236, 0.999983708743884, 0.9999648193339826, 0.9999822984503599, 9317.149691311779, 9325.101838702161, 9324.483601666003, 230.45578685091687, 72.73381843995503, 55.39041778620822, 9315.475578683736, 9317.50648199921, 9321.357941714217, 285.11456651341354, 284.929571936332, 285.32997478940223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045388, 5496.016, 599.9608, 7.333463, 4400.452, 594.8152, 7.394129, 4398.254, 608.8819, 7.218209, 4395.185, 598.3223, 7.352644, 4399.898, 595.0624, 9.238258, 5497.628, 99.92615, 100.0, 99.95252, 99.89163, 99.99629, 99.95457
30554.953360000003, 59.98280644420676, 59.982472597032114, 59.9808099720506, 32.80358355832067, 32.85934513678398, 32.79720715685786, 0.9999836231313282, 0.9999706007299545, 0.9999855217616868, 9314.453257189714, 9317.62991389606, 9327.830767063097, 228.13793636409173, 68.40736437895794, 54.35991069070246, 9318.649488997879, 9335.289915526559, 9326.119411563936, 285.06220505123525, 284.99068792087644, 285.4011909206059, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.3115, 9.147829, 5500.36, 593.6183, 7.407142, 4397.183, 588.4286, 7.461868, 4390.734, 602.9204, 7.290284, 4399.69, 603.5488, 7.294934, 4399.907, 591.2651, 9.281658, 5494.624, 100.0, 99.93474, 99.78686, 99.99328, 99.99648, 99.88854
30557.414000000004, 59.98298626992049, 59.977608809154844, 59.982037500535576, 32.789573889037676, 32.85435837722187, 32.811418971918904, 0.9999844728866205, 0.9999653094138073, 0.9999858308262448, 9314.566585123259, 9328.275719179093, 9329.631974136311, 230.30890113126225, 75.58430599683015, 53.85822837135561, 9324.523000883892, 9325.010377419305, 9327.8170322813, 285.0660955180997, 284.7477698736969, 285.2070019516522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045745, 5496.016, 599.9608, 7.334384, 4400.282, 594.8152, 7.394129, 4398.075, 608.9595, 7.217106, 4395.133, 598.3414, 7.353557, 4400.014, 595.0624, 9.238625, 5497.742, 99.92626, 100.0, 99.95484, 99.88797, 99.99645, 99.95328
30559.86948, 59.97501278562051, 59.97158227297776, 59.974463554509235, 32.79281622537082, 32.804298687243474, 32.75429082927909, 0.9999876540540149, 0.9999634805093751, 0.9999871139205979, 9308.387157976165, 9316.207379876432, 9313.213984380855, 235.25374349744288, 75.78466214265848, 47.48392174550008, 9310.70252750378, 9310.061529483399, 9318.242345839844, 285.2091309058158, 284.82921633154785, 285.3051988350634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 611.4252, 8.971502, 5487.572, 605.2138, 7.260152, 4398.232, 600.8911, 7.321237, 4400.197, 615.2318, 7.125726, 4383.971, 592.123, 7.422955, 4395.498, 601.3846, 9.145783, 5500.182, 99.77263, 99.96407, 100.0, 99.63562, 99.89607, 100.0
30562.293960000003, 59.97422999765153, 59.97547276395411, 59.97629082960538, 32.823384805863014, 32.84254263134093, 32.81564554055449, 0.999984454539356, 0.9999685377255004, 0.9999820151092312, 9308.771025007383, 9333.457592042045, 9323.261899361676, 237.4564051476318, 70.8964231657219, 55.1133086759728, 9321.20977450388, 9317.745941254123, 9330.050877393982, 285.1848445570573, 284.89210033772235, 285.3320055140441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5612, 9.045745, 5496.131, 599.9997, 7.334015, 4400.517, 594.7764, 7.394682, 4398.247, 608.9401, 7.217658, 4395.185, 598.3414, 7.353374, 4400.016, 595.0823, 9.238258, 5497.508, 99.92826, 100.0, 99.95503, 99.88917, 99.9939, 99.95642
30564.678280000004, 59.96512110430818, 59.97010324258283, 59.97065665505057, 32.79624154013895, 32.85650470811609, 32.78058115724131, 0.9999825100312705, 0.9999667737532146, 0.9999862154557306, 9312.888864656481, 9330.322712880428, 9321.455085660233, 235.91677425614307, 75.84848062498895, 55.81166580624813, 9321.253295290891, 9320.303877243194, 9320.538317424798, 285.22845668498644, 284.8770106112007, 285.29865833813375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045923, 5496.068, 599.9802, 7.334568, 4400.29, 594.8152, 7.393761, 4398.03, 608.9207, 7.217106, 4395.293, 598.3414, 7.353374, 4399.852, 595.0624, 9.238625, 5497.688, 99.92711, 100.0, 99.95771, 99.89163, 99.99762, 99.95656
30567.09644, 59.96688250666512, 59.96422354254368, 59.96191953990576, 32.7816164418532, 32.875428972962865, 32.79447563894224, 0.9999807109898391, 0.9999749214564354, 0.999983138306679, 9320.277565021914, 9327.151300817131, 9318.98462890734, 230.51335076711712, 70.77366716712413, 57.69005686126411, 9311.581899354425, 9334.998877235588, 9315.044996175831, 285.09381336335645, 284.9920786710447, 285.3283691505477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2721, 9.147471, 5500.313, 593.6378, 7.406773, 4397.13, 588.3898, 7.461684, 4390.737, 602.8427, 7.298558, 4399.979, 604.1591, 7.287994, 4399.692, 590.7482, 9.29704, 5492.983, 100.0, 99.93594, 99.78551, 99.99813, 99.98562, 99.87101
30569.527520000003, 59.96377263368118, 59.96213611234321, 59.95468061018936, 32.815271819070155, 32.88416877160082, 32.78320336704066, 0.9999842382010432, 0.9999710366251758, 0.9999850309308014, 9325.85006131852, 9330.762524469952, 9323.048487948126, 233.50476737341978, 75.52144437670938, 55.40529488093944, 9320.898628842366, 9320.058446532934, 9325.0686608454, 285.0658517852492, 284.6493262649676, 285.0852215490744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045745, 5496.126, 599.9802, 7.334568, 4400.395, 594.8346, 7.393945, 4398.261, 608.979, 7.217842, 4395.235, 598.3223, 7.35374, 4400.017, 595.0823, 9.238258, 5497.687, 99.92596, 100.0, 99.95505, 99.8903, 99.99516, 99.95654
30571.96036, 59.96446557047969, 59.962927248398174, 59.96630469385487, 32.78299785682702, 32.82295864863825, 32.758939485976434, 0.9999863252443741, 0.9999677672666155, 0.9999865841252634, 9312.340293064986, 9309.872462264242, 9332.128668290117, 236.53813313651858, 79.85485191415228, 47.49673772502729, 9303.98925947464, 9317.317869630737, 9314.312408372703, 284.94663090184235, 284.87343060679245, 285.3280893435142, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 610.6761, 8.991848, 5489.854, 604.0659, 7.274704, 4398.995, 600.4058, 7.328968, 4400.362, 615.1541, 7.127748, 4383.913, 592.1611, 7.42259, 4395.498, 601.3846, 9.14615, 5500.237, 99.81413, 99.97576, 100.0, 99.63299, 99.8974, 100.0
30574.427720000003, 59.964425676234185, 59.96593648470753, 59.97109817246734, 32.80149380154235, 32.84763561619666, 32.794283370794595, 0.9999832987525847, 0.9999649591938451, 0.9999853025133255, 9321.942067510172, 9323.998889021146, 9316.71177197917, 236.59820944855574, 79.76835098316542, 53.018885771875745, 9323.209489454135, 9318.152144648668, 9324.613848069463, 285.13610762015816, 284.9147635540735, 285.34571740275686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045923, 5495.958, 599.9997, 7.334752, 4400.391, 594.8152, 7.393945, 4398.256, 608.9013, 7.217658, 4395.295, 598.3223, 7.353557, 4399.795, 595.0226, 9.238441, 5497.574, 99.92606, 100.0, 99.95896, 99.89166, 99.99895, 99.95449
30576.82296, 59.974028383637105, 59.97279531915974, 59.9689697328431, 32.80168893709129, 32.80760755849641, 32.780873786051146, 0.9999864853928856, 0.9999625084711747, 0.9999823160194306, 9317.904357378433, 9325.533008362612, 9331.144710759498, 231.94401308031047, 73.99633851249564, 54.683658333791755, 9313.23454292084, 9319.938561494673, 9325.424259243024, 285.16746439581595, 284.8962123517311, 285.2563117563489, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.046103, 5496.125, 599.9802, 7.334199, 4400.336, 594.7569, 7.394498, 4398.201, 608.9595, 7.217842, 4395.185, 598.3223, 7.353374, 4399.898, 595.0624, 9.238808, 5497.514, 99.92911, 100.0, 99.95109, 99.89045, 99.99629, 99.95339
30579.254160000004, 59.97341939898904, 59.97386937859335, 59.978047965250724, 32.808555181975464, 32.832449846248636, 32.79944148433147, 0.9999840403514206, 0.9999728788758511, 0.9999791791463697, 9313.850175332302, 9322.169539467974, 9333.351840855834, 229.8997420226426, 72.9469803591387, 54.24067284277862, 9313.775281217255, 9324.743113961296, 9332.21263425905, 285.1313640113372, 284.9502835327387, 285.185784620033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2721, 9.148007, 5500.58, 593.6183, 7.407142, 4397.244, 588.3704, 7.462052, 4390.557, 602.8233, 7.298742, 4399.92, 604.5597, 7.280324, 4399.496, 589.9728, 9.298505, 5492.854, 100.0, 99.93596, 99.78553, 99.99275, 99.97899, 99.85528
30581.654680000003, 59.97283395222533, 59.97595373171505, 59.97675282487434, 32.803714495658085, 32.854625891329604, 32.79380930174912, 0.9999849580334155, 0.9999664223388239, 0.9999848356307212, 9321.642198855356, 9320.104669555854, 9326.078343297337, 231.54949223246547, 81.48706751492591, 57.7576258173126, 9326.207647839456, 9317.397626409478, 9329.785492595327, 285.03486334734663, 284.7988954550776, 285.3421428277126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5612, 9.045923, 5496.005, 599.9413, 7.334015, 4400.344, 594.7569, 7.394129, 4398.084, 608.979, 7.216922, 4395.227, 598.3223, 7.352827, 4400.077, 595.0624, 9.238625, 5497.686, 99.92815, 100.0, 99.95248, 99.89163, 99.9967, 99.95754
30584.110360000002, 59.97535717741406, 59.9785647187736, 59.98095370513889, 32.769369672003364, 32.82808416038126, 32.75505074154638, 0.9999872129845117, 0.9999675744371997, 0.9999880852039934, 9308.582411495421, 9327.868868137031, 9315.428125844992, 237.6909451954948, 80.36566656974628, 47.209491305574716, 9306.722737082036, 9314.95080298822, 9327.509211475894, 284.7670274990379, 284.7125762380637, 285.0925473981567, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 609.5917, 8.999166, 5491.164, 603.6379, 7.284098, 4399.439, 599.9593, 7.32952, 4400.519, 614.8434, 7.127933, 4383.913, 592.123, 7.42259, 4395.552, 601.3647, 9.14615, 5500.189, 99.83794, 99.99004, 100.0, 99.63297, 99.89515, 100.0
30586.48816, 59.98367823844848, 59.97961747099923, 59.98082077401431, 32.778488055328026, 32.834114979845054, 32.83298111743715, 0.9999832543234155, 0.9999690452219505, 0.9999850418152256, 9318.909240306668, 9332.944363406028, 9324.48129251939, 234.90222121654915, 74.20000908606335, 51.1734822111091, 9314.829178190495, 9323.40945362549, 9323.993243533725, 285.1439508999494, 284.846851057874, 285.27343302035547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045923, 5495.958, 599.9997, 7.333831, 4400.512, 594.7764, 7.393761, 4398.081, 608.9013, 7.21729, 4395.138, 598.3414, 7.353557, 4399.958, 595.0425, 9.238808, 5497.634, 99.92806, 100.0, 99.9564, 99.8881, 99.99516, 99.95754
30588.947720000004, 59.98856231521056, 59.99000758093739, 59.987717341986865, 32.78693923251595, 32.86077374788489, 32.782826913238, 0.9999835960836246, 0.9999683535589332, 0.9999804383821574, 9319.313048971235, 9329.053316737483, 9319.399150826472, 232.56687485449675, 76.68199284288289, 52.92113641211836, 9317.498832372483, 9323.358863517005, 9316.941812678371, 285.1691207029547, 284.9525583835446, 285.36156005891723, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.046281, 5495.906, 600.0192, 7.334752, 4400.292, 594.8152, 7.394313, 4397.979, 608.9595, 7.217474, 4395.191, 598.3604, 7.353374, 4399.963, 595.0425, 9.238808, 5497.634, 99.92596, 100.0, 99.95266, 99.88782, 99.9927, 99.95752
30591.34772, 59.991751953126325, 59.987123415811595, 59.99236904381696, 32.81337248800241, 32.84748002698092, 32.77181888943639, 0.9999840673712426, 0.9999718611691779, 0.9999813419951683, 9312.285118798412, 9320.707534953457, 9327.486829705696, 229.4490233421775, 68.0787366221767, 52.38568736367051, 9323.70153226058, 9324.774086099413, 9325.168202371002, 285.1590560482389, 284.8736263976849, 285.34557171746525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2721, 9.14765, 5500.25, 593.6378, 7.406589, 4397.303, 588.3898, 7.462236, 4390.796, 602.8815, 7.29819, 4400.031, 604.6551, 7.27521, 4399.089, 589.0186, 9.319381, 5490.931, 100.0, 99.93087, 99.78675, 99.99929, 99.97789, 99.82272
30593.86028, 59.99061094389326, 59.98679730536704, 59.98509204024723, 32.78815483148513, 32.855636348621175, 32.79547182746245, 0.9999810585256609, 0.9999682714557661, 0.9999839789865592, 9318.954072019778, 9320.700689864723, 9320.93297199006, 231.20182317591116, 80.74789301641624, 53.82610658310932, 9315.90850020637, 9329.18416649171, 9325.938485634655, 285.13589224273255, 284.9532007141063, 285.307190978344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.046103, 5496.01, 599.9802, 7.333831, 4400.447, 594.8152, 7.393945, 4398.135, 608.8819, 7.217474, 4395.191, 598.3223, 7.353374, 4399.96, 595.0425, 9.238075, 5497.626, 99.92606, 100.0, 99.95622, 99.89049, 99.99649, 99.95559
30596.298440000002, 59.990557191866586, 59.98988042623717, 59.986830880278994, 32.77039677127964, 32.839424476383705, 32.76803049240369, 0.9999872376317115, 0.9999637343082295, 0.9999860192083124, 9306.911221768309, 9315.784851228307, 9316.418997705849, 234.44120384939106, 74.80988140919362, 49.12227053665265, 9317.03356424495, 9316.939500198088, 9311.190189252142, 285.0358030016007, 284.818403362398, 285.3497326426025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 610.2424, 8.993632, 5490.109, 604.0076, 7.283545, 4398.924, 599.9205, 7.329704, 4400.46, 615.0958, 7.125726, 4383.809, 592.1611, 7.423138, 4395.487, 601.3846, 9.1456, 5500.184, 99.84174, 99.98561, 100.0, 99.63684, 99.89604, 100.0
30598.712280000003, 59.995514689181896, 59.983251578550906, 59.99038030735127, 32.81095520197808, 32.85614577831619, 32.79935785457665, 0.9999842565989462, 0.9999691535987211, 0.9999860339409535, 9316.184157138787, 9331.407558989515, 9319.989195855253, 233.0871901938276, 71.82531652434227, 55.377696264774386, 9318.206662973866, 9324.410433670213, 9318.461192192399, 285.0475907996609, 284.97506604796666, 285.3416965416162, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.64, 9.045923, 5496.131, 599.9608, 7.334384, 4400.34, 594.7958, 7.393393, 4398.255, 608.9595, 7.217658, 4395.126, 598.3414, 7.353557, 4399.849, 595.0425, 9.238441, 5497.513, 99.92806, 100.0, 99.95136, 99.8918, 99.99765, 99.95337
30601.095480000004, 59.9856253517068, 59.98624876153107, 59.98552291482567, 32.79308043137709, 32.8664423495624, 32.78685375065572, 0.9999825734116848, 0.9999659036813193, 0.9999853978565395, 9315.854624718651, 9320.608544740346, 9326.600282229738, 236.96624360248416, 72.91226749081352, 56.05644406633655, 9318.635271548847, 9325.562642545614, 9320.456582055493, 285.08798611354825, 284.75842487039426, 285.28614967894765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.6006, 9.045745, 5496.068, 599.9608, 7.334384, 4400.284, 594.8152, 7.393393, 4398.2, 608.9207, 7.217842, 4395.081, 598.3604, 7.353374, 4399.97, 595.0425, 9.238808, 5497.633, 99.92816, 100.0, 99.95402, 99.89283, 99.99792, 99.95554
30603.497680000004, 59.98841465133713, 59.98396456379896, 59.98322879379347, 32.8053818747538, 32.83609007868691, 32.81091672279125, 0.9999808225338602, 0.9999726710588123, 0.999984832437701, 9318.677210175487, 9329.898905493417, 9322.094041988623, 233.09160076046828, 72.31316375478491, 54.818201169985514, 9322.343728255286, 9323.616044046226, 9322.447651405642, 285.01388300159493, 284.8333318649688, 285.35743474851614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 601.2918, 9.147471, 5500.308, 593.6572, 7.407142, 4397.072, 588.4286, 7.461684, 4390.619, 602.8233, 7.298006, 4399.912, 604.6551, 7.275028, 4398.931, 588.7601, 9.322494, 5490.266, 100.0, 99.93201, 99.78928, 99.9966, 99.97809, 99.80287
30605.865840000002, 59.9829305348669, 59.98249835991561, 59.98966516022614, 32.811735706283635, 32.85928293016625, 32.7830444448004, 0.9999821946644739, 0.9999622196917837, 0.9999829035263529, 9321.418705142976, 9326.08868651775, 9328.576099671749, 230.95606685207667, 76.56044304463376, 49.484097959470546, 9317.701135528952, 9324.822973255255, 9321.669128878611, 285.05355552619835, 284.94583744570417, 285.28414906493254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5612, 9.045745, 5496.131, 599.9802, 7.334752, 4400.282, 594.7958, 7.393945, 4397.957, 608.979, 7.217658, 4395.178, 598.3604, 7.353009, 4399.741, 595.0425, 9.238808, 5497.513, 99.92826, 100.0, 99.95215, 99.88913, 99.99785, 99.95652
30608.259560000002, 59.98630430146656, 59.983701509851485, 59.98215304771144, 32.78319915689644, 32.843391178985776, 32.75206992677732, 0.9999852017696443, 0.9999695448783807, 0.9999869967222743, 9302.69697072068, 9317.023492215121, 9317.926369958752, 233.4777318464876, 82.06254005214123, 48.906402664139364, 9309.320127668778, 9317.664493806407, 9312.60705231459, 285.09339298124326, 284.8548826886935, 285.21950249621256, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.6597, 9.044139, 5494.81, 600.8947, 7.315043, 4400.223, 597.2222, 7.359892, 4400.079, 612.6879, 7.164154, 4387.216, 593.2293, 7.415102, 4395.787, 601.3051, 9.145417, 5500.183, 99.91508, 100.0, 99.99781, 99.7252, 99.90285, 100.0
30610.658040000002, 59.984938871555485, 59.9826349832596, 59.977120540439614, 32.7576356207987, 32.86648978836356, 32.80873247724295, 0.9999842213998112, 0.9999659878650741, 0.999985305525508, 9315.775124374415, 9328.555420700974, 9317.919338652713, 240.5558934541641, 72.78274796484857, 51.95683173289126, 9323.008457117718, 9324.278284104927, 9324.342196568785, 284.99861360513876, 284.95196740802794, 285.2558009956116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 609.8875, 9.016298, 5494.312, 601.1476, 7.327937, 4400.254, 594.854, 7.394129, 4398.085, 609.0178, 7.216739, 4395.185, 598.3604, 7.353557, 4399.791, 595.0823, 9.238625, 5497.748, 99.87966, 100.0, 99.95625, 99.89163, 100.0, 99.95437
30613.126320000003, 59.984880088737064, 59.98520789170881, 59.984083658023955, 32.81321647066184, 32.855542721980854, 32.80882313086434, 0.9999826248064627, 0.9999681232874389, 0.9999851390568549, 9322.161620896215, 9319.80234863751, 9323.448518571433, 238.5842873315296, 77.7681826492975, 54.378813308117515, 9315.4244936679, 9329.293498679432, 9329.301498250128, 284.94342071680853, 284.870945722948, 285.36837101178486, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 0), 5500.0, 600.0, 607.5809, 9.045923, 5496.115, 599.9997, 7.334015, 4400.449, 594.8152, 7.394498, 4398.359, 608.9401, 7.218577, 4395.347, 598.3414, 7.353192, 4399.858, 595.0823, 9.237892, 5497.627, 99.92796, 100.0, 99.95364, 99.89149, 99.99898, 99.95545
