TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30629.686200000004, 59.973513393946796, 59.97715517247705, 59.976490170895346, 31.56894381175138, 31.591220958949418, 31.53484084695633, 0.9999879478913865, 0.9999751837248586, 0.999987492857837, 8956.24031931064, 8968.10208346946, 8967.580113269243, 217.536169383814, 69.08059892164103, 44.33187382015922, 8953.99808354093, 8972.622645227979, 8968.5074201496, 285.1086307594736, 284.82238550465297, 285.2377591461311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5809, 9.046281, 5496.074, 599.9608, 7.334199, 4400.395, 594.7958, 7.394498, 4398.025, 608.9984, 7.216739, 4395.242, 598.3032, 7.353922, 4399.849, 601.1262, 7.319892, 4400.187, 99.92701, 100.0, 99.95619, 99.88779, 99.99877, 100.0
30632.08044, 59.97501808146775, 59.97413406050278, 59.9747985335834, 31.55687962313041, 31.59613971841271, 31.54162446691738, 0.9999875615033328, 0.9999752079900329, 0.9999890521971593, 8945.52769190456, 8954.09401994607, 8955.906610679798, 222.95197207819888, 66.3075200167641, 41.35081230268315, 8952.84755875944, 8961.074844987545, 8965.027247316877, 285.0038146215436, 284.6555462354352, 285.2630358098588, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.046103, 5496.005, 599.9024, 7.334199, 4400.403, 594.7764, 7.394313, 4398.304, 608.9013, 7.217658, 4395.294, 598.3414, 7.353009, 4399.74, 600.6689, 7.331429, 4400.184, 99.92911, 100.0, 99.95622, 99.89165, 99.99407, 100.0
30634.518480000002, 59.982522320528474, 59.97522348439374, 59.978915244629185, 31.558732223348596, 31.60489321061946, 31.549696844276003, 0.9999885393826582, 0.9999748549110892, 0.999990310694166, 8957.12107018742, 8972.34258430147, 8966.345559046198, 223.06068476649858, 64.72641708182255, 37.91646067780175, 8962.207645141927, 8966.167523875985, 8963.96954020994, 285.0144569344178, 284.82586610431855, 285.1948107422544, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 613.8896, 8.932596, 5483.807, 606.2838, 7.254627, 4398.36, 600.1534, 7.336146, 4400.089, 612.8821, 7.166544, 4390.813, 596.0333, 7.380403, 4399.492, 599.814, 7.330697, 4400.271, 99.70313, 99.96132, 100.0, 99.76346, 99.9774, 100.0
30636.950480000003, 59.98125778180753, 59.977210279221296, 59.977997291702366, 31.56386140446119, 31.57982451562204, 31.544916036157833, 0.9999900968466268, 0.9999780452752507, 0.9999900821375394, 8953.664432556443, 8969.748522303697, 8960.744782297736, 222.34650551572076, 60.985579867124216, 43.3159142553659, 8960.009486063043, 8973.603195488931, 8968.553785434196, 285.04170263258857, 284.83581843295593, 285.25240964147577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5612, 9.046103, 5496.178, 599.9997, 7.334568, 4400.394, 594.7958, 7.393945, 4398.082, 608.9401, 7.217474, 4395.242, 598.3223, 7.354288, 4399.907, 594.8239, 7.393873, 4398.025, 99.92911, 100.0, 99.9525, 99.89047, 99.99374, 99.94978
30639.36876, 59.982476059577806, 59.98388720020161, 59.98002247750903, 31.556410547886166, 31.584638417193712, 31.53011598712247, 0.9999890463490184, 0.9999768584441805, 0.9999885923722072, 8955.142960108591, 8961.639694897169, 8962.99166583198, 221.45582859840306, 64.96196899720007, 40.42916361945436, 8954.650097271491, 8964.788653396154, 8962.304683395147, 284.88074091256584, 284.7697699853457, 285.16047186247533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 601.5678, 9.143188, 5500.423, 593.7156, 7.407142, 4397.185, 588.4092, 7.462236, 4390.564, 602.8233, 7.298925, 4400.083, 604.6741, 7.275028, 4399.047, 588.4221, 7.461627, 4390.527, 100.0, 99.93334, 99.78787, 99.99289, 99.97693, 99.78068
30641.861240000002, 59.98087869084658, 59.981388702742706, 59.97793418124683, 31.55219644497058, 31.60072676021521, 31.548490417747445, 0.9999907643699564, 0.9999744187278167, 0.9999889677094229, 8957.38183627986, 8968.988829804912, 8972.490354487241, 219.00016986233095, 63.0925642188472, 43.94951446423693, 8964.433468958649, 8969.169773304535, 8965.138452506444, 285.00443866686436, 284.80594694272173, 285.2849046245536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.045745, 5496.016, 599.9024, 7.334199, 4400.453, 594.8346, 7.393577, 4398.081, 608.9013, 7.217658, 4395.237, 598.3414, 7.353922, 4399.909, 594.7841, 7.393873, 4397.912, 99.92805, 100.0, 99.95497, 99.88659, 99.99629, 99.95097
30644.329200000004, 59.97966358999179, 59.978394646452266, 59.97934312658454, 31.53920035867183, 31.587722329250568, 31.545356755757265, 0.9999895239150768, 0.9999752877715443, 0.9999903129962223, 8951.213867879087, 8961.230008817845, 8962.591479505743, 222.66545102015334, 62.4162385822176, 43.32432861966663, 8957.53258521594, 8956.000189536317, 8968.00858015121, 285.0138155951543, 284.8379034550343, 285.1979240503771, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5612, 9.046103, 5496.12, 599.9413, 7.334015, 4400.34, 594.7569, 7.394129, 4398.089, 608.9401, 7.218577, 4395.236, 598.3032, 7.353922, 4399.692, 595.7185, 7.378491, 4399.379, 99.92805, 100.0, 99.95636, 99.89028, 99.99159, 99.98448
30646.724080000004, 59.98266349456826, 59.981409511732544, 59.979177417936604, 31.564775023758394, 31.61050914944443, 31.56172284500865, 0.9999891829599654, 0.9999729964679517, 0.9999880120770337, 8960.107926658155, 8964.229474388716, 8969.481074768806, 221.507182990307, 62.37779356451438, 43.814172780876106, 8964.069949249402, 8967.475877712324, 8972.449245187563, 285.03717636774576, 284.8753967449778, 285.30154794018347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 613.8699, 8.933132, 5483.854, 606.2644, 7.260152, 4398.593, 599.7458, 7.336699, 4399.978, 612.9598, 7.165992, 4390.703, 596.0905, 7.379673, 4399.6, 596.0366, 7.385266, 4398.166, 99.70313, 99.96662, 99.99946, 99.78731, 99.97976, 99.9569
30649.094960000002, 59.97898766055095, 59.981970632162884, 59.978192906890314, 31.547805819163113, 31.588519051028232, 31.541414757587283, 0.9999893789220536, 0.9999779569506381, 0.99998893255153, 8961.880137296286, 8964.748342628143, 8968.38610461689, 219.4729524422681, 58.80209520584776, 40.57993178560491, 8961.732972829835, 8967.334288649614, 8961.310399899136, 285.01342244915594, 284.78498630088245, 285.2991968502609, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5612, 9.046638, 5496.062, 599.9608, 7.334384, 4400.396, 594.8152, 7.394498, 4398.252, 608.9207, 7.217842, 4395.183, 598.3414, 7.353557, 4399.954, 594.7841, 7.393873, 4397.853, 99.927, 100.0, 99.95888, 99.88913, 99.99755, 99.95495
30651.51952, 59.98384430027638, 59.98095514079729, 59.9785848955453, 31.50746446748808, 31.587632646818054, 31.51977295829557, 0.9999903347672281, 0.9999734038915558, 0.9999888181250766, 8958.364256863726, 8960.445843631287, 8960.645882547218, 217.91561649259825, 66.31055652427767, 39.15137362639098, 8955.737447713569, 8960.890133666764, 8961.299341099648, 285.0218988839262, 284.9066778784172, 285.30554474858764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.0016, 9.136049, 5500.209, 593.7156, 7.407694, 4397.123, 588.4286, 7.461684, 4390.684, 602.8427, 7.298558, 4399.919, 604.6932, 7.275028, 4399.041, 588.4221, 7.461811, 4390.58, 100.0, 99.93572, 99.7854, 99.99779, 99.97922, 99.78326
30653.926280000003, 59.97698711771551, 59.979961905698346, 59.98433877811719, 31.544639498275977, 31.598162178132593, 31.559947791162884, 0.9999911201089408, 0.9999770370775714, 0.9999899913561155, 8960.818029723556, 8958.76397236881, 8966.963312721913, 218.98810984867623, 64.32219218067712, 42.257279608670245, 8963.644545466053, 8966.844700253865, 8963.063346469628, 284.9829661147674, 284.8212549949626, 285.24767258051503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5612, 9.046638, 5496.063, 599.9997, 7.333831, 4400.4, 594.7958, 7.394866, 4398.143, 608.9013, 7.218761, 4395.294, 598.3795, 7.35374, 4399.96, 594.8438, 7.394239, 4397.966, 99.92691, 100.0, 99.95638, 99.89147, 99.99383, 99.95236
30656.41284, 59.97968010578789, 59.97994243229115, 59.97918489191836, 31.53756373248198, 31.600342999329094, 31.543081392022128, 0.9999899234609169, 0.9999768012848994, 0.9999881885789293, 8954.967451901059, 8965.6352392609, 8959.87765179841, 222.58447059051196, 64.79078462085499, 37.950020692192766, 8950.506044499894, 8960.862333016521, 8958.740270253586, 285.1038075673512, 284.7539975904694, 285.2340257904247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.045745, 5496.121, 599.9219, 7.334937, 4400.446, 594.7958, 7.393761, 4398.082, 608.8819, 7.217658, 4395.295, 598.3032, 7.353557, 4399.788, 594.8636, 7.39076, 4398.542, 99.92711, 100.0, 99.95755, 99.88913, 99.99377, 99.95452
30658.8378, 59.97787631802529, 59.979316910215104, 59.97967414044375, 31.564845549185396, 31.593867552167858, 31.556075929534476, 0.9999883527961141, 0.9999746578857606, 0.9999912326612908, 8964.029340242076, 8969.701936341453, 8964.07127763675, 220.48049197836326, 62.724032706218466, 34.8642122408628, 8959.889106741455, 8973.954536680722, 8960.611733902932, 285.02010751364196, 284.8751170956152, 285.2326483066927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 613.8699, 8.932775, 5483.917, 606.2449, 7.254442, 4397.974, 601.027, 7.32455, 4400.14, 613.9695, 7.150548, 4388.638, 595.0032, 7.391726, 4398.835, 597.1102, 7.372814, 4398.531, 99.70617, 99.95518, 100.0, 99.71667, 99.96735, 99.96522
30661.275800000003, 59.97910423109049, 59.9792394585693, 59.98129886224651, 31.548634938437523, 31.572603510031787, 31.562878301921668, 0.9999919516082064, 0.9999745019885643, 0.9999919389871305, 8964.603984180112, 8971.986724520139, 8962.948830820984, 224.01225049756522, 61.5412610436797, 39.786387699320585, 8959.44306005426, 8966.400186968027, 8963.277806902095, 285.03001441516284, 284.876729808475, 285.2022595219769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.045923, 5496.12, 599.9413, 7.334568, 4400.275, 594.7958, 7.394129, 4398.081, 608.9013, 7.218026, 4395.183, 598.3414, 7.353922, 4399.847, 594.7841, 7.394239, 4397.85, 99.92805, 100.0, 99.95755, 99.88912, 99.99759, 99.94973
30663.6706, 59.97913399091299, 59.97540902581701, 59.97450161549827, 31.524862983976476, 31.592819628897384, 31.526431342127815, 0.9999878081560042, 0.9999706550636898, 0.9999891162396126, 8957.221483232759, 8966.586491598142, 8964.513954903632, 222.29791844125248, 63.69998037433879, 41.30286832670936, 8961.448094508049, 8967.677524777877, 8962.374210754995, 284.80743307261247, 284.84376801256883, 285.192739916334, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.6522, 9.135336, 5500.266, 593.6766, 7.407142, 4397.301, 588.4092, 7.461868, 4390.736, 602.7845, 7.299109, 4399.913, 604.6551, 7.275576, 4399.145, 588.4221, 7.461078, 4390.534, 100.0, 99.93201, 99.78806, 99.9978, 99.97915, 99.78731
30666.057160000004, 59.976557276859204, 59.97565829274483, 59.97423714230863, 31.53460661410197, 31.61131005556228, 31.55541466864174, 0.999987579974761, 0.9999747107147307, 0.9999910594824091, 8959.97756865676, 8975.266087198968, 8970.712688668329, 218.35048656629715, 61.65182302724679, 37.50451056305292, 8958.43342103907, 8973.880636104122, 8964.675870836996, 285.02383027082203, 284.77362827938146, 285.1396886411033, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.045923, 5496.172, 599.9413, 7.334752, 4400.334, 594.7958, 7.394682, 4398.029, 608.8819, 7.218393, 4395.185, 598.3414, 7.35374, 4399.789, 594.8239, 7.393507, 4398.08, 99.9271, 100.0, 99.95484, 99.89037, 99.9938, 99.95117
30668.47864, 59.97130239832589, 59.977176584012845, 59.97049280544874, 31.548858273445177, 31.58949513606809, 31.53181466749151, 0.9999901958657093, 0.9999765189926466, 0.9999903050882116, 8958.539924486877, 8965.68543451015, 8972.284344156173, 219.1496459920918, 59.12877270085892, 44.23650576200225, 8955.00860211213, 8964.179956465046, 8962.068418110312, 285.20245448523593, 284.92778430330395, 285.17503789174293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.046994, 5496.115, 599.9413, 7.334199, 4400.396, 594.7764, 7.394682, 4398.237, 608.9013, 7.218209, 4395.235, 598.3604, 7.35374, 4399.957, 594.8636, 7.393324, 4397.905, 99.92796, 100.0, 99.95231, 99.8903, 99.99254, 99.95099
30670.927920000002, 59.97370928492756, 59.97568995034757, 59.98032814048207, 31.549370018721305, 31.59264347292237, 31.55388686714974, 0.9999869378920907, 0.9999740716281311, 0.9999917579158824, 8959.487302113295, 8974.074564013952, 8964.86581984075, 224.65994883212034, 64.11219308983388, 41.43009156636981, 8961.116694906223, 8965.663150947823, 8969.307905552596, 285.16712142496357, 284.91069403367925, 285.2910751370812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 613.8502, 8.933489, 5483.911, 606.2644, 7.254995, 4398.035, 601.0658, 7.321237, 4400.256, 614.9793, 7.13639, 4386.686, 593.3247, 7.403231, 4397.64, 598.1639, 7.360545, 4399.249, 99.70408, 99.95406, 100.0, 99.66939, 99.94496, 99.98153
30673.300440000003, 59.98307756589031, 59.979502517193666, 59.97259598645809, 31.505950941790257, 31.618878990918002, 31.54869848595597, 0.9999908741018796, 0.9999743960478444, 0.9999903130429921, 8955.017673481998, 8971.694640754624, 8965.990570499307, 217.38654024414382, 61.4076297523402, 39.78589685475163, 8959.928309070394, 8967.814728087189, 8966.350085746284, 285.06482942980574, 284.84032911463515, 285.25935268197867, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.046281, 5496.225, 599.9608, 7.333647, 4400.226, 594.7958, 7.394129, 4398.071, 608.9401, 7.217658, 4395.176, 598.2841, 7.354288, 4400.014, 594.7841, 7.393507, 4397.911, 99.93111, 100.0, 99.95625, 99.88916, 99.99892, 99.95252
30675.633800000003, 59.97752598820738, 59.98146957223062, 59.97713133179993, 31.49949005472015, 31.582683351256723, 31.520344174716673, 0.9999891265196434, 0.999974822951486, 0.9999912387500599, 8954.633568925392, 8969.3422356102, 8960.968351862291, 224.28271889988542, 60.207250156045575, 40.86009239784926, 8956.36600039233, 8964.61017013258, 8962.17774980457, 284.99429988180185, 284.863364443605, 285.37258569245034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 605.1362, 9.086079, 5499.296, 596.0697, 7.37988, 4398.386, 589.7292, 7.452481, 4391.111, 602.9786, 7.296719, 4399.802, 604.6551, 7.275576, 4399.04, 588.442, 7.461078, 4390.533, 99.97788, 99.96192, 99.79657, 99.9968, 99.97807, 99.78343
30678.004040000003, 59.98050798038316, 59.975502818235235, 59.98128182012158, 31.543793714146098, 31.560195164751274, 31.54218034969526, 0.999990900767967, 0.9999758830779403, 0.999991060549444, 8963.864862493589, 8970.818070199974, 8964.094981597595, 218.70889563839637, 64.11449572208312, 41.62833864440472, 8965.76785084302, 8965.902276471994, 8970.27040961966, 285.0149100569529, 284.69395945283935, 285.26576274612125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.1866, 9.047709, 5496.01, 599.9413, 7.334752, 4400.456, 594.7958, 7.394498, 4398.194, 608.9207, 7.218026, 4395.241, 598.2841, 7.354105, 4399.958, 594.7841, 7.394423, 4398.08, 99.9287, 100.0, 99.95231, 99.89043, 99.99642, 99.9498
30680.374400000004, 59.97753181476365, 59.97997472334269, 59.981760838231054, 31.555312718107206, 31.582922935283325, 31.51797522759036, 0.9999902727002717, 0.9999764747965318, 0.9999913170183319, 8964.105545298007, 8959.65558209008, 8967.525581256623, 218.7797477978188, 61.89340392599888, 41.51217309211711, 8962.468549141859, 8967.14836559248, 8963.349908501488, 285.13337758762367, 284.93179920716534, 285.3332739262504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.502, 9.046281, 5496.161, 599.9413, 7.334384, 4400.231, 594.7958, 7.394866, 4398.081, 608.9013, 7.218209, 4395.183, 598.3604, 7.353557, 4400.003, 594.7841, 7.394056, 4398.141, 99.9288, 100.0, 99.95497, 99.89163, 99.99516, 99.9536
30682.684200000003, 59.97936809283278, 59.977798492005945, 59.97763806194105, 31.50399323467395, 31.579647551057317, 31.54827600006744, 0.9999873259669001, 0.9999673903133204, 0.9999895153333513, 8952.051769624446, 8963.393219924896, 8963.827243992395, 224.10413329584117, 69.20423801818379, 41.549714662779024, 8966.499317212354, 8967.648067033046, 8961.955432960553, 284.99588627105044, 284.8909593591803, 285.26984715934924, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 613.8502, 8.933311, 5483.969, 606.2644, 7.254811, 4398.085, 601.0464, 7.321421, 4400.313, 615.2318, 7.12591, 4383.966, 592.1039, 7.42332, 4395.438, 601.1262, 7.320076, 4400.305, 99.70712, 99.95771, 100.0, 99.63682, 99.89492, 100.0
30685.024360000003, 59.97955338435985, 59.97522245799624, 59.98054303354299, 31.526085270859323, 31.603562611209668, 31.5663969979062, 0.999988092674273, 0.9999789211954379, 0.9999898257221035, 8956.894654475416, 8964.173345837133, 8965.993907766358, 225.89023310142284, 65.85205137530164, 40.76298269811468, 8957.283635202652, 8962.892401034525, 8961.550981718972, 285.07635689853817, 284.8749797062785, 285.2206942710508, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.046816, 5496.115, 599.9802, 7.334199, 4400.515, 594.7958, 7.394498, 4398.194, 608.9013, 7.218209, 4395.301, 598.3223, 7.353374, 4399.628, 594.7642, 7.393141, 4397.85, 99.9269, 100.0, 99.95755, 99.89285, 99.99629, 99.94973
30687.401400000002, 59.974244355297046, 59.97213377995928, 59.973386870924095, 31.52444430519649, 31.589913242792434, 31.539954084532344, 0.99998997905988, 0.9999799698091064, 0.9999912848778165, 8951.648987776638, 8962.36743373929, 8958.961073533072, 221.34923702455603, 64.1395021507301, 40.651039280690384, 8959.502174270436, 8966.126167727018, 8958.961687128785, 284.93500405080454, 284.9719535680196, 285.22364976289, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.046459, 5496.12, 599.9997, 7.334199, 4400.396, 594.5046, 7.403701, 4397.123, 607.7168, 7.234573, 4397.458, 601.6985, 7.307718, 4399.932, 589.7144, 7.447894, 4390.856, 99.92901, 100.0, 99.93947, 99.93298, 100.0, 99.81633
30689.764840000003, 59.97148196577639, 59.97115211025532, 59.97200495779918, 31.539730534106187, 31.60331942456896, 31.550820412138616, 0.9999895991970046, 0.9999766736431996, 0.9999903309555105, 8954.65514745605, 8966.995135531997, 8960.842034353873, 221.52886005009577, 54.36936066571889, 40.12841980146186, 8966.96235126655, 8963.119417851674, 8964.741439831672, 285.065643279835, 284.9677384336924, 285.2040859116986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.4944, 9.121951, 5499.796, 596.4783, 7.368829, 4399.761, 592.6799, 7.410144, 4397.31, 608.2022, 7.228138, 4395.396, 598.3795, 7.35374, 4399.845, 594.7642, 7.393873, 4397.907, 99.99488, 99.98916, 99.92746, 99.89847, 99.99533, 99.94976
30692.08432, 59.97422786200927, 59.972248605120086, 59.96811852895057, 31.56082353176161, 31.592959408249413, 31.546732747039208, 0.999988086555343, 0.999974289477731, 0.9999895743521127, 8955.69801186902, 8965.511181105883, 8965.431175157104, 216.31857885480122, 58.90685126551807, 41.9593228785327, 8961.154160793469, 8973.949742403933, 8973.962648661342, 284.89548277522437, 284.83508789819706, 285.2506140017776, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5612, 9.046459, 5496.172, 599.9024, 7.334199, 4400.284, 594.7375, 7.39505, 4398.132, 608.8819, 7.217474, 4395.177, 598.3414, 7.353374, 4399.948, 594.7841, 7.394239, 4397.966, 99.929, 100.0, 99.95619, 99.88898, 99.9939, 99.95129
30694.433360000003, 59.974030521145565, 59.976693174742586, 59.97314735749058, 31.50784723496077, 31.557661364295868, 31.508814387397752, 0.9999892075085017, 0.999969164261039, 0.99998870868517, 8945.152035891388, 8960.156099641423, 8958.781826167857, 217.1646030698903, 69.79090052751462, 45.00312032434067, 8943.12230592982, 8965.0562500098, 8957.996472915811, 285.047630194887, 284.9872428146976, 285.30400846615646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 613.8304, 8.934025, 5484.12, 606.2644, 7.254258, 4398.141, 601.0658, 7.321421, 4400.369, 615.2706, 7.12591, 4384.133, 592.0848, 7.423686, 4395.555, 601.166, 7.320259, 4400.134, 99.70598, 99.95635, 100.0, 99.63798, 99.89485, 100.0
30696.76148, 59.979585487576415, 59.9745599812485, 59.97912927000335, 31.532801194640484, 31.588527358141764, 31.54727141852518, 0.9999884665363814, 0.9999775312899231, 0.9999905879309583, 8951.78059730132, 8968.732773572514, 8965.110024422189, 221.35425763127841, 61.585988209069264, 41.127338822292586, 8963.448149135806, 8962.385872129846, 8963.84188269782, 285.15160052127743, 284.8830116989965, 285.25852890369754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.046638, 5496.051, 599.9219, 7.334568, 4400.386, 594.7375, 7.394313, 4398.073, 608.9013, 7.218026, 4395.293, 598.3032, 7.35374, 4399.792, 594.8438, 7.394056, 4398.079, 99.92701, 100.0, 99.95111, 99.89043, 99.99877, 99.94838
30699.040480000003, 59.98053702593357, 59.97821604709854, 59.98433022185633, 31.5464089233069, 31.553247236867197, 31.532382695691286, 0.9999910662044701, 0.9999748173287183, 0.9999873343498059, 8961.244030879914, 8967.880307439242, 8969.063510679292, 220.48803404876662, 59.1328989760882, 43.01870105658054, 8956.607907574089, 8968.873399290782, 8963.973609577688, 285.0688534935853, 284.9283113163188, 285.2790967726516, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.046638, 5496.115, 599.9413, 7.334568, 4400.4, 594.7764, 7.394682, 4398.021, 608.8625, 7.218761, 4395.241, 598.3414, 7.353922, 4399.961, 594.8239, 7.39369, 4397.713, 99.92796, 100.0, 99.95362, 99.89049, 99.99772, 99.95112
30701.351840000003, 59.98517248558962, 59.98787431769535, 59.98475745340716, 31.541408907702394, 31.584456603674294, 31.523403313061635, 0.9999870580621535, 0.9999745935776831, 0.9999898009017145, 8958.744340451454, 8970.25319058049, 8964.114038550522, 222.39654176761053, 59.31386998125345, 41.79522852948594, 8957.443066148515, 8969.973858403695, 8972.951619824713, 284.98760552810313, 284.831886852186, 285.28495095692074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 601.213, 9.148542, 5500.296, 593.6183, 7.407326, 4397.302, 588.351, 7.462236, 4390.563, 602.7845, 7.298925, 4399.692, 603.9684, 7.29183, 4399.707, 590.6686, 7.438371, 4394.977, 100.0, 99.93727, 99.79042, 99.99969, 99.98948, 99.87679
30703.690360000004, 59.97853390579056, 59.978529235825285, 59.98386678583569, 31.569151461944312, 31.598617554414616, 31.542592284374155, 0.9999915318660186, 0.9999779218591652, 0.9999915957634573, 8962.690024930671, 8973.545892293312, 8970.34063488421, 222.95226517589947, 65.10641505562853, 40.93075994429182, 8960.535914562543, 8966.16006438644, 8963.387420762756, 285.01676821318637, 284.715771239685, 285.25419092735495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.046638, 5496.057, 599.9219, 7.334752, 4400.399, 594.7958, 7.394866, 4398.134, 608.9013, 7.218209, 4395.294, 598.3223, 7.353922, 4400.006, 594.8239, 7.393507, 4397.974, 99.9269, 100.0, 99.95619, 99.89163, 99.99632, 99.94961
30706.08436, 59.97943770803357, 59.984930413436345, 59.98401168183503, 31.49996257819496, 31.56781214092406, 31.501773491247405, 0.9999923754576522, 0.9999674690801796, 0.9999898969714519, 8948.072801852728, 8963.687286963876, 8958.519503819429, 221.24023313838416, 68.5988344215566, 40.88754068133471, 8952.42968019878, 8966.259252773434, 8956.476840102647, 284.9861938244509, 284.9095176316084, 285.2650339141671, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.7834, 9.017548, 5492.833, 602.6068, 7.294413, 4399.795, 598.9693, 7.33854, 4400.498, 614.4938, 7.13731, 4384.348, 592.123, 7.423503, 4395.27, 601.1461, 7.320076, 4400.184, 99.86828, 99.99395, 100.0, 99.65017, 99.89733, 100.0
30708.369360000004, 59.98630260806947, 59.9851147121664, 59.98933997689079, 31.552737676112038, 31.592601012382904, 31.5279889454885, 0.9999892133908073, 0.9999769980158405, 0.9999903474766243, 8958.234578687485, 8965.108819389872, 8959.992718703883, 222.23830571536882, 63.436801769456906, 42.039613845667304, 8961.614066503602, 8967.514400437873, 8971.451134366698, 285.07903579227707, 284.79535108600066, 285.16740008567734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 608.5074, 9.029326, 5495.28, 599.9024, 7.334384, 4400.392, 594.7764, 7.394313, 4398.135, 608.9013, 7.217106, 4395.345, 598.3223, 7.353557, 4399.849, 594.8239, 7.393507, 4397.972, 99.91277, 100.0, 99.95622, 99.88797, 99.99755, 99.9525
30710.705800000003, 59.987734764910385, 59.98927512339999, 59.99167026427383, 31.57505239617696, 31.601496068085396, 31.578779092061144, 0.9999890826045538, 0.9999768649128943, 0.9999887545888992, 8957.973487689847, 8968.51189655327, 8967.73505850339, 217.92085748666614, 63.58213985694556, 41.90599952076991, 8963.651218805195, 8966.178026891881, 8966.985168441333, 284.8336693616849, 284.6962040932524, 285.0190026824636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5612, 9.046816, 5496.063, 599.9219, 7.334937, 4400.223, 594.8152, 7.393945, 4398.2, 608.9207, 7.218209, 4395.235, 598.2841, 7.353557, 4399.856, 594.804, 7.393873, 4398.024, 99.9291, 100.0, 99.95503, 99.8903, 99.99635, 99.94845
30713.073160000004, 59.9907459468818, 59.98839511145581, 59.987179141716716, 31.543396456154177, 31.593238791764357, 31.54739335032457, 0.999987556767528, 0.9999716708561698, 0.9999889104353044, 8955.156850783918, 8964.199995929885, 8965.577214670157, 218.001816409198, 65.40441144822125, 43.93314203041291, 8967.36427995169, 8966.373425316924, 8962.165317030336, 284.8626054558962, 284.7575824622228, 285.2516474764002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 601.2327, 9.148186, 5500.458, 593.6183, 7.407326, 4397.183, 588.4481, 7.461132, 4390.564, 602.8233, 7.298558, 4399.802, 604.6741, 7.275393, 4399.037, 588.442, 7.461444, 4390.473, 100.0, 99.93218, 99.79194, 99.99916, 99.9767, 99.78208
30715.449800000002, 59.993516727635644, 59.98695378554847, 59.9827920310692, 31.53878143082308, 31.60830345920935, 31.546880230329286, 0.9999912118917392, 0.9999742189119287, 0.9999908422465088, 8955.760630214307, 8971.397760108095, 8963.12327278295, 223.33399095047253, 63.546758592290075, 40.38667803205635, 8963.816778904375, 8973.462713949588, 8971.863579033095, 285.05290750005344, 284.86277232891314, 285.26657356572116, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.046281, 5496.178, 599.9413, 7.334384, 4400.275, 594.7569, 7.394129, 4398.193, 608.9207, 7.218945, 4395.346, 598.3223, 7.353374, 4399.9, 594.8438, 7.394056, 4397.905, 99.92805, 100.0, 99.95503, 99.89282, 99.99779, 99.95362
30717.784040000002, 59.98777583908668, 59.98621215029726, 59.99015345621365, 31.512968069089684, 31.585469555932654, 31.52320138140884, 0.999990474710849, 0.9999760631531098, 0.9999893242500573, 8944.686369919367, 8955.433267306082, 8959.19285197089, 222.44577354030616, 70.6254358934882, 39.050193721930555, 8950.27103600188, 8961.957601713102, 8961.806222276507, 285.00262193979546, 284.83966935374156, 285.31144150937666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5217, 9.046638, 5496.01, 599.9997, 7.334937, 4400.453, 594.7569, 7.394313, 4398.325, 609.3091, 7.212694, 4393.586, 596.0524, 7.379855, 4398.244, 598.0048, 7.349558, 4400.077, 99.92891, 100.0, 99.96053, 99.86702, 99.96569, 99.99934
30720.12396, 59.991616819316356, 59.98632876967828, 59.984320912761476, 31.576033884448798, 31.60650901016, 31.553042365140968, 0.9999892131072324, 0.999973864432219, 0.9999902613919168, 8957.667881770374, 8967.412249520863, 8966.178338968928, 225.339422433035, 63.74414717050263, 35.87667347193292, 8963.429817018163, 8971.525984390197, 8970.73474957777, 284.8661464271137, 284.8010260535359, 285.16932511962347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 613.6333, 8.944197, 5486.888, 604.5912, 7.276178, 4399.676, 598.3287, 7.358972, 4399.49, 611.1345, 7.191733, 4393.478, 597.8263, 7.359584, 4399.995, 594.8438, 7.393873, 4398.082, 99.73324, 99.9901, 99.987, 99.82778, 99.99599, 99.95499
30722.44076, 59.99290073850407, 59.99000529171181, 59.998153123658625, 31.55359435968285, 31.58632201876645, 31.547352107749447, 0.9999907311233259, 0.9999729388996957, 0.9999897982000205, 8959.314545265204, 8966.552306225376, 8968.506237336149, 224.5146675194801, 63.908108776873405, 35.93283889691884, 8961.13720409005, 8967.642266549265, 8968.538013866686, 284.78238676998154, 284.76974933918524, 285.2524402323463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.046281, 5496.167, 599.9219, 7.334752, 4400.342, 594.7569, 7.394498, 4398.082, 608.9401, 7.217658, 4395.242, 598.3032, 7.35374, 4400.014, 594.8239, 7.39369, 4398.019, 99.92796, 100.0, 99.95499, 99.89153, 99.99892, 99.95118
30724.780360000004, 59.993870680391225, 59.994083915403685, 59.992412613737386, 29.769931860844746, 30.059329475634463, 30.265854035812158, 0.999991455778094, 0.9999793238214031, 0.9999907546112887, 8888.939389381309, 8906.954299379137, 8956.950396584369, 223.59544619367648, 73.10814287449602, 42.66804523420706, 8833.855963911226, 8689.851235190443, 8564.074018871552, 284.9066761210733, 284.6662548860286, 285.2261923601303, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 607.5414, 9.046281, 5496.225, 599.9413, 7.334568, 4400.522, 594.7958, 7.395602, 4397.997, 608.9207, 7.216187, 4395.236, 598.3414, 7.353009, 4399.742, 594.7642, 7.394789, 4398.01, 99.9269, 100.0, 99.95614, 99.89032, 100.0, 99.95336
30727.058480000003, 59.99243368944266, 59.99226332315824, 59.989106163599374, 31.546145708459875, 31.57363482738463, 31.554128894078506, 0.9999886764062389, 0.9999704554047899, 0.9999906644032263, 8948.012405799664, 8947.904582201525, 8931.392958532331, 219.62045419257788, 64.1719709891936, 38.80443443551849, 8842.747632950923, 8833.376319775329, 8828.394002132147, 284.9080231471114, 284.68461746448196, 285.06964801239496, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 603.9533, 9.104818, 5499.331, 282.9525, 8.099353, 3200.676, 594.5434, 7.396338, 4397.952, 608.979, 7.217106, 4395.397, 598.2269, 7.355566, 4399.995, 594.7244, 7.394972, 4397.958, 99.98643, 58.8892, 99.95204, 99.8975, 99.99847, 99.95259
30729.429480000003, 59.99040543326738, 59.9915887203525, 59.991664712800116, 28.6406437831636, 28.801667446987675, 29.082807102703967, 0.9999932272985823, 0.9999890693770247, 0.9999949453356236, 8496.884608389719, 8573.382053796277, 8631.452707254975, 203.66807960897486, 51.7445070091735, 39.35161367501905, 8842.291402514036, 8857.34706030314, 8894.858069877631, 285.0653656738338, 284.79576141010784, 285.1999838540125, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 603.9336, 9.10571, 5499.581, 599.9024, 7.335121, 4400.444, 594.6599, 7.395602, 4398.1, 560.3743, 7.821465, 3998.927, 598.4177, 7.352461, 4399.861, 594.9034, 7.392775, 4397.849, 99.98908, 100.0, 99.95188, 95.14707, 99.9927, 99.94971
30731.76968, 59.98670545269712, 59.98858117195986, 59.99096637424254, 31.553524181005375, 31.596228867357862, 31.53778052636164, 0.9999904030160947, 0.9999770966844276, 0.9999902283547111, 8954.055826384738, 8970.878077311154, 8972.169191979694, 218.0966014336044, 62.821394493277694, 39.00233779925975, 8936.14232008494, 8935.89223145606, 8913.074336505486, 284.99470515101035, 284.79474431356016, 285.2622419299717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 603.5787, 9.1116, 5499.477, 599.9219, 7.333095, 4400.513, 594.6793, 7.395602, 4397.899, 608.7071, 7.228138, 4396.772, 530.4543, 7.277402, 4171.578, 594.8636, 7.395338, 4397.897, 99.98908, 100.0, 99.95582, 99.92524, 94.80725, 99.94938
30734.17016, 59.988688614361486, 59.98821245544331, 59.99330962984458, 31.560702190091366, 31.593549461039583, 31.535524394488778, 0.99998910151576, 0.99997697637034, 0.9999908060440214, 8961.794069657133, 8965.05697592525, 8968.18844719838, 218.93402261139136, 60.35198772505282, 39.58088982076788, 8964.956818445256, 8967.345390391005, 8967.002121686526, 284.96456834494506, 284.72292300957344, 285.21230434516843, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 603.697, 9.109815, 5499.599, 599.9997, 7.334015, 4400.455, 594.6987, 7.394682, 4398.297, 608.7848, 7.220232, 4395.551, 598.265, 7.354653, 4399.778, 594.7642, 7.394789, 4397.791, 99.9914, 100.0, 99.95989, 99.89377, 99.99356, 99.95204
30736.542680000002, 59.993137303893164, 59.989616940819666, 59.98883783887677, 31.52292934348496, 31.595966583962667, 31.53124035550623, 0.9999868546407588, 0.9999706792515451, 0.9999861603813832, 8949.909732610173, 8959.53235605522, 8959.695095890655, 219.84279571990965, 66.43878557987591, 42.76371068574508, 8958.469198290402, 8958.316571265017, 8964.370725717128, 284.92526243940307, 284.80713160806425, 285.19756747301193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 602.9873, 9.129982, 5500.056, 597.7429, 7.365697, 4398.974, 590.8552, 7.440516, 4392.843, 603.6777, 7.293226, 4399.958, 604.4834, 7.277585, 4399.13, 588.3823, 7.461811, 4390.533, 99.99962, 99.98306, 99.83593, 99.99014, 99.97874, 99.78328
30738.8748, 59.98655976022022, 59.98718696574258, 59.98506397554605, 31.53666781627067, 31.592754755135186, 31.543514448943203, 0.9999910266247465, 0.9999735436838866, 0.999990257425085, 8955.516935919066, 8960.694706557962, 8970.028730121225, 225.29009776449539, 65.44787527515109, 42.6240884729865, 8966.559526169205, 8964.17729297293, 8970.873472271029, 284.9397754281292, 284.7585247394785, 285.2800442472382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 601.9227, 9.128018, 5499.908, 599.9608, 7.334384, 4400.463, 594.7181, 7.395234, 4398.237, 608.7071, 7.220232, 4395.442, 598.265, 7.35447, 4399.843, 594.7045, 7.394789, 4398.016, 100.0, 100.0, 99.95853, 99.89366, 99.99503, 99.95351
30741.305440000004, 59.98442742447064, 59.98718734814609, 59.985470227879446, 31.53925263567467, 31.585768437835362, 31.55625957819226, 0.9999918535010752, 0.999977902401908, 0.9999905271734891, 8958.48181047777, 8975.566244358186, 8971.64984965438, 224.8308110221924, 60.928553678238586, 40.45486453850276, 8960.347216675478, 8966.802295386999, 8967.422409172283, 285.03690641261346, 284.88006532726166, 285.2560963192363, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 603.5787, 9.110529, 5499.744, 600.0192, 7.333647, 4400.343, 594.7181, 7.394682, 4398.193, 608.7848, 7.221151, 4395.493, 598.246, 7.354288, 4399.943, 594.7443, 7.394606, 4397.845, 99.9932, 100.0, 99.95753, 99.8949, 99.99731, 99.94959
30743.713120000004, 59.98258605425435, 59.97998613748932, 59.97773484367433, 31.548451100155155, 31.60410723089167, 31.544801329296845, 0.9999902695544954, 0.9999704737793628, 0.9999904163546668, 8955.550162416152, 8961.417528887763, 8965.931139996152, 223.09231933961473, 67.75740485557935, 36.38569923232444, 8962.723521482709, 8961.258341716559, 8963.816632703465, 284.9876574303158, 284.8036917152519, 285.1687316838342, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 609.8875, 9.005589, 5492.567, 606.3228, 7.253706, 4398.043, 600.9882, 7.321605, 4400.299, 615.0376, 7.128668, 4384.5, 592.0276, 7.423868, 4395.261, 601.0268, 7.320259, 4400.124, 99.86355, 99.95289, 100.0, 99.64399, 99.89089, 100.0
30746.046640000004, 59.982360087987686, 59.979427120678466, 59.97834671311252, 31.51929414385527, 31.594189545293368, 31.544420547852297, 0.9999892947853489, 0.9999730955063731, 0.9999894845801023, 8949.828900382712, 8967.78329578855, 8967.589983259399, 220.9126187867223, 61.935294433612626, 38.880700479427105, 8952.081403554179, 8967.271418175997, 8966.381148821763, 284.9663730157843, 284.81398942066977, 285.2580656872156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(0 1 1 1 1 1), 5500.0, 600.0, 603.5984, 9.110529, 5499.472, 599.9413, 7.334015, 4400.399, 594.7375, 7.394866, 4398.075, 608.7071, 7.220967, 4395.549, 598.246, 7.354288, 4399.837, 594.7642, 7.394239, 4397.903, 99.991, 100.0, 99.95359, 99.89743, 100.0, 99.95458
