TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30893.370560000003, 59.98314364831921, 59.98657948750862, 59.98229768077175, 35.26799296185656, 35.32492482661795, 35.287196127954395, 0.9999708063156635, 0.9999627922772307, 0.9999709500306527, 10033.9463118036, 10033.62084081582, 10037.267330377834, 262.4436029257986, 92.10439111271535, 73.6249571756043, 10032.181157516745, 10034.27860159971, 10034.547331822025, 285.0779300855251, 284.86723070986767, 285.2066895739658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.209135, 4394.468, 600.3499, 9.161984, 5500.511, 594.9899, 9.240382, 5497.799, 602.9592, 9.122483, 5499.756, 598.5511, 9.188766, 5500.015, 594.6847, 7.395155, 4397.782, 99.87655, 100.0, 99.95858, 99.99713, 99.99886, 99.94819
30895.65548, 59.982363998368896, 59.98088120670386, 59.98395272329235, 35.25103957654613, 35.28864834195966, 35.24941900020514, 0.9999785478245673, 0.9999623660487977, 0.9999797783142281, 10014.414888869533, 10024.064193975399, 10029.523150592036, 260.99129585249375, 85.49385955861362, 65.478564359943, 10029.293480761677, 10029.277422467241, 10023.295930813763, 285.26803984505057, 284.9849087082543, 285.32522126799813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 615.8217, 7.115618, 4382.693, 593.949, 9.254083, 5496.697, 588.7393, 9.3234, 5488.816, 609.0566, 9.020071, 5493.689, 604.7886, 9.090879, 5498.708, 588.4022, 7.461811, 4390.702, 99.60395, 99.93855, 99.79623, 99.88386, 99.97422, 99.78469
30898.06056, 59.98406719182501, 59.98498722681754, 59.98455765478434, 35.26085798139046, 35.31958792980469, 35.28960118063136, 0.9999758039202739, 0.9999610095718185, 0.9999752322913396, 10033.870561451055, 10033.601109994534, 10040.718074891462, 260.14913834079016, 89.11358525618459, 67.59010986143721, 10034.164658394195, 10036.681149685122, 10039.992372956887, 285.1589593795194, 284.9019425001566, 285.2682452940523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5523, 7.209313, 4394.462, 600.311, 9.162169, 5500.393, 594.9316, 9.24075, 5497.799, 602.9592, 9.121747, 5499.757, 598.5703, 9.188401, 5499.955, 594.6847, 7.394972, 4398.009, 99.87289, 100.0, 99.95665, 99.9962, 99.99766, 99.95078
30900.370560000003, 59.990109049504326, 59.98566143321069, 59.988506164940844, 35.32152087265189, 35.365495971843075, 35.29024289048523, 0.9999787269461698, 0.9999684132262584, 0.9999770538482148, 10035.169405604378, 10033.267231724227, 10032.878211589785, 258.0064709996427, 87.067541270177, 63.25457345771338, 10035.379914073783, 10037.662345171928, 10042.505824085598, 285.2215853153428, 284.91549634474615, 285.3309506720888, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6115, 7.208956, 4394.521, 600.311, 9.162169, 5500.393, 594.951, 9.240566, 5497.813, 609.0372, 9.021174, 5493.787, 598.5703, 9.188584, 5499.79, 594.7244, 7.395887, 4397.896, 99.87406, 100.0, 99.95669, 99.88564, 99.99465, 99.95078
30902.6798, 59.98733776136535, 59.98918161782264, 59.992291298296394, 35.336837425849886, 35.384479342782406, 35.28731847033798, 0.9999786334638261, 0.999959885819212, 0.9999825490222041, 10039.9843657753, 10037.466985539542, 10040.53615285384, 255.57698313553556, 87.76939628232003, 64.4102908684381, 10041.78461333508, 10038.331820740466, 10040.365378893255, 285.21693957663166, 284.8724631999587, 285.372846307034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 603.3619, 7.293193, 4399.923, 606.634, 9.061781, 5497.218, 601.2793, 9.147426, 5500.415, 615.3289, 8.905524, 5480.406, 593.0195, 9.261635, 5496.743, 598.9194, 7.346628, 4399.639, 99.99671, 99.94599, 100.0, 99.64234, 99.92434, 99.99038
30904.995960000004, 59.98841373484029, 59.988575733046645, 59.992331870884506, 35.31211656809563, 35.33821672729656, 35.324779715276385, 0.9999776867783327, 0.9999630637842261, 0.9999790851123753, 10037.605660795753, 10036.999328799831, 10050.168385194527, 259.23529172747726, 79.72916382333324, 69.13587867146634, 10038.05491020415, 10042.66861521739, 10041.622651011772, 285.23394073227587, 284.89888847056585, 285.3151804703044, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.572, 7.209313, 4394.572, 600.311, 9.162169, 5500.507, 594.951, 9.240382, 5497.686, 608.9984, 9.02099, 5493.74, 598.5321, 9.18895, 5499.896, 594.6847, 7.395338, 4398.011, 99.87405, 100.0, 99.95652, 99.88478, 99.99564, 99.94834
30907.439120000003, 59.991132933669036, 59.99022514778543, 59.99019530155544, 35.29704352765423, 35.30210791384176, 35.275496901152515, 0.9999774331842071, 0.9999575304669255, 0.9999776753309386, 10033.348823950257, 10028.851331186135, 10032.813979949591, 255.17068809156376, 86.54586501418544, 64.34275586280819, 10030.570287078628, 10031.863158175476, 10033.633227293923, 285.1192450772512, 284.8414869192414, 285.29981583710673, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 611.0901, 7.178082, 4390.62, 597.1981, 9.217795, 5498.684, 590.4087, 9.306097, 5490.175, 603.4253, 9.119173, 5499.658, 604.8077, 9.09161, 5498.656, 588.442, 7.461444, 4390.533, 99.78541, 99.98033, 99.83872, 99.99238, 99.97498, 99.7833
30909.737040000004, 59.987558321557835, 59.989013958869656, 59.98962051222443, 35.29368693809016, 35.35875749765236, 35.3406301349569, 0.999976289427866, 0.9999675329779409, 0.9999779524344702, 10034.903809031131, 10036.592725390312, 10039.550799407154, 259.1105462496634, 84.25208073078102, 65.86496009917937, 10039.814922527597, 10044.268669998944, 10040.778600181462, 285.21843439851455, 284.85858410299716, 285.19135089709613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 611.2281, 7.193073, 4393.533, 600.2137, 9.163089, 5500.387, 594.9316, 9.240566, 5497.627, 609.0178, 9.020806, 5493.734, 598.494, 9.188766, 5499.788, 594.7045, 7.394972, 4397.955, 99.85163, 100.0, 99.95439, 99.88468, 99.99567, 99.94815
30912.0466, 59.99793449423867, 59.99588504681036, 59.997732868027825, 35.323866746982155, 35.37139391547941, 35.30631970445799, 0.9999759984508496, 0.9999602926235681, 0.9999773956001985, 10038.585711539667, 10044.577354094787, 10046.590923568063, 265.33052371766473, 85.16863430752164, 73.13000898575547, 10042.193840643304, 10041.101594022555, 10051.762749483136, 285.21829095533724, 284.911408759582, 285.3401146317608, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6115, 7.208421, 4394.625, 600.311, 9.162537, 5500.507, 594.951, 9.241118, 5497.68, 602.9204, 9.122115, 5499.992, 598.513, 9.189132, 5499.724, 594.6648, 7.394972, 4397.95, 99.87643, 100.0, 99.95641, 99.99405, 99.99357, 99.94817
30914.35624, 60.002556910180836, 60.00147066254895, 60.00309057070649, 35.280850224050326, 35.34762886881835, 35.29748719027722, 0.9999776082381172, 0.9999619487973461, 0.9999765127825496, 10036.10953526349, 10047.21505897624, 10047.99966913015, 264.0413728729538, 84.00464094666768, 67.6008687657627, 10034.515231375302, 10048.216997487389, 10041.905949846683, 285.2820092879667, 284.9615470644397, 285.3888228949816, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 603.283, 7.293193, 4399.975, 606.6146, 9.061781, 5497.1, 601.2599, 9.147794, 5500.349, 596.6094, 9.216805, 5499.008, 592.2947, 9.276244, 5494.383, 601.0665, 7.320992, 4400.236, 99.99671, 99.94586, 100.0, 99.97758, 99.89648, 99.99998
30916.658720000003, 60.00557216510431, 60.0061535582807, 60.00809343646286, 35.33128990357165, 35.351560888764574, 35.29476650749099, 0.9999733334036127, 0.9999617219159983, 0.9999760874010301, 10042.322252672038, 10042.130176151994, 10045.473259024293, 256.4402267471406, 87.16085853146615, 71.2969550606258, 10048.392633683052, 10043.768275977429, 10042.643517740402, 285.16160895341693, 284.93994777838816, 285.3614788486478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.572, 7.209135, 4394.572, 600.311, 9.162721, 5500.505, 594.9316, 9.240566, 5497.627, 602.9204, 9.121931, 5499.927, 598.5321, 9.188584, 5499.782, 594.6449, 7.395155, 4398.01, 99.87524, 100.0, 99.95546, 99.99512, 99.99463, 99.94804
30918.943960000004, 60.00876835425413, 60.00825176434143, 60.009704556841974, 35.26745916315775, 35.33671704814957, 35.275247156734196, 0.9999801012043977, 0.9999624660895892, 0.9999758121331515, 10021.77931702424, 10031.05935183155, 10035.289869942497, 261.2978284320052, 89.78162850964009, 72.75300272091772, 10026.287832270482, 10030.569313075499, 10028.966614541303, 285.263042278835, 284.89368920411465, 285.36831471737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.208778, 4394.619, 600.311, 9.162537, 5500.557, 594.951, 9.240566, 5497.627, 602.8815, 9.122483, 5499.858, 598.7037, 9.177992, 5500.174, 592.9152, 7.414749, 4395.113, 99.87405, 100.0, 99.95546, 99.99416, 100.0, 99.90256
30921.25384, 60.011184911859374, 60.00725634862038, 60.005241730305286, 35.32977040650453, 35.34762456257842, 35.2979061829702, 0.9999773952402826, 0.9999676628340064, 0.999977679371479, 10034.233290884375, 10031.511870368602, 10048.975251433874, 258.3847789032702, 83.72981972875186, 67.18885161958497, 10036.445590817044, 10037.982321351545, 10049.108777245938, 285.2840974673781, 284.94047371462466, 285.3648722652322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 615.8414, 7.115974, 4382.635, 593.949, 9.254451, 5496.774, 589.0887, 9.314748, 5491.125, 606.9595, 9.055556, 5497.476, 601.6603, 9.152424, 5500.194, 593.3129, 7.406508, 4397.557, 99.60395, 99.93994, 99.83723, 99.94465, 100.0, 99.93458
30923.62468, 60.00852510427131, 60.007504956916925, 60.01164753937456, 35.31030005273749, 35.3326951877089, 35.30872450537515, 0.999978865780743, 0.9999665445151739, 0.9999780555313625, 10038.891801385651, 10033.552636712391, 10052.783671648165, 255.33856119306165, 78.91358066087254, 66.3011595560738, 10039.153942678608, 10043.332348773014, 10042.198960426773, 285.201664800453, 284.9200770596217, 285.4014401813197, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.208778, 4394.515, 600.311, 9.162721, 5500.334, 594.9705, 9.240934, 5497.73, 607.6391, 9.034228, 5493.994, 598.5511, 9.188584, 5499.904, 594.6847, 7.394789, 4398.063, 99.87405, 100.0, 99.95639, 99.89824, 99.9946, 99.95456
30925.927040000002, 60.01046326015197, 60.011159261349405, 60.00662257033366, 35.289314530498515, 35.354932325148276, 35.25591307869451, 0.9999807129499241, 0.9999635896808293, 0.9999809262824134, 10029.866869296207, 10036.185271592465, 10035.8647240635, 255.62670570095815, 83.7012556517675, 60.140656497488635, 10040.919907515528, 10037.062634670572, 10046.85007620819, 285.21204684403284, 284.9744547387857, 285.37933993955687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 605.6488, 7.262496, 4399.279, 605.4861, 9.07007, 5497.349, 601.2211, 9.14853, 5500.297, 615.3094, 8.90534, 5479.84, 592.3328, 9.276062, 5494.494, 601.0268, 7.320442, 4400.235, 99.97334, 99.95803, 100.0, 99.62921, 99.89953, 100.0
30928.237200000003, 60.00408630275886, 60.007052710872706, 60.008625374994686, 35.304145835423625, 35.37363323087759, 35.28281466779402, 0.9999796978620429, 0.9999681954763904, 0.9999804786388404, 10039.735445518087, 10042.434992606224, 10036.902322044167, 256.71777959315295, 80.43808794653842, 63.23677881896879, 10043.837246817899, 10046.013391126326, 10040.292187760018, 285.2720855133434, 284.9123250722191, 285.3745334034939, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5129, 7.210027, 4394.515, 600.311, 9.162353, 5500.333, 594.9316, 9.24075, 5497.693, 608.9984, 9.020806, 5493.838, 598.5511, 9.188766, 5500.007, 594.7244, 7.394972, 4397.946, 99.87274, 100.0, 99.95952, 99.88657, 99.9967, 99.95192
30930.57656, 60.005912587685735, 60.009346240773446, 60.0059738367882, 35.28479111088825, 35.37176534730247, 35.297227308077936, 0.9999801014118677, 0.9999699210801125, 0.9999787149700173, 10035.826738369018, 10046.324945404434, 10039.116014199266, 252.9895104695952, 80.58896542656657, 67.3607174455924, 10032.833798593694, 10042.763296638443, 10041.910411979892, 285.2377297071718, 284.9173713664954, 285.4340822313006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6115, 7.208778, 4394.63, 600.3304, 9.161799, 5500.452, 594.9122, 9.240934, 5497.68, 609.0178, 9.020622, 5493.741, 598.5511, 9.188584, 5499.953, 594.6847, 7.395704, 4398.009, 99.87393, 100.0, 99.95737, 99.88777, 99.99774, 99.95334
30932.951240000002, 60.01042691081864, 60.00481478361165, 60.00807888089664, 35.30199405954445, 35.34285372956075, 35.29540596079519, 0.9999771718566525, 0.9999625380415935, 0.9999750492657937, 10042.373696059534, 10028.937296078286, 10044.691564461606, 251.93161962857857, 88.58704021233643, 67.734717285942, 10041.897561122832, 10042.321340732322, 10044.096182807209, 285.2711770758042, 284.8427617343116, 285.33635258488414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 615.9202, 7.115439, 4382.803, 593.9296, 9.254451, 5496.585, 588.681, 9.323768, 5488.815, 602.9592, 9.12138, 5499.934, 604.8077, 9.091975, 5498.707, 588.442, 7.461444, 4391.773, 99.60775, 99.93841, 99.79309, 99.99527, 99.97509, 99.79454
30935.380880000004, 60.0116793405078, 60.007083717552625, 60.00701309182478, 35.30314340314903, 35.35718410327495, 35.31474249395108, 0.9999739171192374, 0.9999696938252162, 0.9999771136756858, 10038.686772469886, 10038.752823123617, 10041.842551126589, 253.7718610430038, 84.14241304758434, 64.96607475123164, 10043.695672229374, 10044.845347708742, 10039.776624251113, 285.1755375607329, 284.89404420354805, 285.34294365432737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5129, 7.209313, 4394.625, 600.2916, 9.162353, 5500.4, 594.951, 9.241118, 5497.798, 607.8915, 9.046915, 5496.66, 598.5321, 9.18895, 5499.833, 594.6648, 7.395521, 4398.01, 99.87644, 100.0, 99.95746, 99.92269, 99.99764, 99.95336
30937.750040000003, 60.00446604740962, 60.00740973835608, 60.00277019549706, 35.31923275773576, 35.34536825150952, 35.30940878681052, 0.9999741867974643, 0.99995961681789, 0.9999760261489007, 10045.510798416706, 10030.035667476575, 10048.41360721947, 255.96241129754526, 82.71859846944153, 69.47519386236218, 10051.140930808588, 10035.177764222184, 10046.291386571227, 285.3107757683387, 284.928788473875, 285.3636539725144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.572, 7.211455, 4395.184, 601.595, 9.142828, 5500.148, 597.7269, 9.200991, 5500.064, 599.1726, 9.187755, 5499.668, 593.3819, 9.270036, 5494.934, 601.0069, 7.321358, 4400.236, 99.87983, 100.0, 99.99976, 99.99256, 99.90649, 100.0
30940.059360000003, 60.006164404330875, 60.002540073552716, 60.00575658873326, 35.3048769605381, 35.35896148283917, 35.32166241253879, 0.9999752311504844, 0.9999611632831695, 0.9999762347414466, 10037.436183672138, 10039.681582676234, 10040.606487782781, 253.51950283177078, 83.0688541011823, 71.37968642713622, 10051.72170334804, 10041.820087841988, 10046.164763612434, 285.3729147816091, 285.0136536289061, 285.38082178019846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 606.1219, 7.250004, 4397.329, 602.1787, 9.140249, 5500.2, 595.3781, 9.238358, 5497.746, 602.9009, 9.122115, 5499.699, 598.5321, 9.188766, 5500.063, 594.6449, 7.395521, 4397.888, 99.95281, 100.0, 99.95761, 99.99702, 99.99973, 99.95195
30942.405360000004, 60.00324784010586, 60.00268900714206, 60.00440462709186, 35.30179694422938, 35.36335949882262, 35.31035141189469, 0.9999774769779672, 0.9999620092440898, 0.9999731177118367, 10036.31153053876, 10046.168599550869, 10045.333465604492, 250.94233763973057, 84.61701497425292, 69.9232937646484, 10048.082989142946, 10041.819691145814, 10047.845732806023, 285.1871959376172, 284.93665744182493, 285.40161916972534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5326, 7.208778, 4394.63, 600.3304, 9.161799, 5500.505, 594.9122, 9.24075, 5497.68, 602.9204, 9.122115, 5499.699, 598.5511, 9.189132, 5499.955, 594.7045, 7.395521, 4397.894, 99.87288, 100.0, 99.95533, 99.99312, 99.99856, 99.94799
30944.79704, 59.99866142360714, 59.998307077186624, 59.99800543244265, 35.26643123938919, 35.29272172373805, 35.29170313974096, 0.9999779468091748, 0.9999661435218314, 0.9999797984465424, 10022.230241704421, 10023.127634135046, 10038.622856654174, 251.2253655453835, 83.98973861749391, 69.0420939701653, 10032.381580366931, 10028.022469233341, 10036.386228692925, 285.1534160985306, 284.8273962267796, 285.28472842108846, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 615.9005, 7.115618, 4382.855, 593.9685, 9.253899, 5496.519, 588.6616, 9.323952, 5488.75, 609.0372, 9.020438, 5493.858, 604.8077, 9.091427, 5498.757, 588.442, 7.461261, 4390.532, 99.60395, 99.9365, 99.79406, 99.88478, 99.97599, 99.7833
30947.164200000003, 59.99098418976109, 59.992351689696896, 59.994698242043334, 35.329560789721484, 35.352190147012756, 35.30776100936547, 0.9999765542393698, 0.9999616874599708, 0.9999770048578834, 10039.027443514193, 10039.160413101925, 10043.934213735552, 251.1054516984393, 84.70969206555992, 67.19665003635146, 10042.054114295532, 10039.868590353088, 10036.683748400292, 285.22860353346596, 284.9783468051773, 285.467374500788, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.209135, 4394.682, 600.2916, 9.162537, 5500.215, 594.9122, 9.240566, 5497.626, 602.9009, 9.122483, 5499.979, 598.5321, 9.188766, 5499.998, 594.6847, 7.395338, 4397.78, 99.87524, 100.0, 99.95543, 99.99501, 99.99856, 99.95198
30949.468800000002, 59.98581618115415, 59.98745380246184, 59.989269103263034, 35.30468401451963, 35.33461712789432, 35.291586626662806, 0.9999751939665108, 0.9999652928173628, 0.999978559496174, 10026.796392933491, 10034.111475934638, 10037.613712288268, 253.06592292285342, 84.72004688149809, 65.21093847992506, 10037.146347218646, 10037.671368993968, 10034.332159802303, 285.25942604812775, 284.8415006798821, 285.29256851754246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6312, 7.209135, 4394.515, 600.311, 9.162353, 5500.505, 594.9316, 9.240566, 5497.626, 608.979, 9.021174, 5493.391, 597.7881, 9.205386, 5498.958, 596.9114, 7.370251, 4399.649, 99.87393, 100.0, 99.95641, 99.87844, 99.98952, 99.99063
30951.75456, 59.977645272317744, 59.98360732084301, 59.986471812588135, 35.31614618023148, 35.334273600869295, 35.30746765695908, 0.9999775621374165, 0.9999643151864751, 0.9999790672107984, 10039.3514446112, 10038.183947541, 10039.37925586434, 257.20822557545307, 84.11844222710806, 62.744986407913984, 10037.795324288114, 10045.776036972307, 10040.471893877779, 285.17904008485095, 284.8869895236539, 285.40658759445193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 603.283, 7.293372, 4399.923, 606.634, 9.061597, 5497.249, 600.464, 9.16528, 5500.267, 613.0181, 8.948548, 5488.239, 595.4801, 9.224013, 5498.986, 596.1161, 7.37904, 4398.114, 99.9967, 99.94858, 100.0, 99.75755, 99.98016, 99.96715
30954.12264, 59.985095428973715, 59.98420774778086, 59.9825046174943, 35.31909152453788, 35.36966511280991, 35.30193368787257, 0.9999788299798369, 0.9999647729435764, 0.9999783762533161, 10038.579072031807, 10035.25268427865, 10036.834204432436, 257.0387534402016, 81.02771284807204, 66.32511983949007, 10038.31335974448, 10038.353052248336, 10034.719343104121, 285.29265205395495, 285.015854344334, 285.2324163013871, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6115, 7.208778, 4394.572, 600.311, 9.162353, 5500.328, 594.9316, 9.24075, 5497.746, 608.979, 9.02099, 5493.844, 598.513, 9.189132, 5499.947, 594.6648, 7.395704, 4398.009, 99.87405, 100.0, 99.95747, 99.88775, 99.99764, 99.95334
30956.506080000003, 59.97899402493771, 59.977709354584036, 59.97930764608724, 35.27853584197314, 35.319090654366995, 35.28871511466139, 0.9999805223507842, 0.9999621992219044, 0.9999783002228982, 10023.60557970846, 10034.821758167402, 10034.600926070532, 258.59435851950366, 85.89948569140915, 70.42505363419787, 10028.122010724139, 10025.041740934537, 10031.651624193972, 285.14098249140534, 285.0400848307605, 285.3513101878216, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 613.8502, 7.147206, 4384.922, 594.8829, 9.24782, 5496.78, 588.9333, 9.321559, 5488.944, 602.9592, 9.12138, 5499.77, 604.8458, 9.091975, 5498.757, 588.4221, 7.461261, 4390.701, 99.69082, 99.94005, 99.80096, 99.9943, 99.97692, 99.78726
30958.815880000002, 59.97750096872511, 59.97520954787129, 59.977341885367196, 35.26048009769063, 35.340032307364346, 35.29946882411234, 0.9999785601055393, 0.9999657181168154, 0.9999812901340478, 10034.022794915596, 10041.259435865997, 10043.761511980998, 251.46063968001727, 81.5753199245678, 65.55972638652884, 10042.586984425654, 10043.7798401082, 10043.956655197468, 285.25221621683005, 284.98671264794, 285.38735548183416, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.208778, 4394.52, 600.3304, 9.162537, 5500.557, 594.9316, 9.240934, 5497.68, 608.979, 9.021542, 5493.839, 598.513, 9.189132, 5499.832, 594.6449, 7.394972, 4398.003, 99.87394, 100.0, 99.95641, 99.88669, 99.99864, 99.95321
30961.15564, 59.97917419033413, 59.97768246643814, 59.97935337231334, 35.33274021354686, 35.344960619483196, 35.31806623318961, 0.9999769847254196, 0.9999643048321145, 0.9999772013938417, 10042.625928842985, 10041.21590082351, 10044.681178986855, 253.0523920686628, 80.19271696596684, 67.96584472540144, 10046.002199227092, 10047.628709209872, 10037.57671781559, 285.1215648887377, 284.9824405079332, 285.34079108303627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5523, 7.209313, 4394.52, 600.311, 9.163089, 5500.394, 594.9122, 9.24075, 5497.746, 602.8815, 9.122666, 5499.803, 598.5321, 9.18895, 5499.837, 594.7045, 7.394972, 4397.942, 99.87405, 100.0, 99.95761, 99.99501, 99.99564, 99.94817
30963.5868, 59.983291909934074, 59.98263283424304, 59.978758185488, 35.334346692207276, 35.3535492565319, 35.33217277941343, 0.9999764976004171, 0.9999610541017523, 0.9999759597763247, 10035.98587894092, 10037.593381178478, 10046.782823988353, 251.70680787077072, 87.80674079280652, 65.55194590837618, 10047.937990648394, 10036.396660002481, 10037.158286746751, 285.1440936280036, 284.832858866666, 285.29475579962485, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 603.2633, 7.293372, 4399.917, 606.5952, 9.062149, 5497.047, 601.2211, 9.148162, 5500.229, 596.6094, 9.21662, 5498.955, 592.2756, 9.274419, 5495.544, 599.8936, 7.334725, 4399.887, 99.99921, 99.9449, 100.0, 99.9796, 99.90212, 99.99996
30965.912280000004, 59.980267957515885, 59.983223172651414, 59.98333755124534, 35.31559351118916, 35.34597515505945, 35.28617458464027, 0.9999756362906213, 0.9999660316592442, 0.9999765700733392, 10037.682285274122, 10041.873320039129, 10042.53062743733, 252.0289217214497, 83.77121506914227, 67.26160061360315, 10037.086447724483, 10037.114276803848, 10048.664896870645, 285.25834270450275, 284.9182555269753, 285.29667475955705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.572, 7.208956, 4394.63, 600.3304, 9.162353, 5500.439, 594.8928, 9.240382, 5497.508, 602.8815, 9.122483, 5499.861, 598.513, 9.18895, 5499.939, 594.6251, 7.395338, 4398.01, 99.87405, 100.0, 99.95328, 99.9962, 99.99749, 99.95073
30968.280520000004, 59.97906770585063, 59.980293629256565, 59.976788604678305, 35.28484417319029, 35.32352185619131, 35.263989120953674, 0.9999790703723196, 0.9999602914294657, 0.9999770651706884, 10021.01940002151, 10027.016889504, 10035.288984379735, 247.68650940530551, 85.20502831263184, 67.50073755117637, 10039.086657872895, 10028.33966057806, 10029.695398306316, 285.2887325853762, 284.75663365113235, 285.19203462324964, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5523, 7.206458, 4393.125, 598.6183, 9.187588, 5499.74, 592.3499, 9.281247, 5493.313, 607.2507, 9.05096, 5494.985, 603.7776, 9.097819, 5498.75, 588.4221, 7.461444, 4390.588, 99.86136, 99.99386, 99.89065, 99.92452, 99.97825, 99.7833
30970.596920000004, 59.97957742773919, 59.98102917187511, 59.97906611489746, 35.321410425330924, 35.348247134459044, 35.30728568658845, 0.9999776536011434, 0.9999640516993202, 0.9999781087692664, 10039.953215638698, 10044.960238897827, 10040.430100815238, 250.4804711211209, 83.11816806621209, 70.72836868080822, 10043.686900195966, 10042.810388847698, 10039.392821357884, 285.28988611323, 284.84105918395926, 285.2295957617852, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 612.7461, 7.169872, 4391.238, 598.7156, 9.176536, 5500.436, 594.6599, 9.244248, 5497.67, 602.9204, 9.121931, 5499.756, 598.5511, 9.188584, 5499.839, 594.6648, 7.395521, 4397.895, 99.79946, 100.0, 99.95624, 99.99726, 99.99777, 99.95456
30972.9108, 59.9845061154232, 59.98426463518108, 59.98393995638928, 35.29652270676998, 35.376783894869284, 35.30401058501965, 0.9999805191724762, 0.9999714807713481, 0.9999757932965191, 10034.078186101857, 10038.018556291583, 10043.33039856747, 250.57973307281645, 83.7898299466815, 66.5770217878221, 10033.393492484305, 10039.54426461899, 10048.247304014636, 285.0339134517627, 284.80000385246916, 285.30163187508936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.572, 7.209492, 4394.625, 600.2916, 9.162721, 5500.497, 594.8928, 9.240566, 5497.619, 608.9984, 9.02099, 5493.786, 598.5321, 9.188766, 5499.953, 594.6847, 7.394972, 4397.889, 99.87643, 100.0, 99.95531, 99.88775, 99.99761, 99.95339
30975.280360000004, 59.98443118704596, 59.980437236954, 59.98463820080205, 35.28415626697619, 35.35931544671836, 35.282888375701546, 0.9999774269650432, 0.9999645412655492, 0.9999794264494438, 10035.571365735574, 10041.571342883311, 10036.530385611091, 252.70613531127765, 84.44333687362997, 62.918719893013076, 10041.050227137312, 10042.69909051892, 10036.004297165302, 285.26445090743925, 284.88822049994707, 285.1935465295212, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 603.2436, 7.293015, 4399.975, 606.6146, 9.061965, 5497.211, 601.2599, 9.147978, 5500.295, 615.29, 8.905707, 5479.742, 592.3137, 9.276427, 5494.493, 601.0665, 7.321175, 4400.242, 99.99802, 99.94584, 100.0, 99.63513, 99.89942, 100.0
30977.59096, 59.98752504755872, 59.988666259030744, 59.98520652481258, 35.3235427186838, 35.35480807353745, 35.299973645036644, 0.999977751580219, 0.9999686770804735, 0.9999822717557383, 10037.932643919294, 10043.505190641792, 10040.141644558847, 252.31035576260683, 81.27218440775005, 66.32700262522758, 10048.530780734114, 10041.608139918093, 10033.762544545438, 285.1875518257049, 284.90835483146327, 285.31597194669126, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.208778, 4394.573, 600.311, 9.162721, 5500.392, 594.9122, 9.24075, 5497.797, 608.9984, 9.020806, 5493.896, 598.5321, 9.189132, 5499.788, 594.7244, 7.395704, 4398.063, 99.87643, 100.0, 99.95437, 99.88762, 99.99761, 99.95213
30979.906000000003, 59.98702517616159, 59.98759805294758, 59.987526489956025, 35.29455936480668, 35.32512050309959, 35.27155503924405, 0.9999829557717735, 0.999968245788848, 0.9999800921903612, 10032.771659176335, 10028.407302124182, 10034.04129209304, 256.0353459845164, 84.20517043269183, 68.16652943398731, 10034.505123902296, 10035.335139737997, 10029.31890721274, 285.24389482094665, 284.80939017350323, 285.24681245993736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.208956, 4394.573, 600.311, 9.162537, 5500.341, 594.9316, 9.24075, 5497.619, 608.979, 9.021358, 5493.844, 598.6847, 9.186758, 5500.316, 593.5912, 7.414199, 4396.012, 99.87644, 100.0, 99.95628, 99.88667, 100.0, 99.9155
30982.21568, 59.991616731254574, 59.99257893507305, 59.99293109093472, 35.324014196971056, 35.35252317524809, 35.29115286516501, 0.9999772412866955, 0.9999666006471646, 0.9999801271431861, 10033.680960927768, 10044.580766756802, 10042.845398297595, 255.82843210552505, 85.02818772303817, 65.13149690395858, 10044.32057689168, 10031.650687254067, 10046.31219936204, 285.1840426343909, 284.88592449765383, 285.3119624990391, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 615.8414, 7.116332, 4382.855, 593.9296, 9.254451, 5496.909, 589.0305, 9.315852, 5490.931, 604.4933, 9.086997, 5498.171, 601.6794, 9.151146, 5500.105, 592.5773, 7.41127, 4397.006, 99.60407, 99.9424, 99.81615, 99.96534, 100.0, 99.93055
30984.542480000004, 59.99230005446311, 59.99146865441522, 59.99235634873909, 35.275224722768925, 35.379258518922846, 35.288781675049414, 0.9999758658887947, 0.9999668764743253, 0.9999781599213097, 10043.135148539273, 10038.541782490971, 10041.894574038404, 251.16434462823116, 80.29438336119074, 70.51714310064926, 10042.02726346279, 10040.02414729266, 10048.102495834803, 285.314328023814, 284.9349215642494, 285.2832826861004, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6312, 7.208956, 4394.567, 600.2916, 9.162353, 5500.386, 594.9122, 9.240934, 5497.621, 603.8719, 9.10667, 5499.469, 598.494, 9.189132, 5499.887, 594.6847, 7.395155, 4398.002, 99.87512, 100.0, 99.95437, 99.98894, 99.99654, 99.9494
30986.86084, 59.991153709581624, 59.9913660390205, 59.993358318623685, 35.324613947135695, 35.36217291706998, 35.3012134018584, 0.999979353787039, 0.9999621183549885, 0.9999754196395987, 10037.417541848106, 10040.818826392944, 10043.036115808436, 255.43870094215322, 90.90715950122012, 69.99027766264498, 10046.316933083886, 10044.550702374316, 10044.247375373172, 285.1958655359967, 284.8558954023548, 285.32937241267956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 606.6937, 7.253395, 4398.607, 605.0582, 9.087752, 5497.765, 600.8328, 9.150371, 5500.333, 596.6094, 9.216989, 5499.054, 592.3137, 9.276427, 5494.544, 601.0665, 7.320625, 4400.295, 99.96694, 99.96621, 100.0, 99.97841, 99.8994, 100.0
30989.174440000003, 59.993050789502675, 59.993788600971214, 59.991011527874264, 35.28525095090444, 35.35500359727087, 35.272981124282836, 0.9999785956739998, 0.9999650663356767, 0.9999746319837468, 10041.665072506612, 10036.53324937407, 10044.169263810432, 253.01373948402636, 91.30872918177556, 71.62271197745213, 10045.005991598604, 10039.366693246797, 10041.38397450024, 285.3104150200796, 284.952398340347, 285.3023246630316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.2172, 7.211455, 4394.792, 600.311, 9.162905, 5500.445, 594.9122, 9.240934, 5497.627, 602.8621, 9.122666, 5499.978, 598.513, 9.189315, 5499.931, 594.6052, 7.395338, 4398.01, 99.88022, 100.0, 99.95546, 99.99499, 99.9966, 99.95336
30991.513960000004, 59.99233809675701, 59.98789433644153, 59.98991055794057, 35.30732322088316, 35.381011948873805, 35.29622924196248, 0.9999776254965576, 0.9999630359217697, 0.9999766815829815, 10047.478535926792, 10039.145311971917, 10048.837850796843, 252.25551724336924, 85.47848203102967, 72.04201062372931, 10039.119899913967, 10043.21603172289, 10046.608583628105, 285.1955431143185, 284.8818871543101, 285.3280680358539, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6115, 7.209313, 4394.729, 600.2526, 9.163458, 5500.557, 594.9122, 9.24075, 5497.737, 602.9204, 9.122483, 5499.868, 598.5321, 9.188584, 5499.837, 594.6847, 7.395521, 4398.002, 99.87774, 100.0, 99.95746, 99.99607, 99.99749, 99.95319
30994.003440000004, 59.9950209206669, 59.997248977416604, 59.994017441978315, 35.32007864208298, 35.33920564451725, 35.29831790444515, 0.9999783332483082, 0.9999649477397227, 0.9999756810535655, 10037.169797963317, 10046.284972765012, 10041.861988890236, 255.28435127158764, 80.97363973748634, 65.54949707025298, 10038.978905021888, 10040.047060838591, 10042.50138442314, 285.13818056312067, 284.8364430472267, 285.2831218255669, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 615.8808, 7.115796, 4382.86, 593.9296, 9.254451, 5496.576, 588.681, 9.323768, 5488.749, 609.0178, 9.020071, 5493.853, 604.7886, 9.091792, 5498.758, 588.442, 7.460529, 4392.325, 99.60906, 99.93949, 99.79404, 99.88683, 99.97692, 99.80746
30996.456360000004, 59.98994148405227, 59.9884362034608, 59.99256739580433, 35.32750563160836, 35.35598461671236, 35.28569851499485, 0.9999777138351584, 0.9999681956305765, 0.9999767955018514, 10038.203644408944, 10038.709321895458, 10040.321998590118, 259.7573356613407, 80.17988432367929, 70.53461718917401, 10033.179262771475, 10038.953780496606, 10044.636867752795, 285.1655635786394, 284.8898292220327, 285.30826365740444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.5917, 7.209135, 4394.625, 600.311, 9.162353, 5500.438, 594.9122, 9.24075, 5497.628, 605.037, 9.087732, 5497.772, 598.494, 9.189315, 5499.889, 594.7244, 7.395338, 4397.896, 99.87644, 100.0, 99.95641, 99.96723, 99.99853, 99.95198
30998.857440000003, 59.99055781694976, 59.99030133119362, 59.991912284344416, 35.311581616570145, 35.327020273984516, 35.25903214044781, 0.9999766554946834, 0.9999671049738933, 0.9999771113932259, 10032.805274711527, 10041.559925615562, 10041.28253627682, 256.4631551781058, 82.33841643458982, 65.69145565128588, 10041.663593613017, 10035.724249187177, 10030.130329188209, 285.1612499227218, 284.89441717843096, 285.3549031463527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.3946, 7.215381, 4396.164, 601.9064, 9.128829, 5500.058, 598.0764, 9.187553, 5500.289, 613.6977, 8.925933, 5481.578, 592.5045, 9.275697, 5494.502, 600.987, 7.321175, 4400.234, 99.90211, 99.99964, 100.0, 99.68527, 99.90273, 100.0
31001.14612, 59.99553343210322, 59.992391235913324, 59.998120546736445, 35.31802253665888, 35.349308256071005, 35.27361592852812, 0.9999792499293904, 0.9999680570010228, 0.9999781174636391, 10038.122128529882, 10042.902788210098, 10040.233795218746, 256.760460014259, 81.14827886567309, 64.15181428042985, 10042.818547751165, 10043.68842517407, 10040.896154013075, 285.23493966240267, 284.93124659579956, 285.2650234836426, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 607.1471, 7.242687, 4396.262, 600.8168, 9.154616, 5500.351, 595.0093, 9.240198, 5497.68, 608.9984, 9.021174, 5493.904, 598.494, 9.189132, 5499.78, 594.6648, 7.395521, 4397.948, 99.93107, 100.0, 99.95549, 99.88777, 99.9946, 99.95334
31003.45212, 59.99580139757072, 59.99302630219774, 59.99588455881847, 35.313808176402475, 35.349232087855846, 35.32388693537555, 0.999978385958575, 0.9999641747010818, 0.9999825089849692, 10033.570626104956, 10045.469821414208, 10040.855282465747, 256.82233655895925, 82.92915596871171, 65.39727150373967, 10035.257886458143, 10047.681253137795, 10042.280140483163, 285.23910691560803, 284.8642645399446, 285.35571596855266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.6115, 7.210027, 4394.52, 600.2916, 9.162721, 5500.505, 594.9316, 9.240566, 5497.738, 608.9984, 9.020806, 5493.785, 598.5511, 9.188766, 5499.946, 594.6847, 7.395338, 4398.01, 99.87405, 100.0, 99.95546, 99.88777, 99.99761, 99.94927
31005.720640000003, 59.993277595743955, 59.99353118063456, 59.99233441825386, 35.251162697507525, 35.30826657900447, 35.27581137213036, 0.9999777656402129, 0.9999668733807531, 0.9999780766760334, 10032.48211470992, 10030.547505179524, 10028.194952534182, 263.0624182771089, 84.75261094552434, 65.22488636120124, 10037.362390864671, 10036.185179388165, 10032.532125740496, 285.2366462309912, 284.8589313623521, 285.33731601251435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 615.8019, 7.117224, 4382.635, 593.949, 9.254819, 5496.579, 588.6616, 9.323952, 5488.749, 602.9204, 9.121931, 5499.875, 604.7886, 9.091975, 5498.755, 588.4221, 7.461627, 4390.588, 99.61129, 99.93639, 99.79404, 99.99631, 99.97484, 99.78469
31008.102080000004, 59.99244827854367, 59.993530412099844, 59.996371489445856, 35.3229304275619, 35.37044855684722, 35.321569950044015, 0.9999782282027387, 0.9999641761421091, 0.9999776706530107, 10035.794871087493, 10039.17648393105, 10046.02584605816, 253.04622409479816, 83.51929377450733, 67.3713848305249, 10041.793608269301, 10039.956393092316, 10039.123304386985, 285.11510943726756, 284.84837177689104, 285.25610173525513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 0 0 1), 5500.0, 600.0, 609.572, 7.208956, 4394.572, 600.2916, 9.162169, 5500.334, 594.9122, 9.240934, 5497.738, 608.9984, 9.020806, 5493.734, 598.5321, 9.189497, 5499.89, 594.7244, 7.394789, 4397.842, 99.87394, 100.0, 99.95747, 99.88777, 99.99946, 99.95334
