TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31418.623720000003, 59.98815850957177, 59.98816794569355, 59.98904679215287, 34.02173191091974, 34.059709933393144, 34.01697451306798, 0.9999843592872819, 0.999965545770775, 0.9999817106981181, 9664.542452717407, 9676.75115072602, 9678.903968466799, 247.48097214552308, 77.07938390381264, 54.91755580701465, 9665.795619533186, 9676.042319331686, 9678.263368961429, 285.2011783186285, 284.9553710728496, 285.4237461539343, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1974, 7.21431, 4395.138, 600.525, 9.159037, 5500.436, 588.7975, 9.322111, 5488.952, 608.3964, 7.225196, 4395.909, 598.3414, 9.191323, 5499.962, 594.3865, 7.398268, 4397.854, 99.88704, 100.0, 99.79773, 99.90191, 99.99589, 99.94981
31420.959360000004, 59.99420527027821, 59.99273909420635, 59.99563125017286, 34.003592723603944, 34.03485402682647, 34.00594455957438, 0.9999864043946257, 0.9999551459141373, 0.99998433583864, 9664.857677609585, 9666.392735026213, 9675.623009892563, 238.32489594652225, 82.98301424635247, 53.42330705661516, 9656.889090814382, 9675.866651479184, 9678.848362117542, 285.2242187096094, 285.0002963415914, 285.4490114600845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.8296, 7.298904, 4400.037, 606.8286, 9.058097, 5496.985, 582.4498, 9.399054, 5474.505, 614.5909, 7.135287, 4385.296, 592.1802, 9.277888, 5494.41, 600.828, 7.323555, 4400.322, 100.0, 99.94069, 99.53301, 99.66575, 99.89592, 100.0
31423.262080000004, 59.99225675972001, 59.9927049924994, 59.9940109201514, 34.030824789958544, 34.070969456088214, 34.01105654154964, 0.9999842084791424, 0.9999654920076858, 0.999985919175166, 9671.718770358262, 9674.63569524245, 9683.074092481866, 239.9727436367989, 84.01535510467556, 54.331710494380786, 9670.717294931923, 9671.997032868789, 9682.58183572464, 285.14172157379005, 284.87126027657536, 285.4027285344523, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.2369, 7.21431, 4395.086, 600.5056, 9.159406, 5500.544, 588.7198, 9.323215, 5488.817, 608.4352, 7.225012, 4395.91, 598.3604, 9.191141, 5499.902, 594.4461, 7.398268, 4397.794, 99.8869, 100.0, 99.79732, 99.90563, 99.99698, 99.94846
31425.557080000002, 59.99425387234282, 59.994503430156676, 59.99690156266372, 34.00531303019899, 34.04180063157509, 34.00174351847318, 0.9999802402816147, 0.9999617449671269, 0.9999795335196427, 9672.055546382862, 9672.222411771942, 9674.225449415077, 242.0956640674824, 79.59903068474614, 61.99816075598301, 9670.487128811175, 9672.040585157578, 9673.684044721345, 285.1764721866951, 284.9767543949887, 285.524318955383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1777, 7.214489, 4395.034, 600.525, 9.159406, 5500.493, 588.8945, 9.321007, 5489.526, 607.4838, 7.244686, 4397.607, 601.2789, 9.147859, 5500.15, 590.5096, 7.447161, 4392.218, 99.88822, 100.0, 99.80816, 99.93746, 100.0, 99.82173
31427.935960000003, 59.9937761862199, 59.99316818728285, 59.99834195950568, 34.018458789368864, 34.06130430218384, 34.016792932881636, 0.9999787278073403, 0.9999619231308926, 0.9999812558191944, 9673.484064290307, 9673.103221773159, 9682.001398943716, 246.60567935093877, 79.80842146502482, 59.394637244007754, 9670.197410781573, 9681.296536731461, 9678.526757437005, 285.1897243134623, 284.975118404243, 285.45880700946606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 614.7373, 7.140603, 4387.78, 596.5561, 9.218164, 5499.858, 591.9228, 9.28861, 5491.871, 606.8818, 7.241376, 4396.518, 598.4749, 9.190776, 5499.795, 594.4262, 7.398268, 4397.86, 99.68583, 99.99039, 99.86617, 99.91945, 99.99711, 99.94725
31430.252640000002, 60.000533044704895, 59.9981293182615, 59.999734162250974, 33.997090233337914, 34.05960277060682, 34.002580367065846, 0.9999840878248458, 0.9999680208979773, 0.999983444651821, 9675.985917529753, 9676.269341667126, 9681.746598658994, 248.7550943046631, 79.64284414239592, 50.91575817244757, 9672.349408523505, 9673.212715619045, 9677.163597200748, 285.1898117423178, 284.932082716914, 285.4421164329556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1777, 7.214846, 4394.981, 600.525, 9.159221, 5500.553, 588.7393, 9.323031, 5488.875, 608.3576, 7.22538, 4395.793, 598.3795, 9.191506, 5499.797, 594.4063, 7.397719, 4397.801, 99.88574, 100.0, 99.79528, 99.90299, 99.99684, 99.94742
31432.60292, 59.996948987571926, 59.993973374390706, 59.99685262570283, 33.99901519670103, 34.04396678755039, 33.97892245256163, 0.9999850085323255, 0.9999625286036756, 0.9999846860349683, 9658.902740178335, 9666.558501351914, 9674.126021833456, 241.05605182030035, 85.6772194719706, 52.15557807281948, 9665.782166003282, 9667.15661609513, 9672.828327286665, 285.1605645676374, 284.9180271818739, 285.4493702791838, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.9282, 7.299082, 4400.031, 606.8675, 9.058097, 5496.985, 582.411, 9.39887, 5474.394, 614.6104, 7.134919, 4385.302, 592.1802, 9.277888, 5494.35, 600.8677, 7.323189, 4400.264, 99.99929, 99.94378, 99.53516, 99.66587, 99.89696, 100.0
31434.881640000003, 59.99239037843428, 59.99308897223111, 59.990992348629895, 34.00860543512965, 34.07451426399654, 34.003717827315974, 0.9999839663760146, 0.9999663420492885, 0.9999840476210659, 9670.673756639664, 9670.705150095295, 9678.497148881812, 244.69689806599115, 79.92747747035628, 53.36806486384012, 9677.95984888166, 9669.030403178713, 9679.396146622856, 285.16058789441854, 284.9376490300335, 285.4346835350573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1974, 7.214489, 4395.086, 600.525, 9.159037, 5500.553, 588.7198, 9.323215, 5488.763, 608.377, 7.224829, 4395.85, 598.3604, 9.191689, 5499.903, 594.4262, 7.398268, 4397.914, 99.88691, 100.0, 99.79633, 99.90427, 99.99605, 99.95119
31437.221680000002, 59.99110351773577, 59.9899461240082, 59.98896785158344, 33.97872191799196, 34.07652486024812, 34.01708986258612, 0.9999879283629902, 0.9999648228168033, 0.9999819125111805, 9671.805825573105, 9673.493159017455, 9675.595842465327, 239.8749137468673, 81.73502112009373, 56.96580179586999, 9678.938669853824, 9670.807361027204, 9685.99516639844, 285.175695873504, 284.87683114253775, 285.4232991434103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1974, 7.214846, 4394.982, 600.525, 9.159406, 5500.493, 588.7004, 9.323215, 5488.817, 608.4158, 7.224829, 4395.805, 598.3414, 9.191506, 5499.794, 594.3865, 7.397719, 4397.634, 99.8869, 100.0, 99.79528, 99.90443, 99.99684, 99.94483
31439.557800000002, 59.9888664672148, 59.98527067087138, 59.99015660717529, 34.04648597524794, 34.054855667875216, 34.00563375235933, 0.9999801805219751, 0.999972919529492, 0.9999806306331112, 9669.212422960967, 9673.87969287811, 9678.905061716203, 253.49115989723418, 79.69322016966271, 60.88070571858998, 9662.25928150296, 9680.582535341728, 9678.607762068918, 285.14562264483413, 284.94275742935474, 285.441177214175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 615.4273, 7.122935, 4383.646, 594.2408, 9.250031, 5497.147, 595.0675, 9.238726, 5497.771, 602.2796, 7.305545, 4399.966, 604.369, 9.107133, 5499.51, 590.0126, 7.44533, 4394.375, 99.6281, 99.94673, 99.95901, 99.99782, 99.98968, 99.85764
31441.89756, 59.98508543088143, 59.983461342300394, 59.98556989544786, 34.02495244635637, 34.07543104036264, 34.02936471230494, 0.9999854555353224, 0.9999647450661399, 0.999983613409727, 9663.715456771233, 9677.686287642968, 9678.619533849642, 242.26093545080266, 81.47651993135241, 56.12670362648578, 9669.762732765786, 9675.110991865655, 9680.741107707343, 284.98191299265983, 284.80336819663506, 285.3205844364681, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1974, 7.214489, 4395.028, 600.5056, 9.159774, 5500.324, 588.7975, 9.322295, 5488.988, 608.4158, 7.225196, 4395.909, 598.3604, 9.191506, 5499.794, 594.4262, 7.398085, 4397.976, 99.88573, 100.0, 99.79647, 99.90444, 99.99684, 99.94501
31444.211120000004, 59.984664935340675, 59.98213511959616, 59.98042353711974, 34.00045012406631, 34.03903689962444, 33.996419209444795, 0.999986219989782, 0.9999607046397555, 0.9999860121655939, 9660.237892121531, 9667.360375247405, 9670.690198334201, 237.64389176267105, 85.64242902355727, 53.55157945490845, 9659.678128864913, 9665.234859598439, 9669.81038843938, 285.12150959920535, 284.8059189157282, 285.30684862671325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.6257, 7.227874, 4396.873, 602.8207, 9.123672, 5499.556, 585.478, 9.370522, 5477.913, 613.2316, 7.149996, 4386.157, 592.3328, 9.275879, 5494.359, 600.8081, 7.323738, 4400.27, 99.91234, 99.99578, 99.62613, 99.71805, 99.89713, 100.0
31446.479560000003, 59.98280029553916, 59.9799821936533, 59.9771532895426, 34.03342909772113, 34.08999053356977, 34.001934526784495, 0.9999863474508401, 0.9999586957211234, 0.999984571333196, 9672.584637457463, 9684.166366360721, 9683.416562310693, 244.51265397592306, 81.46722855280905, 50.427300978800076, 9670.025607045996, 9676.417876681295, 9682.584187337141, 285.17909586484814, 284.9512834572591, 285.27900084662895, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 606.6148, 7.24465, 4397.133, 601.7701, 9.146143, 5500.5, 588.5063, 9.323768, 5488.763, 608.5323, 7.224461, 4395.909, 598.3795, 9.191323, 5500.012, 594.4858, 7.397352, 4397.687, 99.94232, 100.0, 99.79406, 99.90561, 99.99591, 99.94466
31448.839560000004, 59.979339875537065, 59.97994359304429, 59.98093786653262, 34.02996214289855, 34.069745243627466, 34.02518252924471, 0.9999857198475408, 0.9999648341123644, 0.999985204043395, 9670.100395286097, 9671.840575507791, 9676.914851192985, 241.39082851128023, 86.15239135300965, 52.82604011221383, 9666.541220995949, 9674.416783951816, 9678.30136432832, 285.1408357483065, 284.9086562893252, 285.3641800301734, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1777, 7.214667, 4395.028, 600.525, 9.159037, 5500.441, 588.7198, 9.323215, 5488.817, 608.4158, 7.224645, 4395.791, 598.3604, 9.191506, 5499.851, 594.4262, 7.398085, 4397.688, 99.88822, 100.0, 99.79528, 99.90444, 99.9979, 99.94742
31451.146760000003, 59.98629419480593, 59.98389582709842, 59.9834750239685, 34.019568902210686, 34.06231603878987, 34.01682953548286, 0.9999789992364934, 0.9999619520433377, 0.9999787109907968, 9665.651367304601, 9672.77880400327, 9672.863215323046, 247.0551856577781, 86.92224583421807, 59.6616688749109, 9672.259109547862, 9671.939303832321, 9674.024723876011, 285.1558176533805, 284.86356164750407, 285.3320604619783, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 615.5259, 7.121864, 4383.593, 594.202, 9.250031, 5496.87, 595.0675, 9.238726, 5497.771, 602.3184, 7.305177, 4400.069, 604.636, 9.093618, 5498.887, 588.1835, 7.463825, 4390.211, 99.62572, 99.94169, 99.95912, 100.0, 99.97946, 99.77722
31453.447120000004, 59.982075760720605, 59.98420261477752, 59.98619465753459, 34.0247194780047, 34.06434454320174, 34.03683510313741, 0.9999818034426469, 0.9999641854600654, 0.999984900259478, 9665.031134725272, 9667.87421456635, 9684.369378239382, 243.43858118341404, 80.39422305801963, 58.69511680525011, 9676.848631190393, 9674.069853281568, 9683.936605367087, 285.08650345328107, 284.82779515415933, 285.39892140006236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1974, 7.213418, 4395.144, 600.5056, 9.159406, 5500.384, 588.9139, 9.320639, 5489.271, 608.4158, 7.224829, 4395.85, 598.3414, 9.191323, 5500.012, 594.4262, 7.398085, 4397.633, 99.88822, 100.0, 99.80352, 99.9043, 99.99881, 99.95121
31455.758760000004, 59.987231658234954, 59.984781942528066, 59.98812989553837, 34.02469820343153, 34.07377831732961, 34.00320034181774, 0.9999835089745873, 0.9999634673262995, 0.9999844613399183, 9667.54398676492, 9667.552916051678, 9677.621431657877, 240.24825861208825, 83.92204685201295, 54.58261702419895, 9663.464631134559, 9675.947384666244, 9668.950270529154, 285.0678689355301, 284.93859643509745, 285.4130009677988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.2172, 7.214132, 4395.034, 600.4861, 9.159958, 5500.554, 588.7198, 9.323215, 5488.875, 608.377, 7.224645, 4395.901, 598.3414, 9.191506, 5499.743, 595.2612, 7.381787, 4399.084, 99.88573, 100.0, 99.79528, 99.90431, 99.99392, 99.97396
31458.129200000003, 59.98982973216262, 59.989530799289, 59.98695005970376, 34.025199090133775, 34.06618990729378, 34.00629178399371, 0.9999850065220224, 0.9999630944886502, 0.999986281768594, 9671.583127170417, 9676.000067271594, 9675.044592924338, 241.0836358369943, 82.40092226653815, 49.76158789582087, 9669.16032608637, 9670.952190522361, 9679.323423091348, 285.1055474843121, 284.9415176017994, 285.35296888690254, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.8493, 7.299261, 4400.205, 606.8091, 9.058281, 5497.129, 582.6827, 9.38985, 5479.194, 612.921, 7.165808, 4390.659, 595.3848, 9.22584, 5498.8, 596.2553, 7.383252, 4398.199, 99.99812, 99.94376, 99.59119, 99.78631, 99.97099, 99.95766
31460.500560000004, 59.989953469777724, 59.99024388547149, 59.98856927722201, 34.048766861996526, 34.07565530855638, 34.013996040580366, 0.999983372415749, 0.9999633156101284, 0.9999833369390404, 9674.91989275485, 9679.15334520982, 9679.19642816753, 239.88888998520406, 81.13573369912774, 53.59788444054084, 9677.819620726734, 9672.117197202537, 9678.631243538062, 285.18179300530704, 284.9268858134015, 285.38145402384856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1777, 7.214667, 4395.034, 600.5056, 9.15959, 5500.441, 588.7198, 9.323031, 5488.875, 608.4547, 7.224461, 4395.857, 598.3795, 9.191323, 5499.794, 594.466, 7.398085, 4397.689, 99.88691, 100.0, 99.79432, 99.90445, 99.99594, 99.95133
31462.819160000003, 59.989687183597404, 59.99021736352573, 59.98838148340591, 34.006540229312904, 34.07934310827047, 34.007906695418825, 0.9999791385700945, 0.9999616589489653, 0.9999760470011969, 9663.614794746338, 9674.46790189841, 9672.30347156306, 243.70284976454332, 84.85091705567629, 62.94923685135336, 9671.550512579144, 9674.43832962956, 9675.972751388741, 285.03899136898264, 284.8812188025854, 285.45547685004595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 612.8842, 7.161841, 4387.145, 595.5055, 9.238057, 5497.107, 594.8152, 9.239462, 5497.756, 602.299, 7.305361, 4400.081, 604.6551, 9.093801, 5498.781, 588.1835, 7.463825, 4390.212, 99.73779, 99.946, 99.95779, 100.0, 99.97643, 99.77615
31465.118240000003, 59.9893140849563, 59.98880763510288, 59.98596125421177, 34.03554135777511, 34.063625338977445, 34.03622143796025, 0.9999847666951609, 0.9999645042858354, 0.9999843499623708, 9670.187398660517, 9670.98773389848, 9684.729667742566, 243.86824652686983, 83.29370403195298, 55.5136983948689, 9670.679318023313, 9673.318260046402, 9685.615566734632, 285.14159891193304, 284.91349558828904, 285.3983629265276, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.3946, 7.212347, 4395.039, 600.5056, 9.158853, 5500.552, 588.9333, 9.320455, 5489.139, 608.3964, 7.224829, 4395.96, 598.3223, 9.191506, 5499.903, 594.466, 7.397535, 4397.862, 99.88585, 100.0, 99.80113, 99.90309, 99.99488, 99.94879
31467.436760000004, 59.98511684349802, 59.98970478036098, 59.98548249751592, 34.03243884264206, 34.0545726309491, 34.03888951415872, 0.9999841784132139, 0.9999632140465077, 0.9999854841888522, 9671.746919208697, 9672.608109433335, 9678.284475319382, 241.94727398298073, 81.82068293113844, 52.52421031901281, 9672.904333703787, 9677.455023737773, 9682.20980241035, 285.11902592415544, 284.84817812810564, 285.3132984864676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.2369, 7.214846, 4395.039, 600.5056, 9.159406, 5500.381, 588.7198, 9.323031, 5488.823, 608.4547, 7.224645, 4395.851, 598.3795, 9.191323, 5499.96, 594.4461, 7.397719, 4397.574, 99.88941, 100.0, 99.79636, 99.9068, 99.99289, 99.95121
31469.743560000003, 59.98188324986193, 59.984767236273065, 59.98443292134331, 33.98844279246581, 34.05292828840788, 34.01035167447881, 0.9999853776004852, 0.9999592921983979, 0.9999829088276382, 9669.023372093672, 9671.116035756932, 9680.46839292869, 235.9010795178201, 83.66951910696457, 50.99708311316863, 9668.008518577051, 9671.093498515133, 9677.045682207978, 285.18457378865037, 284.9305436677739, 285.3665039662543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.8296, 7.298726, 4400.037, 606.848, 9.057913, 5496.874, 582.4304, 9.39887, 5474.511, 614.6686, 7.134736, 4385.414, 592.1993, 9.27807, 5494.294, 600.8478, 7.323189, 4400.322, 100.0, 99.94175, 99.53303, 99.66843, 99.89486, 100.0
31472.137960000004, 59.983867100275795, 59.98366118491685, 59.986125678769916, 34.03793080357063, 34.061306520210614, 34.01931341668537, 0.9999849496969582, 0.9999614498631456, 0.9999842113598881, 9668.876528069088, 9671.223459905203, 9680.931513230666, 241.06437148109353, 81.02139844041089, 57.0642828616792, 9678.059481266986, 9674.966259444947, 9682.225618565453, 285.11184851699807, 284.91971983328557, 285.3506770752754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.2172, 7.214489, 4395.091, 600.5444, 9.159037, 5500.441, 588.7198, 9.3234, 5488.765, 608.4158, 7.224461, 4395.798, 598.3795, 9.191323, 5499.854, 594.466, 7.397902, 4397.754, 99.88704, 100.0, 99.79525, 99.90679, 99.99482, 99.94755
31474.41296, 59.98786308847806, 59.991234838084665, 59.99188098522935, 34.01764927098985, 34.07890786776357, 34.03665133703431, 0.9999847411679186, 0.9999637310423155, 0.9999848315048016, 9669.401195598492, 9681.283877931037, 9681.221270070566, 238.24064071031353, 85.5656843037275, 53.49017704531707, 9677.938496411813, 9673.899053193032, 9681.252706265097, 285.1907986381817, 284.99955066846263, 285.45496734771297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.2369, 7.213953, 4395.091, 600.525, 9.15959, 5500.493, 588.7198, 9.323031, 5488.816, 608.377, 7.224645, 4395.741, 598.3414, 9.191506, 5499.797, 594.4858, 7.398085, 4397.814, 99.88586, 100.0, 99.79636, 99.9018, 99.99788, 99.94892
31476.70948, 59.9902864315689, 59.98921762875914, 59.98933870514965, 34.074258619751106, 33.98687269306036, 33.711316344164665, 0.999978322968528, 0.999951292996357, 0.9999762518504166, 9160.82495349353, 9255.157875123581, 9394.23152378913, 227.2641742491005, 69.99502249896659, 50.120805416137955, 9665.050523687622, 9667.125261123421, 9678.106605399938, 285.1130513786093, 284.86220346377036, 285.29635636282353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 573.1391, 7.691176, 4155.059, 600.5834, 9.158484, 5500.458, 589.1275, 9.318062, 5489.452, 608.1828, 7.227219, 4395.944, 598.3414, 9.191689, 5499.944, 594.3865, 7.397535, 4397.861, 97.90061, 100.0, 99.80682, 99.90907, 99.99772, 99.94998
31479.04504, 59.99453338516952, 59.99448294740792, 59.99310923623772, 32.82692790265884, 32.72317085417035, 32.544939370223034, 0.9999822770911414, 0.9999631479868153, 0.9999844002050755, 9084.927750404584, 9051.423263024992, 8997.141002537588, 220.37163560795238, 75.18251576021248, 52.96078706191656, 8847.070183384309, 8805.865598945484, 8772.187656451904, 285.0449726359304, 284.8395089960065, 285.33857542715907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.2117, 7.226446, 4395.397, 669.0084, 7.311728, 4303.959, 588.4092, 9.324136, 5489.011, 608.4741, 7.224277, 4395.798, 598.4367, 9.190045, 5499.988, 594.3666, 7.398818, 4397.287, 99.89501, 74.94093, 99.79879, 99.90057, 99.99837, 99.94879
31481.376800000002, 59.997716234797196, 59.9974484246274, 59.99696935009879, 33.42377297668776, 33.024931998375976, 32.49921345102844, 0.9999840868947294, 0.9999794440663713, 0.9999925771653557, 9581.848856128128, 9648.987492384807, 9675.973136127479, 236.60956292816468, 77.93654303763378, 53.18511026330361, 9672.211234340994, 9673.799749060749, 9678.367459501449, 285.1328432274543, 284.96392709420144, 285.43696414771085, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.1383, 7.215381, 4394.941, 600.778, 9.155722, 5500.423, 589.3216, 9.318798, 5488.766, 341.3524, 8.094871, 2217.033, 598.6656, 9.187854, 5499.745, 594.3666, 7.400099, 4397.353, 99.88363, 100.0, 99.80695, 50.38641, 99.99395, 99.93844
31483.750840000004, 59.9987727341737, 59.99924896883652, 60.00067082118665, 32.580703039872574, 32.52672048951737, 32.35358614558379, 0.9999805691199066, 0.9999641868732563, 0.9999828276943663, 9021.911815238911, 9016.490815217905, 8976.35014920924, 220.7410468778155, 77.05677497339639, 50.090395502441424, 8836.283316327534, 8839.98829169407, 8862.729291262953, 285.0550901975889, 284.8275948116234, 285.42975855035917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.2314, 7.221628, 4395.392, 601.0698, 9.151116, 5500.32, 588.4869, 9.325056, 5488.563, 608.4158, 7.223725, 4395.798, 598.4749, 9.189862, 5499.822, 564.3459, 7.661046, 4096.604, 99.90081, 100.0, 99.78957, 99.90208, 99.99536, 95.02433
31486.087000000003, 60.000728839078356, 60.001444533088616, 60.00255560204126, 34.018883134250956, 34.041446313612745, 34.01900465673018, 0.9999805647905746, 0.9999646576521178, 0.9999856363081364, 9668.918061256692, 9668.725220121687, 9675.499267010102, 245.3146802919623, 83.94195074696245, 57.68709029866204, 9670.910488863583, 9672.833538433315, 9676.983371554117, 285.1913516996515, 284.9091275048812, 285.4405705115792, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.7637, 7.220378, 4395.703, 600.7585, 9.155538, 5500.438, 588.8169, 9.321927, 5489.004, 608.4352, 7.224645, 4395.799, 598.513, 9.189497, 5500.046, 590.4897, 7.440386, 4393.559, 99.89843, 100.0, 99.79879, 99.9031, 99.99457, 99.85221
31488.426840000004, 60.00878408162348, 60.007399303004824, 60.00732680677629, 34.02542047382699, 34.07777881380886, 34.02881004516425, 0.9999787321168656, 0.999963033168887, 0.999976703688695, 9674.598062641926, 9677.042880050765, 9682.949741609835, 245.00967145201594, 78.23242657172727, 61.95990135637385, 9673.885642024128, 9675.840003741509, 9683.85967217466, 285.13052486232897, 284.95146624255995, 285.4315231429187, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 614.9936, 7.129538, 4384.76, 594.4549, 9.247083, 5497.151, 595.1063, 9.237989, 5497.777, 602.3766, 7.301867, 4399.833, 603.4152, 9.113524, 5499.77, 586.5533, 7.475545, 4389.499, 99.65236, 99.94676, 99.95818, 99.99975, 99.99441, 99.75993
31490.769880000003, 60.00621227048117, 60.00646753083019, 60.007572470954074, 34.029923501841274, 34.08194530224825, 34.00759792391637, 0.9999835092618629, 0.9999646877696732, 0.9999788219773936, 9669.573169189109, 9668.4390695186, 9679.717849112196, 246.91884186352308, 82.2138011154507, 55.23054790167771, 9667.438672052635, 9681.617567039677, 9683.84498138981, 285.1511982342278, 284.9170605791673, 285.3981940108742, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.7046, 7.221092, 4395.761, 600.7585, 9.155538, 5500.385, 588.8751, 9.321191, 5489.073, 608.4547, 7.224461, 4395.804, 598.4749, 9.18968, 5500.046, 590.5096, 7.441118, 4393.55, 99.90225, 100.0, 99.79992, 99.90309, 99.99734, 99.85201
31493.205120000002, 60.00785015348795, 60.009646010254215, 60.010615887849305, 34.02025523780325, 34.04833718482423, 33.98325898212481, 0.9999860011450915, 0.9999579200191534, 0.9999838913050236, 9654.896406605232, 9665.198303267778, 9674.111701542235, 238.18344417836852, 88.46269251612011, 54.464884839693696, 9663.59238141822, 9662.899804758797, 9667.68310618173, 285.09690394063495, 284.9019461655348, 285.39860041074013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 607.2063, 7.246435, 4398.267, 604.0854, 9.092726, 5498.767, 583.9251, 9.386168, 5474.892, 614.688, 7.133816, 4385.089, 592.3328, 9.275879, 5494.611, 596.812, 7.371349, 4399.206, 99.94455, 99.97618, 99.55222, 99.65974, 99.90059, 99.98189
31495.514320000002, 60.009173634344975, 60.009612982410495, 60.00676701059779, 33.99274511193358, 34.07733610216036, 34.01744153328858, 0.9999819461622711, 0.9999652717014184, 0.9999838609317994, 9669.598740354566, 9674.04623012721, 9678.861496007066, 238.7844124552912, 85.84602301357472, 54.34713135564675, 9666.373516337508, 9674.707178665425, 9683.864494792091, 285.2065093597723, 284.9749046118709, 285.37726950024984, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 607.9949, 7.227695, 4395.957, 600.7974, 9.155169, 5500.504, 588.7975, 9.322295, 5489.011, 608.4547, 7.224829, 4395.851, 598.513, 9.189315, 5499.988, 590.45, 7.440569, 4393.432, 99.91497, 100.0, 99.79879, 99.90429, 99.99548, 99.84933
31497.976120000003, 60.00949034182929, 60.00870155087554, 60.01251921101651, 34.01951156021689, 34.06018748111003, 34.015041599737835, 0.9999837639362982, 0.999964146531891, 0.9999830422378255, 9667.690445930704, 9679.786512709115, 9679.16692260062, 244.53442960869052, 78.98493495751472, 51.44242055492191, 9671.66701800724, 9678.661087068527, 9682.814750798754, 285.2029093153927, 284.9244323732848, 285.3707917112434, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.8032, 7.219843, 4395.656, 600.778, 9.155722, 5500.498, 588.8363, 9.321743, 5489.07, 608.4741, 7.224277, 4395.851, 598.4749, 9.189497, 5499.988, 590.45, 7.440569, 4393.666, 99.90225, 100.0, 99.79881, 99.90444, 99.99548, 99.85464
31500.39812, 60.01218053831174, 60.010020068427856, 60.012526365531365, 33.99985041633652, 34.05813338678133, 34.02208762332387, 0.9999750636868958, 0.9999622496520487, 0.9999766475366019, 9671.03078404074, 9677.773538695172, 9682.072809799187, 245.1649600155024, 81.69546629521483, 64.83958770920822, 9673.808780289519, 9675.85047142986, 9684.86503421511, 285.19475491517176, 284.8936268406608, 285.3725069917118, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 614.9936, 7.130431, 4384.928, 594.4938, 9.247452, 5497.268, 595.0869, 9.238173, 5497.719, 602.3766, 7.304441, 4400.025, 604.7314, 9.09234, 5498.588, 584.2272, 7.499167, 4385.905, 99.65605, 99.94892, 99.95927, 100.0, 99.97585, 99.65057
31502.74752, 60.00932141651333, 60.0096197060577, 60.007959151372546, 34.01942471754612, 34.08707163355874, 34.023766198524925, 0.9999821022057387, 0.9999626465159299, 0.9999825450723389, 9665.253187014048, 9676.213405548518, 9683.837255648716, 244.61526136067255, 84.74349187460575, 56.66219312751673, 9672.850559668595, 9676.872116232396, 9682.044999021127, 285.20431347603903, 284.93061134494235, 285.3739318226136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.7637, 7.220378, 4395.761, 600.778, 9.155353, 5500.498, 588.8945, 9.321007, 5489.138, 608.4547, 7.224645, 4395.91, 598.4749, 9.189497, 5499.886, 590.4698, 7.440203, 4393.5, 99.90225, 100.0, 99.80111, 99.90565, 99.99652, 99.85344
31505.081360000004, 60.006922924925945, 60.00886508078011, 60.00817141762278, 33.99563007768338, 34.048938838350075, 33.980331229644115, 0.9999823609031893, 0.9999631107296814, 0.9999852432814922, 9665.020652376148, 9671.638323138304, 9668.60951762336, 239.73050059910042, 90.35484649991668, 51.59281685933638, 9659.469684484866, 9668.4709495769, 9674.343668224848, 285.08046620464245, 284.9424337674095, 285.3749842499617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.744, 7.220913, 4395.853, 601.0698, 9.142459, 5500.098, 587.9045, 9.343648, 5483.676, 611.4839, 7.17206, 4389.712, 593.7062, 9.26547, 5494.985, 596.7523, 7.371899, 4399.258, 99.90106, 100.0, 99.7018, 99.76478, 99.9161, 99.98174
31507.397160000004, 60.00343732638112, 60.004519521044735, 60.00636585046116, 34.037796602618684, 34.06345831218548, 34.02021886884248, 0.9999843213272068, 0.9999612726227617, 0.9999838071801084, 9670.886969864905, 9679.074448475358, 9676.568661511676, 238.40194379943296, 85.43642510794552, 57.06256058917461, 9668.54744665694, 9667.500883124418, 9684.235556905092, 285.13743319364096, 284.880545829565, 285.3871622489002, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 605.1757, 7.263746, 4398.268, 603.0931, 9.125697, 5500.135, 587.7687, 9.328185, 5488.497, 608.5906, 7.222622, 4395.806, 598.4749, 9.189497, 5499.832, 590.5096, 7.440203, 4393.551, 99.97048, 100.0, 99.78549, 99.90082, 99.99652, 99.85467
31509.79244, 60.004594030257316, 60.002680840601485, 60.00115559490039, 34.04025911719198, 34.08440822083997, 34.03244312483141, 0.9999852478153659, 0.9999617754509549, 0.9999843780970675, 9671.669013652807, 9671.998995737214, 9681.168071830904, 240.90554718001476, 82.61828122579664, 54.41215685849147, 9672.31327546409, 9678.876164931125, 9682.24813944226, 285.16477966093004, 284.8946300771759, 285.33378685450236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.744, 7.220378, 4395.657, 600.778, 9.155906, 5500.443, 588.8169, 9.321743, 5489.019, 608.4935, 7.225012, 4395.902, 598.494, 9.189315, 5499.83, 596.7921, 7.371166, 4399.151, 99.90107, 100.0, 99.79977, 99.90546, 99.99551, 99.98586
31512.09888, 60.00383637509404, 60.00256132962082, 60.002558679361044, 34.045939274858526, 34.078038012853995, 34.00510561480525, 0.9999770471405041, 0.9999577709800898, 0.9999819694956908, 9671.98601893341, 9674.023120659327, 9686.556937493353, 239.38091469867913, 85.2883153499065, 60.647392586014575, 9666.518454522113, 9682.165009455175, 9681.283321523939, 285.13392484043294, 284.86346939807805, 285.4141448714699, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 614.9542, 7.130074, 4384.708, 594.4744, 9.247636, 5497.15, 595.1257, 9.237989, 5497.779, 602.3766, 7.304626, 4399.974, 604.7886, 9.091792, 5498.801, 603.1143, 7.294988, 4399.827, 99.65486, 99.94679, 99.96142, 100.0, 99.97495, 99.99604
31514.417120000002, 60.00585808972328, 60.004220096226334, 60.00727874497137, 34.03810278542287, 34.064984748269794, 34.03184472305254, 0.9999830730251907, 0.999961605787334, 0.9999844370108399, 9670.45818803579, 9680.630671713452, 9681.763984219893, 235.52550775658256, 81.11821402215696, 43.77217146044859, 9679.624927709847, 9677.266956528592, 9677.704393286262, 285.1729842284532, 284.89381352928484, 285.42820539516475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.7637, 7.220557, 4395.651, 600.778, 9.155538, 5500.453, 588.9916, 9.319534, 5489.204, 608.4352, 7.224829, 4395.91, 598.494, 9.189315, 5499.881, 596.7921, 7.371349, 4399.158, 99.90094, 100.0, 99.80339, 99.90561, 99.99744, 99.97945
31516.691960000004, 60.005842745262576, 60.00241518295435, 60.003668760123716, 34.01265209026253, 34.04984188129771, 33.981743996819795, 0.999984671869205, 0.9999619932436719, 0.9999817706447178, 9667.198134935932, 9666.238757103127, 9670.736686958759, 241.239824513259, 89.65583455374616, 55.53309086259196, 9659.807089227033, 9665.588567483957, 9665.455690627832, 284.99640321971617, 284.84414562338065, 285.21660779974206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.7243, 7.221271, 4395.657, 600.778, 9.154984, 5500.444, 588.8363, 9.321927, 5489.012, 608.4741, 7.224277, 4395.909, 598.4749, 9.18968, 5499.83, 596.4144, 7.375561, 4398.393, 99.90093, 100.0, 99.79879, 99.9031, 99.9984, 99.97154
31519.005640000003, 60.00785208732863, 60.00758104123131, 60.00189300735904, 34.05058808013188, 34.090641314663216, 34.03719565508167, 0.9999861109114637, 0.9999595262424918, 0.9999860249819255, 9675.107649656866, 9680.876781992793, 9676.100708117458, 239.4528926994426, 86.59106688121688, 50.829574311947454, 9677.345849976373, 9679.291725774292, 9683.094302351961, 285.1486160886875, 284.83816747169936, 285.32967137017494, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.3564, 7.304615, 4400.104, 607.0815, 9.054413, 5496.588, 582.5275, 9.398133, 5476.846, 613.989, 7.149445, 4388.647, 594.6409, 9.244833, 5498.477, 594.0087, 7.399367, 4398.338, 100.0, 99.93857, 99.55062, 99.71168, 99.958, 99.94826
31521.34688, 60.0051892305226, 60.0057739011722, 60.00267363667346, 34.03463772523565, 34.05800089630223, 34.018556318068136, 0.9999845608946762, 0.9999646690277532, 0.9999861987035683, 9670.503031749995, 9680.113192496974, 9680.70711707974, 238.31639741658182, 84.40201761313392, 57.176735714004735, 9675.94305023358, 9678.228846464177, 9680.465577176436, 285.1327861339886, 284.88497701785303, 285.40043466637815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.7243, 7.220378, 4395.651, 600.778, 9.155538, 5500.385, 588.8363, 9.321743, 5489.076, 608.4741, 7.224093, 4395.753, 598.494, 9.18968, 5499.874, 596.8318, 7.371532, 4399.325, 99.89857, 100.0, 99.7989, 99.90208, 99.99744, 99.9845
31523.661200000002, 60.00139352625892, 60.00024310565132, 60.00127620246411, 34.035950973112996, 34.08922192703729, 34.04333636730471, 0.9999805913233346, 0.9999603263132979, 0.999982058709415, 9672.12754419224, 9676.349706528916, 9689.546606025173, 235.50510780153672, 87.50572664023684, 62.29157658663189, 9670.263200350266, 9676.337917556337, 9689.494819214458, 285.0558518845364, 284.83605829464057, 285.385161340493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 610.6564, 7.185041, 4391.41, 596.8284, 9.214111, 5498.473, 593.9028, 9.255109, 5497.738, 602.4932, 7.304074, 4399.919, 604.8077, 9.091427, 5498.8, 603.0944, 7.294988, 4399.77, 99.80337, 99.97352, 99.95106, 100.0, 99.97481, 99.99336
31526.0188, 60.00030786036194, 60.000668013815215, 59.9971913288062, 34.04266312309338, 34.05936630843745, 34.02462204251838, 0.9999821320089849, 0.9999631909772441, 0.9999823576927767, 9668.315534533343, 9675.092227673866, 9679.241628661794, 243.13220328817079, 81.37503161751465, 60.568421309896394, 9675.515793301125, 9672.014810157236, 9678.758113057558, 285.0998339218678, 284.92161571343405, 285.36734838666814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 609.3354, 7.212347, 4395.386, 600.7195, 9.156274, 5500.444, 589.1081, 9.318798, 5489.512, 608.4158, 7.224093, 4395.909, 598.4749, 9.189315, 5499.997, 596.812, 7.371532, 4399.327, 99.88927, 100.0, 99.8079, 99.90194, 99.99853, 99.98329
31528.358040000003, 59.99932901958455, 59.99987523611045, 59.9958999743935, 34.035284875718425, 34.07723055915869, 34.028173218900605, 0.9999832620922617, 0.9999612026108525, 0.9999817207053169, 9672.743651048195, 9681.214711354585, 9682.78608878131, 238.99309158951746, 86.52081186348141, 57.4988377012553, 9672.650403318667, 9682.059511649779, 9673.323418009692, 285.1503695783071, 284.8789121485558, 285.40360567786524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.744, 7.220735, 4395.703, 600.7195, 9.155722, 5500.384, 588.8557, 9.321743, 5489.07, 608.4352, 7.224645, 4395.798, 598.4749, 9.18968, 5499.837, 596.7722, 7.371532, 4399.264, 99.89857, 100.0, 99.79988, 99.90445, 99.99736, 99.98462
31530.70172, 59.997898519546276, 59.99888411441248, 59.99976280080473, 33.99609055333351, 34.047701183333295, 33.994377117874045, 0.9999878884027985, 0.9999618491959597, 0.9999855813003687, 9663.870391174156, 9676.180802973786, 9676.419618550852, 231.20017968518005, 86.44883963182338, 49.08632746980402, 9665.113649290244, 9674.587294506073, 9677.892550862938, 285.2276838735555, 284.9478697533006, 285.41950371067793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 602.3564, 7.304615, 4400.214, 607.0621, 9.054413, 5496.693, 582.5081, 9.398317, 5474.63, 614.7852, 7.132529, 4385.148, 592.3328, 9.276062, 5494.667, 590.5096, 7.440386, 4393.673, 100.0, 99.93847, 99.53638, 99.65737, 99.90163, 99.85221
31533.01492, 60.000845411912934, 60.00288545774217, 60.00093749648455, 34.009027504067966, 34.090865200865196, 34.02031098529026, 0.9999822750956354, 0.9999634960307682, 0.9999846166809114, 9671.609008869447, 9676.872544684327, 9676.667914520734, 239.93743034584259, 84.342476110181, 53.2829786461532, 9676.983163143652, 9672.7003673559, 9683.191749948044, 285.0833398535924, 284.91509748995395, 285.4554911824482, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 0 1), 5500.0, 600.0, 608.744, 7.221092, 4395.599, 600.778, 9.155353, 5500.267, 588.8363, 9.321743, 5489.07, 608.4547, 7.224461, 4395.903, 598.4749, 9.189497, 5499.994, 596.8318, 7.371349, 4399.381, 99.90094, 100.0, 99.79881, 99.90296, 99.99848, 99.98452
