TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31549.41872, 60.008818751158636, 60.008322193171345, 60.011686750662214, 34.044100248537326, 34.061311937313846, 34.00987548407289, 0.9999775977583181, 0.999955061066448, 0.999974467820889, 9677.618560134417, 9680.515829890304, 9680.911545054863, 242.836494921351, 91.19343154088392, 68.04640706378086, 9668.342618184786, 9681.576828717947, 9681.207216283867, 285.0857052180745, 284.9147238392254, 285.37016425628536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 614.9739, 7.129717, 4384.979, 594.4354, 9.247267, 5497.203, 595.1257, 9.237989, 5497.777, 602.3961, 7.300948, 4399.956, 603.0338, 7.295847, 4400.0, 600.9274, 9.159883, 5500.069, 99.65118, 99.94774, 99.96131, 99.99759, 99.99702, 100.0
31551.72876, 60.007836218991045, 60.00883100581456, 60.01160890645455, 34.030511431653146, 34.082264532695405, 34.045088411481586, 0.9999808204927495, 0.9999576116361999, 0.9999817663593811, 9666.910381904218, 9682.749221695538, 9684.596700722925, 236.2541220435396, 92.8717725400129, 59.06676704934125, 9677.83043421238, 9685.689422536894, 9679.975612531394, 285.1587584670008, 284.9146812624921, 285.4091915144853, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220735, 4395.646, 600.739, 9.155353, 5500.445, 590.2534, 9.303703, 5492.357, 608.4547, 7.225196, 4395.857, 598.1697, 7.355566, 4399.875, 597.0903, 9.210424, 5499.22, 99.89857, 100.0, 99.85963, 99.90549, 99.99967, 99.98441
31554.074720000004, 60.00439868208461, 60.00730282966144, 60.00632981918521, 34.03136402891302, 34.060666702088604, 33.9915983646132, 0.9999817328286126, 0.9999567923179888, 0.9999799943096161, 9670.500313059176, 9674.642679327597, 9679.907025534603, 241.5284462036716, 91.12390376360463, 60.20801400455889, 9667.400733620027, 9672.129248498668, 9675.414525230275, 285.2143199079656, 284.9165565908539, 285.3152692144403, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 607.6992, 7.243401, 4397.667, 603.7352, 9.101936, 5498.917, 599.0663, 9.175405, 5500.484, 613.6589, 7.139884, 4385.465, 591.9513, 7.424964, 4395.308, 590.788, 9.296674, 5492.261, 99.93747, 99.98761, 100.0, 99.68412, 99.89062, 99.85788
31556.46984, 60.003955366452644, 60.00178456576041, 60.00293083162134, 34.0585564268485, 34.10495474090189, 34.05303075282366, 0.9999787334037838, 0.9999592397502093, 0.9999793037194665, 9673.04796604839, 9680.333968835506, 9685.35194241804, 241.19164627672853, 85.80190078120677, 60.165706620034996, 9675.644800293323, 9682.798754340456, 9679.35739687337, 284.97910277398944, 284.7103357965284, 285.1757385617552, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 607.1077, 7.243222, 4397.075, 601.0308, 9.1548, 5500.453, 595.1063, 9.238173, 5497.949, 608.4935, 7.223909, 4395.747, 598.1506, 7.355749, 4399.982, 597.0505, 9.210424, 5499.159, 99.93211, 100.0, 99.96131, 99.90315, 99.99711, 99.98331
31558.79216, 60.005176901593956, 60.00470925790032, 60.00292514978539, 34.053191536103846, 34.068122224792056, 34.011188656290614, 0.9999804987171764, 0.9999575273972436, 0.9999819308312946, 9675.148652823187, 9682.903257789338, 9679.51573286282, 239.14677191085138, 85.9362283291166, 60.85008293792782, 9678.624964171006, 9685.181306245688, 9683.780142453503, 285.1370928456366, 284.8756051887756, 285.36614739902114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7243, 7.220913, 4395.599, 600.7974, 9.155906, 5500.445, 595.0869, 9.238358, 5497.719, 608.3964, 7.224645, 4395.857, 598.1697, 7.355931, 4399.872, 597.0704, 9.210058, 5499.106, 99.89975, 100.0, 99.95925, 99.90444, 99.99568, 99.98547
31561.101800000004, 60.00142890111288, 60.00480153957112, 60.001679153828974, 34.036290582313036, 34.06305846688282, 34.02487638126623, 0.9999792756573592, 0.9999589233563247, 0.9999802266824618, 9669.199916602589, 9676.991546318277, 9672.430075525901, 236.52673962925473, 86.68271867851217, 61.53517261945751, 9677.82164814232, 9673.343110154856, 9681.57083881781, 285.1093973207969, 284.8734441650273, 285.37360007786094, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 614.9936, 7.130431, 4384.599, 594.4354, 9.247267, 5497.314, 588.8751, 9.321375, 5489.019, 602.3572, 7.304626, 4399.973, 604.4834, 7.277767, 4399.223, 603.3529, 9.115019, 5499.598, 99.64857, 99.94785, 99.79894, 100.0, 99.97971, 99.99117
31563.526200000004, 59.9964795992579, 59.99946032197137, 59.99046795225101, 34.02170879820621, 34.09763316821129, 34.050608623023734, 0.9999792655215459, 0.9999581536149511, 0.9999814522876808, 9668.055703076456, 9679.790334120415, 9684.113477270243, 238.25392425018754, 88.86632541189647, 60.05083350519544, 9676.963949295234, 9677.866521932954, 9678.410680169338, 285.0681151757255, 284.809306244212, 285.36191552902847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.6849, 7.220735, 4395.651, 600.778, 9.155353, 5500.497, 595.0869, 9.238358, 5497.665, 608.3964, 7.224645, 4395.851, 598.1315, 7.356114, 4399.881, 597.0306, 9.210974, 5499.211, 99.90093, 100.0, 99.95925, 99.90313, 99.99589, 99.98425
31565.82928, 59.99544817111266, 59.994437261066984, 59.99096252953649, 33.996545999668825, 34.037645787211595, 33.972310667461315, 0.9999819197634128, 0.9999561692163548, 0.9999807048361152, 9660.401665687803, 9659.844607227136, 9666.27419823367, 237.79412452846918, 95.67760907411775, 59.8050799890425, 9662.045629336722, 9669.893962760165, 9666.73913020339, 285.0425238256044, 284.8402219418879, 285.31805691942907, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.221271, 4395.593, 600.7585, 9.155353, 5500.542, 588.8169, 9.321927, 5488.117, 609.076, 7.210487, 4393.845, 595.6899, 7.388256, 4397.973, 593.6707, 9.263896, 5494.912, 99.89963, 100.0, 99.79312, 99.85872, 99.96087, 99.90608
31568.200360000003, 59.989051554377234, 59.989114333507565, 59.98935828190494, 34.03957828702671, 34.06139305923408, 34.03505046105206, 0.9999812503775569, 0.9999603668642146, 0.9999815655415275, 9673.699257966333, 9673.875160326998, 9681.318343527135, 235.1696484147369, 85.78192458449757, 62.65147072378309, 9673.212624872745, 9675.19669541074, 9681.513893602152, 285.08287820907015, 284.80334785427846, 285.2836592638649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 602.3564, 7.301224, 4399.911, 605.7585, 9.0872, 5499.203, 585.4198, 9.359662, 5485.056, 610.5713, 7.202581, 4394.252, 597.9026, 7.356114, 4399.877, 597.0903, 9.210058, 5499.294, 99.99658, 99.97836, 99.71201, 99.86796, 99.99946, 99.98443
31570.515840000004, 59.98176983744369, 59.98100672105892, 59.980707914676664, 34.045131401269444, 34.07105475362674, 34.03310033599349, 0.9999801542552774, 0.9999588346418894, 0.9999805403172145, 9675.26184611939, 9675.488166518428, 9672.19059666238, 237.97701777333077, 88.97859330026995, 60.24461120233764, 9669.977579225711, 9672.844529240356, 9675.95699947895, 285.129684255905, 284.87947636058857, 285.3213414037103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220913, 4395.656, 600.7585, 9.155353, 5500.496, 588.7587, 9.322479, 5488.942, 608.4547, 7.224829, 4395.852, 598.1315, 7.355931, 4399.984, 590.7681, 9.297406, 5492.254, 99.90094, 100.0, 99.79755, 99.90563, 99.99823, 99.85776
31572.851280000003, 59.98328783033807, 59.98390438994751, 59.98526409088797, 33.990474617222, 34.058694897079384, 34.004640991975975, 0.9999809434303991, 0.9999589692542573, 0.9999760279972173, 9655.531957674937, 9667.795566674791, 9671.74518053233, 242.5877546193842, 87.33507364018544, 64.02822474040886, 9673.138682101355, 9676.859659846452, 9670.402917856041, 285.0329333400883, 284.83125399133195, 285.39666168570153, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 614.5599, 7.132037, 4384.974, 594.4549, 9.247452, 5497.209, 595.1063, 9.238358, 5497.771, 602.3378, 7.304626, 4400.022, 604.3499, 7.278132, 4399.17, 584.5055, 9.3745, 5479.646, 99.6571, 99.94785, 99.95808, 100.0, 99.97974, 99.6296
31575.192680000004, 59.97800790418665, 59.98025356241967, 59.980740543593576, 34.02614365511856, 34.08107553470105, 34.0214338654274, 0.9999801407077973, 0.9999555577358565, 0.999979998713267, 9659.679320828483, 9677.897455017865, 9682.24486161014, 238.93854732734735, 85.24527689622596, 63.37505683712698, 9671.227302068799, 9680.94700967566, 9680.056927785912, 285.023747960541, 284.7991712112101, 285.27881430978573, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220557, 4395.651, 600.7585, 9.155538, 5500.333, 588.8945, 9.321559, 5489.083, 608.4158, 7.225012, 4395.91, 598.1315, 7.356297, 4399.882, 590.7681, 9.296857, 5492.254, 99.89976, 100.0, 99.80096, 99.90307, 99.99564, 99.85566
31577.505240000002, 59.97948268709206, 59.97877328529745, 59.97932161197197, 34.062126136836646, 34.087221069658284, 34.010828002800395, 0.9999793434912371, 0.9999553756688304, 0.9999837021132387, 9674.981670794441, 9673.955670214205, 9680.540866074054, 238.56004162564705, 86.70025962386717, 58.75372211143167, 9673.537631845184, 9679.196508067906, 9685.228741357983, 285.0746507754416, 284.7951267611745, 285.2498526342949, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220735, 4395.708, 600.7585, 9.155722, 5500.438, 595.1063, 9.238173, 5497.838, 608.4547, 7.224461, 4395.852, 598.1506, 7.355566, 4399.984, 590.7482, 9.29704, 5492.26, 99.90225, 100.0, 99.95821, 99.90431, 99.99568, 99.85568
31579.791600000004, 59.98199163728115, 59.97980742729846, 59.980709014106374, 34.05117704475002, 34.08388915695418, 34.037446196195205, 0.9999846297807239, 0.9999561888293026, 0.9999809880987077, 9669.639726806492, 9667.813536331925, 9684.601190407635, 233.69654670234218, 89.99295049119155, 57.227476130256036, 9673.42167027738, 9682.706974546385, 9682.301367047903, 285.05759269640515, 284.84939897703833, 285.3402077798935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 602.3367, 7.304793, 4400.151, 607.0231, 9.054597, 5496.638, 601.4346, 9.144665, 5500.234, 614.7657, 7.132897, 4385.089, 592.3137, 7.421129, 4396.246, 595.7185, 9.235695, 5497.247, 100.0, 99.93644, 100.0, 99.65839, 99.91328, 99.95732
31582.095480000004, 59.98127350471865, 59.97949634023744, 59.980121562763465, 34.05592886729058, 34.08914684463217, 34.04828009806886, 0.9999822246771397, 0.9999574458020843, 0.9999766386411627, 9673.394810190159, 9673.647307508567, 9684.53075769813, 235.7367892042489, 90.20135978747567, 62.57608800617618, 9672.963631356724, 9675.223766468811, 9684.220751284063, 285.03632790779074, 284.79544571827466, 285.24816199202814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220735, 4395.651, 600.7585, 9.15609, 5500.496, 595.1063, 9.238358, 5497.956, 608.4547, 7.224645, 4395.85, 598.1506, 7.355383, 4399.924, 595.2016, 9.230385, 5498.761, 99.89976, 100.0, 99.95725, 99.90427, 99.99213, 99.96935
31584.43672, 59.988015770464884, 59.98433702648379, 59.981939146728585, 34.03255538761868, 34.04294633782547, 34.02408993946195, 0.9999822708899081, 0.9999540007851299, 0.999981617372228, 9673.07686648034, 9666.754552120112, 9673.515271703205, 236.96880605138904, 89.145818643045, 63.70081630126663, 9667.711808666172, 9673.853148390219, 9680.462456581454, 285.1439573214592, 284.82660243848323, 285.2859342643675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.8229, 7.21895, 4395.097, 599.8441, 9.175246, 5500.103, 593.0099, 9.275172, 5494.198, 604.8622, 7.278333, 4399.509, 603.6823, 7.287994, 4399.317, 603.2734, 9.115202, 5499.757, 99.89622, 100.0, 99.8931, 99.98175, 99.98586, 99.99125
31586.745840000003, 59.98389002588935, 59.982626597534306, 59.98341538461641, 34.048855316933754, 34.08915047384838, 34.0502393020138, 0.9999800209088237, 0.9999550907464958, 0.9999840720494004, 9671.68307811371, 9686.9782110492, 9682.655409820516, 241.29829368218907, 92.07624799353334, 59.66452873337494, 9672.488673456442, 9679.849913943943, 9684.30269443827, 285.1557703468783, 284.8551182657175, 285.3039089384356, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 611.8984, 7.17594, 4392.651, 598.8518, 9.174878, 5500.683, 594.6793, 9.24075, 5497.883, 608.4158, 7.225012, 4395.851, 598.1506, 7.355749, 4399.873, 597.0704, 9.210424, 5499.278, 99.81374, 100.0, 99.9601, 99.90563, 99.99571, 99.98441
31589.030680000003, 59.98545585814314, 59.98171762193759, 59.97910877477414, 34.03254155921192, 34.11696611471918, 34.03685942702703, 0.9999808740995959, 0.9999578464294379, 0.9999803256614065, 9673.192304925513, 9679.023076390811, 9676.945051375995, 238.93926691601382, 88.04879508235288, 58.7492826408843, 9680.39404808659, 9676.104492150183, 9679.754429661936, 285.07971366592295, 284.82290040766367, 285.3440553026213, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7243, 7.220557, 4395.657, 600.7585, 9.155722, 5500.563, 588.8945, 9.320823, 5489.191, 608.4158, 7.224829, 4395.851, 598.1697, 7.355201, 4399.875, 597.0704, 9.210058, 5499.16, 99.90107, 100.0, 99.80122, 99.90561, 99.99595, 99.98658
31591.399640000003, 59.98325629035184, 59.98518169511112, 59.98270590396555, 33.98842387908762, 34.02984591088613, 34.01173600069018, 0.9999846072965783, 0.9999606094943507, 0.9999837020876363, 9653.388478874702, 9659.90789941488, 9672.296652512323, 233.99742743435627, 90.91023044931308, 57.85245048413799, 9663.731412612502, 9662.997135461726, 9676.230615851675, 285.10916481380355, 284.83252583882745, 285.3250044289661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 602.3564, 7.304972, 4400.162, 607.0815, 9.053861, 5496.698, 582.4886, 9.398317, 5474.571, 614.8046, 7.132529, 4385.09, 591.9513, 7.424599, 4395.19, 590.7283, 9.29704, 5492.207, 100.0, 99.93667, 99.53731, 99.65974, 99.89327, 99.85885
31593.732320000003, 59.98466049426777, 59.98446643466601, 59.9861171791467, 34.03187002583995, 34.07055640751114, 34.008956956962436, 0.9999809601316285, 0.9999566124995878, 0.9999811284712298, 9665.872432729242, 9677.341324575023, 9683.542115044513, 236.96004110574108, 89.26592196638558, 58.24798901017584, 9676.08641979266, 9677.321762597052, 9686.306158505424, 285.100691876731, 284.8120599257364, 285.46101471641947, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.221271, 4395.813, 600.7585, 9.155722, 5500.438, 588.7393, 9.322847, 5488.878, 608.4547, 7.224461, 4395.851, 598.1887, 7.355383, 4399.933, 597.0505, 9.210241, 5499.104, 99.90093, 100.0, 99.79638, 99.90429, 99.99721, 99.98231
31596.045960000003, 59.98487433353268, 59.984027172139236, 59.9841978652335, 34.038912112867116, 34.06798985189063, 34.0159472345992, 0.9999781614892755, 0.999959591362135, 0.999981221200662, 9675.191499192195, 9675.449492485399, 9672.659855868762, 242.06778468042944, 86.66333987718826, 59.59801799834213, 9667.346610610703, 9670.316040912447, 9673.938992079447, 285.12363417455913, 284.80061669135563, 285.3112218019698, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7046, 7.220735, 4395.708, 600.7585, 9.155538, 5500.498, 588.8363, 9.321743, 5488.958, 608.4352, 7.224093, 4395.799, 598.1887, 7.356114, 4400.089, 590.0325, 9.306013, 5489.425, 99.89963, 100.0, 99.79892, 99.9019, 100.0, 99.82151
31598.351400000003, 59.98979283634513, 59.98892630873356, 59.98714222561423, 34.04821439500753, 34.08070827856692, 34.02419621227128, 0.9999767332459557, 0.9999599910526827, 0.9999807767974397, 9670.17927124714, 9675.248862126244, 9676.70696606568, 244.11366050146398, 85.65044091044001, 63.44824613062838, 9668.602009703514, 9676.29007328262, 9675.417772703579, 285.1533365848066, 284.9259779320643, 285.3413669652529, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 614.9739, 7.130074, 4385.032, 594.4354, 9.247636, 5497.09, 595.0675, 9.238542, 5497.049, 603.1146, 7.289548, 4399.494, 602.0609, 7.308266, 4400.27, 587.3286, 9.334396, 5489.282, 99.65342, 99.94569, 99.95437, 99.98709, 100.0, 99.79047
31600.722480000004, 59.987832075275044, 59.98942257245706, 59.98853209985897, 34.05569675076334, 34.084764712003036, 34.04576303238314, 0.9999810544234043, 0.9999566978752289, 0.9999806170714873, 9672.282453352209, 9677.62486636697, 9682.832567110794, 240.40425956090166, 90.41089758131056, 62.22122056897297, 9674.920308811015, 9681.422735533635, 9681.860396487953, 285.13595234574353, 284.9020800773335, 285.39012037765707, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220913, 4395.599, 600.739, 9.155906, 5500.497, 591.7481, 9.284008, 5495.337, 608.4158, 7.22538, 4395.798, 598.1506, 7.356114, 4399.926, 590.7482, 9.29704, 5492.374, 99.89858, 100.0, 99.90387, 99.90309, 99.99691, 99.85785
31603.03192, 59.99039936284569, 59.98822715896115, 59.982916876531284, 34.04777109871595, 34.080939096697314, 34.04612865325848, 0.999983381085085, 0.9999596717714685, 0.9999756977159998, 9661.230861685512, 9668.52178286109, 9686.947356422837, 237.65195079573778, 98.20603123843011, 60.66612571779103, 9677.048635457946, 9671.883530800776, 9680.46263633667, 285.0731538949156, 284.79752676645353, 285.4024133636351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 605.6094, 7.262854, 4399.32, 605.1165, 9.076333, 5497.604, 601.0852, 9.150555, 5500.328, 614.6298, 7.133449, 4385.088, 591.9704, 7.424781, 4395.3, 597.0505, 9.210424, 5499.334, 99.97779, 99.95504, 100.0, 99.6597, 99.89055, 99.9865
31605.40232, 59.99329707357924, 59.98869817405128, 59.990130109278624, 34.025312408178685, 34.11178987716369, 34.03794785404393, 0.9999764671450141, 0.9999567499877683, 0.9999831759404757, 9671.708331996346, 9677.735389242318, 9679.11112122654, 235.79479190587153, 90.02084984278099, 57.520166993030216, 9674.60824531576, 9669.333498474247, 9671.768723392628, 285.13407098505115, 284.75322464681955, 285.39490569940625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.2709, 7.223769, 4395.743, 600.739, 9.155722, 5500.32, 595.0869, 9.238173, 5497.725, 608.4547, 7.224645, 4395.798, 598.1315, 7.355749, 4399.989, 590.7482, 9.29704, 5492.253, 99.90552, 100.0, 99.95723, 99.9031, 99.99574, 99.85664
31607.767440000003, 59.995090899094386, 59.99313852855136, 59.9923138627875, 34.05913539660969, 34.08035665404061, 34.028557542162, 0.9999804375052237, 0.9999619050201621, 0.9999809651365782, 9673.90645254047, 9676.634107364107, 9684.113959454855, 240.18458920627472, 89.39143421740164, 58.66395749836511, 9673.92980493523, 9678.879673104018, 9686.518271053557, 285.2229698740842, 284.9107769791307, 285.36814508212956, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7243, 7.220735, 4395.651, 600.7195, 9.15609, 5500.268, 595.1063, 9.238542, 5497.66, 608.4158, 7.224645, 4395.799, 598.1315, 7.355383, 4399.882, 597.0505, 9.210424, 5499.272, 99.89725, 100.0, 99.95821, 99.90313, 99.99592, 99.98549
31610.082120000003, 59.99404312244894, 59.99548247305565, 59.993844518748936, 34.04587702056629, 34.08136082730374, 34.01654577805089, 0.9999796042385295, 0.999955489417057, 0.9999808649154684, 9670.545341238947, 9677.557362803229, 9681.638461189705, 242.97935211374988, 92.52743014855287, 62.40701739648989, 9673.376122518179, 9679.98423727145, 9682.380769591098, 285.14736431334484, 284.81371518567073, 285.38137587694507, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 614.9936, 7.129538, 4384.76, 594.4549, 9.247636, 5497.322, 588.8557, 9.321375, 5489.013, 602.3378, 7.304809, 4400.137, 604.4644, 7.277402, 4399.286, 603.3529, 9.114836, 5499.65, 99.65223, 99.94674, 99.79892, 100.0, 99.97864, 99.99224
31612.39812, 59.992690827819764, 59.98960520434443, 59.99226391311126, 34.03085750886821, 34.11722494398036, 34.05142228093236, 0.9999801796927477, 0.9999562768346694, 0.9999794068336478, 9677.314794954378, 9676.868027964238, 9689.334659554117, 236.48091500401824, 90.42570968162636, 62.08457345142779, 9673.435788051172, 9677.461511531304, 9680.578201480745, 285.1292624215594, 284.81029335357516, 285.3167352435166, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220735, 4395.708, 600.778, 9.156274, 5500.557, 595.0869, 9.238173, 5497.777, 608.4352, 7.224461, 4395.799, 598.1887, 7.355383, 4399.933, 597.0505, 9.210241, 5499.106, 99.89962, 100.0, 99.95818, 99.90445, 99.99708, 99.98549
31614.811200000004, 59.99160079536483, 59.991761646853455, 59.99171036583898, 34.007173398780374, 34.04871906163925, 33.997655223844056, 0.9999822859707066, 0.999953873898747, 0.9999819168694526, 9657.861283507042, 9665.165616859882, 9669.803716646271, 239.8729673297048, 88.45262968629277, 56.62376153230662, 9659.707093940473, 9655.816669289314, 9669.433972508938, 285.1091121810979, 284.89709949014457, 285.29129982407466, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7637, 7.220378, 4395.594, 600.778, 9.152222, 5500.524, 588.2346, 9.329289, 5488.159, 611.0179, 7.188424, 4390.556, 593.7634, 7.40524, 4396.14, 591.7422, 9.289716, 5492.658, 99.89976, 100.0, 99.7775, 99.8115, 99.92428, 99.86511
31617.156120000003, 59.98898378341339, 59.99207805505109, 59.99073955853485, 34.04152557872688, 34.07510482556983, 34.06181821118919, 0.9999794491562168, 0.9999594107276965, 0.9999791487012997, 9673.378520035258, 9675.129254145237, 9677.059959393899, 237.02768599086812, 93.57299926221401, 60.583797032870734, 9671.95721681101, 9669.425510521662, 9687.328364281604, 285.12489056950955, 284.7840846981879, 285.3241938255484, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 604.5251, 7.277488, 4398.867, 603.7546, 9.118514, 5500.254, 587.3222, 9.335917, 5487.921, 608.843, 7.221887, 4395.646, 598.1697, 7.355018, 4399.825, 597.0903, 9.209692, 5499.172, 99.97832, 99.99987, 99.76253, 99.8986, 99.99571, 99.98563
31619.473360000004, 59.988871382458555, 59.988601248245, 59.981353234073715, 34.05739196046579, 34.11400832014351, 34.02531745657092, 0.9999794664272983, 0.9999572492698602, 0.9999780951350831, 9676.28489187003, 9675.027584633204, 9678.070113672362, 242.3394622601527, 89.39866912711727, 59.19294461800837, 9674.961275207448, 9670.828431659953, 9676.411733333936, 285.0914455572822, 284.7466896574731, 285.3221911720017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220913, 4395.657, 600.778, 9.155722, 5500.387, 588.7587, 9.322663, 5488.944, 608.4741, 7.224829, 4395.961, 598.1124, 7.355931, 4399.714, 590.7283, 9.296491, 5492.2, 99.89989, 100.0, 99.79758, 99.90681, 99.9982, 99.85678
31621.781960000004, 59.9870134345958, 59.9888829531897, 59.99214177748605, 34.04586468458493, 34.06953387408369, 34.01071515568153, 0.9999747066387549, 0.9999654087936154, 0.999980268635375, 9665.751570531242, 9669.37496646429, 9677.153575201966, 246.92772009460032, 86.06281610690007, 65.01670891192862, 9673.426517614755, 9665.201410218695, 9671.790429478478, 285.05027187075495, 284.84030083991706, 285.45052576382477, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 614.9147, 7.130787, 4384.921, 594.416, 9.247452, 5497.15, 595.1063, 9.238173, 5497.718, 602.3378, 7.304441, 4399.973, 604.4071, 7.278132, 4399.163, 584.5452, 9.374134, 5479.652, 99.65223, 99.94679, 99.95794, 99.99799, 99.98103, 99.62863
31624.178640000002, 59.99051533182666, 59.99349380329024, 59.99412980244706, 34.02044836944092, 34.09900735675129, 34.03319305463557, 0.9999781087678088, 0.9999583493385483, 0.9999803272681159, 9668.052182325133, 9673.514895787794, 9684.283438352812, 244.10131209166184, 86.53665418378841, 63.67776101043182, 9680.1630056477, 9679.1410513001, 9667.617048611459, 285.1392304491253, 284.7296843277139, 285.29745164609557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220735, 4395.651, 600.7585, 9.155538, 5500.437, 588.8363, 9.321559, 5489.129, 608.4352, 7.224645, 4395.904, 598.1506, 7.356114, 4399.924, 590.7482, 9.29704, 5492.199, 99.89976, 100.0, 99.79989, 99.90327, 99.99688, 99.8568
31626.43788, 59.995731041499724, 59.99633395017831, 59.99626633570739, 34.06713371956712, 34.075200378428086, 34.05566531258917, 0.999980655549276, 0.9999592649467502, 0.9999789896597513, 9668.935331160892, 9678.061201045413, 9677.491695281744, 240.18402672257707, 81.13762953604828, 65.73180148471056, 9677.460247396277, 9675.13735782536, 9679.408417014465, 285.1485792659421, 284.850232676752, 285.3318966208441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7637, 7.220378, 4395.703, 600.7585, 9.155538, 5500.378, 595.0869, 9.238542, 5497.89, 608.4547, 7.224461, 4395.852, 598.1887, 7.356297, 4399.875, 590.7482, 9.293927, 5493.19, 99.90107, 100.0, 99.96021, 99.90431, 99.99564, 99.86499
31628.710960000004, 59.99248332079482, 59.99551103886953, 59.995868766349865, 34.0683899837602, 34.11644615069326, 34.023675053858824, 0.9999798177640422, 0.9999571059644476, 0.9999828670044675, 9674.868261258314, 9675.967438186235, 9678.827088718266, 236.0207214975942, 90.82278969550043, 57.85912156134964, 9670.374956590917, 9677.160721851054, 9684.548068771564, 285.1826514158586, 284.8805334768145, 285.4027840702409, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 602.3762, 7.304615, 4400.104, 607.0815, 9.054045, 5496.586, 601.454, 9.145033, 5500.388, 614.7269, 7.135655, 4386.635, 593.2675, 7.410902, 4397.208, 594.7443, 9.248696, 5496.131, 100.0, 99.93657, 100.0, 99.66957, 99.93515, 99.94212
31631.11788, 59.99627737181664, 59.993702848903645, 59.995256818798254, 34.05577059426039, 34.10429134134439, 34.02248196842243, 0.9999805773378423, 0.9999554300720181, 0.9999820426567705, 9681.894608089171, 9678.613710530673, 9682.492779755445, 237.46662007816656, 89.75341614190438, 58.45562072723533, 9676.054310144265, 9677.78207833407, 9679.141452751779, 285.1554579130694, 284.81702768570534, 285.41029673983854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7243, 7.220735, 4395.708, 600.7585, 9.155538, 5500.387, 595.1451, 9.238542, 5497.949, 608.3964, 7.225196, 4395.955, 598.1506, 7.355383, 4399.873, 596.971, 9.210608, 5499.101, 99.90106, 100.0, 99.96131, 99.9056, 99.99688, 99.98224
31633.433200000003, 59.99701185996318, 59.99286278348928, 59.994460074439246, 34.05358316792946, 34.09721685033127, 34.04498516158073, 0.9999807893648262, 0.9999548159255012, 0.9999779862989137, 9670.767229970568, 9675.66756630721, 9680.532724221599, 231.2351769700445, 98.62954778642415, 61.79030779200366, 9675.905795848701, 9673.524654359788, 9678.683051508931, 285.11911889365547, 284.7649180462386, 285.3942766934948, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 610.5578, 7.195393, 4392.195, 597.5289, 9.213007, 5498.875, 590.564, 9.29947, 5490.564, 602.7262, 7.303706, 4400.083, 604.4453, 7.27795, 4399.178, 603.3529, 9.115202, 5499.711, 99.82122, 99.98274, 99.84466, 100.0, 99.97984, 99.98919
31635.73872, 59.9943704381998, 59.99692984261821, 60.00145072866607, 34.038122226081214, 34.0960583324977, 34.04705489908967, 0.9999781391481886, 0.9999615906202309, 0.9999792790160055, 9679.231398043743, 9680.739820544519, 9679.420114040353, 239.2369831566216, 88.9916687721684, 55.68004549031684, 9682.49361168477, 9675.957341620775, 9679.12193416193, 285.1789406640017, 284.8585543737601, 285.393757407946, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 609.9663, 7.203602, 4395.351, 600.6417, 9.155722, 5500.394, 595.1451, 9.237805, 5497.891, 608.3964, 7.225196, 4395.8, 598.1697, 7.356114, 4399.939, 597.0505, 9.210424, 5499.278, 99.88102, 100.0, 99.96023, 99.90314, 99.99721, 99.98232
31638.070120000004, 59.99976804052704, 59.99802533172744, 60.00188329171848, 34.04427301662713, 34.08090583888784, 34.03442744785261, 0.9999820819961414, 0.9999573599759238, 0.9999775058400351, 9671.757113302683, 9677.49318974182, 9674.19203977397, 241.87738455109377, 85.84963074375946, 57.73827430902929, 9678.215986589465, 9680.07079117398, 9680.132051741739, 285.26750879605447, 284.83142906908057, 285.40766716758435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.2202, 4395.761, 600.7585, 9.155906, 5500.437, 588.8945, 9.321191, 5489.137, 608.4352, 7.224645, 4395.852, 598.1124, 7.355383, 4399.926, 597.0704, 9.210424, 5499.22, 99.89858, 100.0, 99.80207, 99.90429, 99.99721, 99.98122
31640.44076, 59.99919242913919, 60.00029276160089, 60.00422518475398, 34.00114826759778, 34.06389044299176, 34.00992661522758, 0.9999778155233032, 0.9999625985253855, 0.9999820785784305, 9662.614322585106, 9666.77220276741, 9672.924621018268, 232.72503752250577, 89.28545433696763, 55.61058949954622, 9679.524748592663, 9678.882154309165, 9671.717622547441, 285.2046621201062, 284.9717192421421, 285.3553385835241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 602.3959, 7.304793, 4400.324, 607.0815, 9.054045, 5496.647, 582.4692, 9.398317, 5474.519, 614.8046, 7.133081, 4385.304, 591.9513, 7.424781, 4395.258, 590.7482, 9.296491, 5492.207, 100.0, 99.93642, 99.53629, 99.66344, 99.89324, 99.85582
31642.812200000004, 60.00290764732498, 60.00317626393268, 60.00130809280645, 34.04372437995968, 34.082812637509576, 34.02334480185423, 0.9999804928346547, 0.9999590294453918, 0.9999814639391228, 9672.702275547994, 9679.520564277618, 9682.240216201728, 233.67688480363586, 91.2016015083027, 59.059061010736514, 9669.396923037455, 9675.6337191642, 9679.039075316334, 285.1531465042749, 284.85600176570506, 285.38988920211443, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.6652, 7.220021, 4395.663, 600.7585, 9.155722, 5500.385, 588.7781, 9.322295, 5488.996, 608.4547, 7.224461, 4395.806, 598.1697, 7.355383, 4399.933, 595.7781, 9.234596, 5497.215, 99.89753, 100.0, 99.79853, 99.90444, 99.9981, 99.96085
31645.096080000003, 60.00213276839867, 60.003099885552295, 60.004819559983446, 34.018326173937176, 34.057312834005295, 34.030425480766674, 0.9999781164006482, 0.9999598988409344, 0.9999789088428903, 9663.770705519426, 9671.915197579085, 9673.226141686217, 243.4541179973521, 87.92631325270486, 62.80254300827892, 9669.745455413173, 9674.082640474031, 9669.015048433726, 285.2187783107616, 284.9047069350868, 285.36257944635236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7637, 7.220378, 4395.703, 600.739, 9.155906, 5500.318, 588.8557, 9.321743, 5489.262, 607.9304, 7.231632, 4397.114, 599.8292, 7.328172, 4400.417, 587.6268, 9.336595, 5484.546, 99.89976, 100.0, 99.79988, 99.92171, 100.0, 99.74061
31647.498600000003, 60.0021412403892, 60.00619845897628, 60.00166232741231, 34.05440079462666, 34.09317249635914, 34.041808323607256, 0.9999786251254554, 0.9999614108691498, 0.9999796103061266, 9668.634578407136, 9678.016011748852, 9681.508328210055, 246.40751814671148, 90.81279046935435, 62.705008162570266, 9669.447203915232, 9677.141395180874, 9679.296721563253, 285.1824066289139, 284.84144990612805, 285.3417899900321, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 614.9147, 7.13168, 4386.354, 595.6028, 9.221663, 5499.012, 592.9904, 9.274988, 5493.501, 606.3575, 7.25296, 4397.232, 598.9708, 7.350452, 4399.935, 590.6885, 9.297589, 5492.139, 99.65958, 99.97608, 99.893, 99.94236, 99.99851, 99.85664
31649.80756, 60.005936159023385, 60.00584111759654, 60.0071712104847, 34.03982919473497, 34.068060624480765, 34.041986369207976, 0.9999782115312188, 0.9999565314667973, 0.9999808715892666, 9668.833483484968, 9677.636010837137, 9683.448280202965, 241.91126883746801, 97.45216549246567, 58.17473080903346, 9669.54836254952, 9669.272444790966, 9676.854645530331, 285.22757353623444, 284.9108113221555, 285.3690985271186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.744, 7.220378, 4395.703, 600.7585, 9.155538, 5500.333, 588.8557, 9.321743, 5489.07, 608.4352, 7.225564, 4395.901, 598.0743, 7.355931, 4399.881, 590.788, 9.296491, 5492.199, 99.89976, 100.0, 99.79988, 99.90679, 99.99589, 99.85798
31652.11272, 60.0091867104454, 60.008215277518495, 60.00656566120619, 34.00730624830985, 34.055624662790045, 34.0072463880357, 0.9999804879776791, 0.9999592860620486, 0.9999828477422391, 9654.798230803124, 9658.208007435054, 9674.041196245422, 236.28416265918077, 88.63111543101877, 54.256851477179225, 9669.82186951145, 9672.171091175273, 9669.38474534595, 285.16859117531476, 284.8430320743254, 285.39519757091097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 602.5142, 7.303901, 4400.214, 607.0621, 9.054413, 5496.647, 582.4886, 9.398317, 5474.578, 614.7852, 7.133081, 4385.202, 592.0085, 7.424233, 4395.305, 597.0108, 9.210791, 5499.167, 100.0, 99.93764, 99.53629, 99.66227, 99.88837, 99.98344
31654.5986, 60.0079480476337, 60.010022225724015, 60.00624051457311, 34.03493295265972, 34.08592177759438, 34.0245528744529, 0.9999856001009649, 0.9999641435342235, 0.9999809341423368, 9671.934832972118, 9679.506043421592, 9677.27249916634, 237.8998035281602, 86.87348230458156, 55.695296570820574, 9673.077255134396, 9670.223760119252, 9680.608988567541, 285.2210726367031, 284.86454219127097, 285.4042346632164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7243, 7.221271, 4395.76, 600.7585, 9.155538, 5500.378, 588.7975, 9.322111, 5488.891, 608.4935, 7.222806, 4395.747, 598.1887, 7.355383, 4399.757, 590.7681, 9.296857, 5492.133, 99.90329, 100.0, 99.79877, 99.90201, 99.99841, 99.85678
31656.998600000003, 60.01076007193408, 60.004348229159106, 60.001773163428595, 34.05243922095549, 34.10004528511444, 34.050198583375675, 0.9999811869735451, 0.9999568652274092, 0.999981953527501, 9672.311336575372, 9676.619190866546, 9675.84872930323, 234.33835211446512, 85.45758686544605, 59.06985770013944, 9679.645959073272, 9679.038008435457, 9677.209394453414, 285.1643567748819, 284.9106504019521, 285.3209058645177, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.7637, 7.220735, 4395.495, 600.8168, 9.155722, 5500.439, 588.8557, 9.321375, 5489.012, 608.3381, 7.226116, 4395.953, 598.0743, 7.355566, 4399.893, 597.4084, 9.205297, 5499.86, 99.89739, 100.0, 99.8, 99.90926, 99.99837, 99.99151
31659.3136, 59.99935374410102, 60.005083922377835, 60.00372438611057, 34.08048744421514, 34.114333933605366, 34.07089930949452, 0.9999762555532893, 0.9999551760515362, 0.9999774985565485, 9676.16700463599, 9672.79549097978, 9680.3874274925, 240.79970823794883, 91.0616496966245, 61.61612438953125, 9679.197576471204, 9678.08966440021, 9679.555175716403, 285.1478312715415, 284.87505015849416, 285.32048862466775, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 615.0724, 7.128468, 4384.552, 594.5132, 9.247267, 5497.27, 595.0675, 9.238542, 5497.063, 603.134, 7.287894, 4399.5, 602.1182, 7.307535, 4400.221, 599.9532, 9.174533, 5499.98, 99.64738, 99.94896, 99.95441, 99.98723, 99.99974, 99.99824
31661.6876, 59.99944971484344, 59.99476842788302, 59.99822457862842, 34.06420742795158, 34.09220938540894, 34.03860732289249, 0.9999825088693883, 0.9999595004488242, 0.9999778349445828, 9681.097777242501, 9679.636507632316, 9680.584724854116, 238.70902531921547, 90.4553893373818, 65.48098746415383, 9680.386402060754, 9678.984707936483, 9683.229131436368, 285.19295018472627, 284.84577819805236, 285.31901905513155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 608.6257, 7.222342, 4395.646, 600.7974, 9.1548, 5500.515, 591.2628, 9.284744, 5494.788, 608.4547, 7.224277, 4395.8, 598.1124, 7.355931, 4399.882, 597.0704, 9.210791, 5499.1, 99.90211, 100.0, 99.90383, 99.90445, 99.99574, 99.98451
31664.02384, 59.99847272578851, 59.99549064509058, 59.99466394911402, 34.02496776905993, 34.05743318897709, 34.03861774734503, 0.9999792007111958, 0.9999567955806941, 0.9999807833379311, 9672.571327212194, 9664.990817752321, 9674.42464243653, 237.8760281822415, 86.37531114769763, 64.10664101380274, 9675.150671849911, 9667.623178386692, 9682.070726757927, 285.0896026399981, 284.87221930143903, 285.2460990257885, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 0), 5500.0, 600.0, 606.1811, 7.255179, 4399.032, 604.669, 9.087568, 5498.07, 600.4446, 9.160495, 5500.355, 614.688, 7.134, 4385.31, 591.9704, 7.425147, 4395.306, 590.7482, 9.29704, 5492.141, 99.96705, 99.9771, 100.0, 99.66474, 99.89055, 99.8557
