TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31680.489480000004, 59.993905427494774, 59.991581364538, 59.990094671775985, 32.7784040072944, 32.82880411734742, 32.77164743738582, 0.9999853498917387, 0.9999624351842813, 0.9999863468967662, 9313.652421669409, 9315.39049125803, 9323.320145829282, 221.07895615470306, 84.77985714143622, 47.354147807869595, 9315.931486907411, 9314.26595989122, 9317.933131412949, 285.19571290238207, 284.8438299349507, 285.34031000216345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.220378, 4395.709, 600.7585, 9.155538, 5500.387, 588.8363, 9.321559, 5489.071, 614.6492, 7.134552, 4385.253, 598.1315, 7.355566, 4399.926, 596.812, 7.370983, 4399.152, 99.9012, 100.0, 99.79998, 99.65971, 99.99826, 99.98204
31682.841360000002, 59.99679540645143, 59.996384102747996, 59.99564910362837, 32.76862811650322, 32.80001557449009, 32.74825174592128, 0.9999800927489009, 0.9999583928913198, 0.99998124029754, 9300.866200745682, 9307.327443637538, 9319.92633913171, 226.12965225475318, 82.27683423074365, 57.307011146100194, 9307.832410301731, 9306.286981295056, 9318.655198242774, 285.0705813797336, 284.8210093449447, 285.43800436484435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 614.9936, 7.130074, 4384.818, 594.4744, 9.246899, 5497.092, 595.1257, 9.237989, 5497.891, 621.0379, 7.031588, 4367.474, 604.4644, 7.277585, 4399.179, 603.1342, 7.295171, 4399.882, 99.65474, 99.94694, 99.96025, 99.25572, 99.97994, 99.99331
31685.230480000002, 59.99666296742299, 59.99733361406399, 59.996933610211826, 32.763444054347325, 32.788399053627984, 32.79314342813505, 0.9999871236476743, 0.999964308365194, 0.9999856108819091, 9311.78249858379, 9316.525865698917, 9314.686494405987, 223.6012924946217, 82.14646481654154, 51.65680670630081, 9311.060439509858, 9316.046950096525, 9316.452185915978, 285.127727848368, 284.8139697822382, 285.35921843674373, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.744, 7.220735, 4395.657, 600.739, 9.155906, 5500.497, 588.8169, 9.321559, 5489.13, 614.7463, 7.133265, 4385.147, 598.1506, 7.355749, 4399.924, 596.7722, 7.371716, 4399.145, 99.90106, 100.0, 99.79998, 99.66104, 99.99834, 99.97915
31687.546080000004, 59.992750165852186, 59.990893550953366, 59.99045034502971, 32.75909688762029, 32.82463865205644, 32.747850554350954, 0.999986163264498, 0.9999609678668864, 0.999990881257062, 9306.114268684018, 9308.302243869937, 9316.329277576478, 217.89201006194207, 80.24180936947857, 51.28338761821669, 9314.634643275785, 9313.361993841192, 9316.837277970013, 285.1738146245209, 284.7669279343424, 285.33315325186146, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.220378, 4395.657, 600.7585, 9.155538, 5500.504, 588.8363, 9.321743, 5489.07, 614.7463, 7.133449, 4385.096, 598.1697, 7.355931, 4399.717, 596.0764, 7.385999, 4398.108, 99.89989, 100.0, 99.79989, 99.65841, 99.99691, 99.96229
31689.851720000002, 59.99446002535569, 59.99016702568889, 59.99306126044151, 32.76254584343071, 32.80989734341225, 32.780367594825854, 0.9999866368767015, 0.9999600199530472, 0.9999863509657868, 9313.06345318449, 9313.776892548763, 9324.014352623568, 218.42440075195145, 79.2441181054296, 48.09632575123214, 9312.023067070548, 9308.872710627096, 9318.77273091984, 285.11122846980896, 284.8155779191959, 285.35708072661, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.3959, 7.304437, 4400.163, 607.0621, 9.054045, 5496.597, 582.5081, 9.3939, 5476.661, 609.5033, 7.209936, 4393.953, 594.2975, 7.395379, 4398.508, 594.3268, 7.399184, 4398.445, 100.0, 99.93672, 99.55532, 99.86117, 99.96468, 99.95517
31692.138880000002, 59.99270265145536, 59.992330084328934, 59.992500995668415, 32.78710825265592, 32.82791527972078, 32.7642819650531, 0.9999855451383861, 0.9999595020071566, 0.9999834069762897, 9319.180467890183, 9312.651051570941, 9317.951662967898, 221.98840403399254, 81.4438084749695, 47.33441454040076, 9314.986246851247, 9312.300808103475, 9317.200903278346, 285.1317642192226, 284.8657719589218, 285.2388828896203, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.744, 7.220378, 4395.703, 600.7974, 9.154984, 5500.268, 588.8363, 9.321559, 5489.07, 610.5519, 7.194859, 4394.303, 598.1506, 7.355566, 4399.882, 590.5096, 7.439653, 4393.44, 99.9012, 100.0, 99.79892, 99.85029, 99.99592, 99.851
31694.469880000004, 59.995746353193525, 59.991251913370995, 59.98793761014561, 32.780588026972325, 32.81159228363621, 32.759025914030644, 0.999980224698527, 0.9999629211953909, 0.9999796516450334, 9314.344764596304, 9315.354508846238, 9315.971081471924, 230.34829383280498, 79.32378945654864, 61.39044281288534, 9312.518880306092, 9314.41464970372, 9319.610806296347, 285.16068004772677, 284.9138626633071, 285.35885644633856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.5381, 7.19575, 4391.728, 596.9257, 9.217611, 5498.396, 593.7863, 9.256949, 5497.694, 602.4932, 7.304257, 4400.136, 604.4834, 7.278132, 4399.172, 584.2272, 7.502463, 4383.098, 99.82109, 99.97938, 99.95173, 100.0, 99.9809, 99.61446
31696.786880000003, 59.99231102938063, 59.99445998825249, 59.99497386103193, 32.770494658572694, 32.82023114337567, 32.784991582881695, 0.9999832431027617, 0.9999637601505326, 0.9999828998012398, 9305.643268383554, 9318.136220161834, 9319.272402734558, 228.46025959187477, 81.37882771827935, 58.10604281417727, 9312.72679194202, 9315.573401310494, 9322.981965214078, 285.18043734039605, 284.8882795003089, 285.397994770472, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.7889, 7.211277, 4395.294, 600.7585, 9.155538, 5500.387, 589.1469, 9.317693, 5489.592, 608.4547, 7.224645, 4395.857, 598.1506, 7.355749, 4399.824, 590.4698, 7.440386, 4393.553, 99.87877, 100.0, 99.80936, 99.9031, 99.99581, 99.84944
31699.123880000003, 59.99692849272218, 59.99849144608086, 59.99810114554434, 32.77455025649133, 32.816656775801604, 32.76161377834151, 0.9999852109513069, 0.999965711460434, 0.999986072388419, 9312.408835745407, 9315.853803461307, 9322.45060366508, 223.66238436174854, 77.61329937014898, 51.54454601428188, 9311.505691366357, 9313.779064098284, 9320.60466699158, 285.16637548576335, 284.87984468459064, 285.45901071756424, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.219843, 4395.599, 600.778, 9.155353, 5500.387, 588.8363, 9.321743, 5489.012, 608.3964, 7.224645, 4395.8, 598.1506, 7.355749, 4399.817, 590.4897, 7.440203, 4393.553, 99.8987, 100.0, 99.8, 99.90577, 99.99592, 99.85208
31701.434200000003, 60.0004003391955, 59.99804880578093, 59.99783613062199, 32.758201825844026, 32.795585070146224, 32.74763858040341, 0.9999872908375551, 0.9999603167166489, 0.9999869602361302, 9312.265814804654, 9314.079592624903, 9310.920683360006, 219.36435289780752, 81.69314070664359, 49.70024439150802, 9315.439067700674, 9312.139605430853, 9323.1039565396, 285.16732258240984, 284.9072032735529, 285.4620794008613, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.3959, 7.304437, 4400.105, 607.1204, 9.054045, 5496.594, 582.5081, 9.398133, 5474.69, 614.7463, 7.133816, 4385.09, 592.0085, 7.424599, 4395.364, 596.7921, 7.371349, 4399.267, 100.0, 99.9355, 99.53853, 99.65974, 99.89212, 99.9845
31703.864640000003, 59.998310121402056, 59.99782253844671, 60.000811346587376, 32.79039664686586, 32.817372096610086, 32.75580303111549, 0.9999867186896284, 0.9999617992732122, 0.9999869332863073, 9310.082550208579, 9315.116100713762, 9317.151452394755, 222.52425474204506, 79.76536932338922, 48.72718759707459, 9315.981901347679, 9313.017267499517, 9319.3040215169, 285.14989379487525, 284.873469122221, 285.4176981459493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.744, 7.2202, 4395.547, 600.778, 9.155353, 5500.381, 588.8363, 9.321559, 5489.07, 608.3964, 7.224461, 4395.601, 598.1506, 7.355566, 4399.822, 592.2393, 7.415848, 4396.803, 99.89739, 100.0, 99.79988, 99.90445, 99.99688, 99.92593
31706.19868, 59.997845396873366, 60.000008255137, 59.99924895798194, 32.74854674531974, 32.780057468123914, 32.754815500157875, 0.999985336084759, 0.9999616562792253, 0.9999840151911442, 9303.150753813918, 9308.927081687634, 9313.644668723551, 227.98505542798512, 79.84776612059568, 50.36796489724202, 9308.108904282792, 9310.56537568374, 9312.387980271502, 285.1674968518633, 284.96867861047724, 285.3690769217495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7637, 7.220557, 4395.651, 600.7585, 9.155538, 5500.387, 588.8363, 9.318246, 5490.616, 615.9891, 7.108075, 4379.685, 600.8783, 7.315388, 4400.203, 601.1063, 7.320259, 4400.213, 99.89846, 100.0, 99.81741, 99.5369, 100.0, 100.0
31708.538720000004, 59.99685852024191, 59.99604033786841, 59.99471596434253, 32.78014913861496, 32.818238468420795, 32.75419175052584, 0.9999869366489126, 0.9999639507268211, 0.9999840528184197, 9309.64493953174, 9317.711694142969, 9316.364946405636, 225.56153843100492, 80.68615330480907, 50.20476966029946, 9308.484089219874, 9320.237604449847, 9317.199978007246, 285.21808221027686, 285.01427785344765, 285.44122071469155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 614.3824, 7.138819, 4388.195, 596.2059, 9.216322, 5499.773, 592.0198, 9.285296, 5492.918, 616.2027, 7.119475, 4384.023, 598.5893, 7.35447, 4399.838, 596.812, 7.371532, 4399.319, 99.70878, 99.98863, 99.88319, 99.6124, 99.99492, 99.98312
31710.890760000002, 59.998841419574944, 59.995386515264656, 59.994389217495744, 32.75777044687044, 32.78048184429418, 32.7674222707012, 0.9999876768294327, 0.9999619231020326, 0.9999864879458257, 9306.315644071203, 9312.753508360414, 9317.025766485585, 222.1590981231866, 83.10847789187119, 47.3709726957195, 9314.919100999645, 9318.37169352852, 9321.61634021744, 285.22098245893284, 284.9509155268101, 285.4530732058069, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.8032, 7.220378, 4395.594, 600.778, 9.155353, 5500.387, 588.8363, 9.321375, 5489.018, 614.7075, 7.133265, 4385.259, 598.1697, 7.355566, 4399.816, 596.7921, 7.371166, 4399.438, 99.89976, 100.0, 99.79894, 99.66226, 99.99441, 99.98327
31713.347680000003, 59.9961313216866, 59.99763877607315, 59.995794984792944, 32.740097014661245, 32.79144977689113, 32.725041641891146, 0.9999863311314167, 0.9999609392892378, 0.9999855340186424, 9303.741330884939, 9309.598392020876, 9315.7242200455, 224.1423164576761, 80.21760405961322, 48.47113023777365, 9306.829370598496, 9306.520020209286, 9315.332621291927, 285.1581343079063, 284.90201113812145, 285.43046280497316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.3762, 7.304258, 4400.272, 607.0815, 9.054229, 5496.699, 582.4886, 9.398317, 5474.696, 608.4741, 7.224829, 4395.853, 592.0085, 7.424781, 4395.318, 590.5295, 7.440203, 4393.612, 99.99846, 99.93751, 99.5364, 99.90434, 99.89219, 99.85467
31715.6006, 59.999233704519796, 60.00014611815352, 60.00068118929774, 32.7600282874483, 32.79933116483695, 32.77479624403921, 0.9999881133740491, 0.9999627730608749, 0.9999862819587951, 9311.325101692752, 9313.774530327362, 9320.919025951593, 222.36714300003564, 83.60870737685627, 49.81320519004021, 9313.500969742618, 9319.930169143034, 9323.687907797133, 285.1824905988854, 284.9405072508084, 285.4814161675866, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.8032, 7.220021, 4395.646, 600.7585, 9.155538, 5500.336, 588.8363, 9.321559, 5488.953, 614.7075, 7.133265, 4385.09, 598.1506, 7.355566, 4399.816, 596.7921, 7.371166, 4399.318, 99.89727, 100.0, 99.79892, 99.66104, 99.99466, 99.98327
31717.905000000002, 60.003801658354476, 59.99890185559552, 60.00082035082262, 32.75192326051792, 32.81208895017105, 32.76353313115358, 0.9999873114716806, 0.9999681268197305, 0.9999850716290062, 9314.640350331483, 9317.925980417087, 9313.933213424827, 227.70326505107096, 80.39673796423631, 52.37387956303428, 9323.273137563529, 9316.777301403685, 9315.893388257484, 285.3068992173653, 284.9650504617451, 285.4545048007925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.220557, 4395.593, 600.7585, 9.155353, 5500.445, 588.8363, 9.321375, 5489.012, 608.4158, 7.224277, 4395.857, 598.1124, 7.355931, 4399.768, 590.4897, 7.440569, 4393.047, 99.89988, 100.0, 99.7969, 99.90444, 99.99332, 99.85464
31720.220680000002, 60.0014162832682, 60.00359586608535, 60.002867699711224, 32.77143773171598, 32.82237928711886, 32.771348113703105, 0.9999786806536083, 0.9999643155837131, 0.9999772678474926, 9315.674923044398, 9318.092566435984, 9315.185523447471, 233.54593292693198, 78.94234644670132, 61.198848615717, 9322.404614441517, 9317.243407842847, 9323.407019043136, 285.3820466664105, 284.9533496622994, 285.3029335147934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 615.0133, 7.130252, 4384.708, 594.4549, 9.247267, 5497.096, 595.1063, 9.238173, 5497.836, 602.3378, 7.304993, 4399.997, 603.7395, 7.294204, 4399.832, 586.4738, 7.476644, 4389.315, 99.65473, 99.94785, 99.95927, 99.99997, 99.99477, 99.75577
31722.555880000004, 60.002785691025586, 59.997353427485244, 60.00313731636475, 32.796642879211696, 32.81732434161278, 32.76134288145139, 0.9999811615613734, 0.9999640912616304, 0.9999842110054211, 9310.33285826496, 9313.621928666244, 9317.278577514477, 226.99330547221098, 79.38368644636626, 44.85578117655132, 9319.673378084255, 9315.417005871901, 9320.356673667406, 285.23956469639427, 284.8599593781288, 285.34377390671636, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.8032, 7.221092, 4395.599, 600.778, 9.155169, 5500.326, 588.8557, 9.321559, 5489.018, 608.4352, 7.224829, 4395.908, 598.0934, 7.356297, 4399.923, 590.4698, 7.440203, 4393.44, 99.89857, 100.0, 99.79892, 99.90443, 99.99462, 99.85452
31724.900840000002, 60.00618436202954, 60.00315580022187, 60.00306134410561, 32.74135188973148, 32.79566526090111, 32.697930289309504, 0.9999852420880287, 0.9999646531618253, 0.9999853189809375, 9301.986309312997, 9309.65301672001, 9308.744676289016, 221.80161108428547, 78.63536231843204, 49.401499479746235, 9306.07860503051, 9308.721523632239, 9310.253705479488, 285.22852975816346, 284.8764715018605, 285.3706199219629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 607.6794, 7.24108, 4397.713, 603.6184, 9.110778, 5498.833, 585.0121, 9.375676, 5478.337, 613.7754, 7.141539, 4385.576, 591.9704, 7.424599, 4395.367, 596.8318, 7.371166, 4399.212, 99.93407, 99.98799, 99.60473, 99.67079, 99.89327, 99.97931
31727.181880000004, 59.999561576494074, 59.99997104704712, 59.99838977516754, 32.773480825656996, 32.83744598751977, 32.77696852252733, 0.9999884506023747, 0.9999648765450825, 0.9999861813572883, 9313.553787113271, 9314.50234497125, 9321.14782700693, 228.5695089308456, 74.31283696511656, 52.14085819143838, 9321.047883607296, 9312.168526900912, 9314.69494341706, 285.2300650930035, 284.93900364108583, 285.29044289370796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 607.1274, 7.236084, 4396.516, 600.8752, 9.153695, 5500.395, 588.7975, 9.322295, 5489.012, 608.4935, 7.223909, 4395.747, 598.1697, 7.355383, 4399.873, 590.4897, 7.440386, 4393.552, 99.92871, 100.0, 99.79881, 99.90212, 99.99721, 99.85088
31729.482720000004, 60.00036507000601, 59.998096390515606, 59.996958883237426, 32.778479834989106, 32.82462144459625, 32.77925861685761, 0.9999880878949466, 0.9999671109800986, 0.9999874214483059, 9312.737969302305, 9321.462788968287, 9319.185793828736, 224.72958127544234, 75.97752698179661, 48.40649695474531, 9321.234265401077, 9325.90840127035, 9321.294972400323, 285.26948756283554, 284.90409909007883, 285.34799015386113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.744, 7.220735, 4395.599, 600.7585, 9.155353, 5500.384, 588.8363, 9.321927, 5489.077, 608.4935, 7.224093, 4395.8, 598.1506, 7.355931, 4399.939, 596.7921, 7.371349, 4399.208, 99.89857, 100.0, 99.79977, 99.90315, 99.99571, 99.98058
31731.82296, 59.996640407356594, 59.99535312604888, 59.99437727883062, 32.77989098911084, 32.852019785353036, 32.79364754779138, 0.9999814234974832, 0.9999631397101764, 0.9999814485520097, 9317.466393437882, 9324.082988291619, 9324.475552845, 225.656849500705, 78.99902829790022, 57.411003985454045, 9315.524875196517, 9320.163895265003, 9318.674218332793, 285.2218644243889, 284.8297903351343, 285.37472358720305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 615.0133, 7.129181, 4384.708, 594.4354, 9.247267, 5497.092, 595.1257, 9.237805, 5497.72, 602.3572, 7.304441, 4399.92, 604.4834, 7.277585, 4399.181, 603.0745, 7.294988, 4399.769, 99.65236, 99.94572, 99.95715, 99.99916, 99.97997, 99.99334
31734.28824, 59.99270572098131, 59.99239496208852, 59.9974213193451, 32.800291610394055, 32.836281506426594, 32.78739532175126, 0.9999862433813298, 0.9999624234900125, 0.9999865731000219, 9319.531453324473, 9318.324585965838, 9319.27743459915, 226.83005618529387, 79.73498872027545, 48.05151705029584, 9317.531079684106, 9322.80669124121, 9323.669372581488, 285.1700463706894, 284.97414541925394, 285.3881833493901, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.8229, 7.2202, 4395.651, 600.7585, 9.154984, 5500.385, 588.8557, 9.321927, 5489.071, 608.4352, 7.224461, 4395.8, 598.1506, 7.355931, 4399.873, 596.812, 7.371532, 4399.381, 99.89975, 100.0, 99.79879, 99.90195, 99.99571, 99.98052
31736.7488, 59.996199259174645, 59.995734516799416, 59.99622727870831, 32.746619531468795, 32.79463792725347, 32.735932487225945, 0.9999850715824978, 0.99996324456234, 0.9999861089131855, 9307.372338317831, 9306.887793793037, 9307.102899658274, 221.6358674810681, 79.47213707869224, 48.02518348097692, 9299.804116948008, 9305.956811877986, 9303.470096314133, 285.2522085440322, 284.95677173437804, 285.3839181215847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7637, 7.2202, 4395.651, 600.778, 9.155538, 5500.495, 588.1763, 9.337205, 5485.64, 609.814, 7.195594, 4391.401, 594.8698, 7.397935, 4397.175, 591.9808, 7.424454, 4393.947, 99.89975, 100.0, 99.75377, 99.82685, 99.94411, 99.87686
31739.051840000004, 59.99897583665767, 59.99239853468305, 59.98729573531293, 32.7670408026242, 32.81833166684175, 32.80719425356321, 0.999986804686621, 0.9999678031702659, 0.999984185386202, 9315.035025579618, 9323.727419785366, 9321.606961766236, 221.73719566713817, 82.53552692863605, 48.33090514339074, 9326.868168758343, 9323.075983515047, 9323.409762845658, 285.28826615866194, 284.946346653526, 285.41274770751755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.7365, 7.282307, 4399.338, 604.1632, 9.101751, 5499.316, 586.3516, 9.345489, 5486.31, 609.6198, 7.207913, 4395.446, 598.0361, 7.355931, 4399.824, 596.8318, 7.3708, 4399.146, 99.98731, 99.98617, 99.73262, 99.88095, 99.99459, 99.98723
31741.339880000003, 59.99771481447219, 59.99722420773282, 59.997870792553336, 32.792144473078494, 32.834784222702446, 32.78421624384931, 0.9999853007205933, 0.9999665962177402, 0.9999862567149805, 9317.13348418736, 9312.628287901845, 9318.425553435602, 223.8928708372282, 78.0574635399746, 51.384345365830995, 9322.518978539912, 9319.00882026636, 9315.273284484603, 285.2426132228644, 284.8396985325117, 285.3209125828665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.220557, 4395.646, 600.7974, 9.154984, 5500.439, 588.8363, 9.321375, 5489.076, 608.4935, 7.224093, 4395.851, 598.1315, 7.356479, 4399.882, 590.4897, 7.440386, 4393.499, 99.89857, 100.0, 99.8, 99.90314, 99.99431, 99.85482
31743.63344, 59.99487455520705, 59.99874395082558, 60.001215904680365, 32.78309930984382, 32.81187712214409, 32.781416219602626, 0.9999785166677425, 0.9999629024333313, 0.9999775247024214, 9304.325411964237, 9315.423626523892, 9318.194480782768, 229.99124441688218, 79.60802888453134, 59.95250813762959, 9312.783673896263, 9310.548213527476, 9319.761042554395, 285.2417694362055, 284.8541220211553, 285.3743237701705, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 614.8359, 7.132037, 4384.87, 594.4744, 9.247452, 5497.156, 595.1063, 9.238173, 5497.83, 602.3184, 7.304257, 4400.142, 604.4262, 7.277767, 4399.229, 584.2073, 7.50283, 4383.212, 99.65721, 99.94689, 99.95821, 100.0, 99.98106, 99.61689
31745.95704, 59.9958290669599, 59.998074502615424, 60.00066793060863, 32.775955356956274, 32.83588162866015, 32.77731641291602, 0.9999832023639027, 0.9999601682834266, 0.9999830418943542, 9313.099425097573, 9317.691393619603, 9318.566047812832, 227.9248748980085, 76.80262081791238, 55.46832053127855, 9316.524072636688, 9320.633120335611, 9326.013560045421, 285.1590620680854, 284.8773860689193, 285.3186048207625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.220557, 4395.599, 600.7585, 9.155538, 5500.376, 589.4575, 9.315484, 5489.266, 608.4352, 7.225196, 4395.857, 598.2078, 7.355018, 4399.932, 590.4698, 7.440386, 4393.55, 99.89857, 100.0, 99.80708, 99.90549, 99.99445, 99.85484
31748.281160000002, 59.99431217801241, 59.9903421768, 59.991331704997386, 32.77353270929486, 32.806115850907254, 32.77532917264953, 0.9999856577958159, 0.9999646309549911, 0.9999869838357422, 9309.016956731446, 9313.415319545149, 9321.200883338242, 225.63506853594617, 77.96564697456358, 51.955250778217305, 9305.566518175707, 9320.884815191474, 9313.180930369743, 285.17586206168914, 284.8390056238012, 285.3003870386814, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7046, 7.220378, 4395.651, 600.7974, 9.155169, 5500.387, 588.8363, 9.321559, 5489.018, 608.3576, 7.22538, 4395.851, 598.1697, 7.355931, 4399.822, 590.4897, 7.440569, 4393.605, 99.89726, 100.0, 99.79892, 99.90429, 99.99571, 99.85333
31750.581120000003, 59.99255789269546, 59.991705910110824, 59.99287464891066, 32.778697736349535, 32.80070968720976, 32.77337841533296, 0.9999891430357298, 0.9999619773064674, 0.9999851258609198, 9308.371241356868, 9311.492074837266, 9319.404646019597, 221.3623681950421, 81.64798349133821, 44.57268763073989, 9319.043119927232, 9306.929098436789, 9320.232392539296, 285.1034123879154, 284.8717988434019, 285.3593751437065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.3762, 7.304258, 4400.214, 607.101, 9.053861, 5496.64, 582.5081, 9.398133, 5474.637, 614.688, 7.133449, 4385.045, 592.0085, 7.421677, 4396.189, 595.4799, 7.386365, 4397.802, 100.0, 99.93667, 99.53746, 99.66224, 99.9017, 99.95846
31752.94536, 59.98605696594483, 59.99249033552553, 59.994740490878335, 32.801944468766486, 32.84272358154331, 32.808092522928376, 0.9999877578590763, 0.9999657743870604, 0.9999865668501654, 9315.999497976156, 9314.870048271903, 9319.345037451145, 221.63188349861002, 80.36933588555758, 51.95935276581258, 9311.953146862832, 9324.462598303748, 9315.933926947795, 285.1390253586857, 284.8250427799198, 285.39227974467025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7637, 7.220557, 4395.703, 600.739, 9.155169, 5500.336, 588.8557, 9.321375, 5489.071, 608.4352, 7.224277, 4395.865, 598.1506, 7.355566, 4399.825, 595.3805, 7.381421, 4399.151, 99.89975, 100.0, 99.79892, 99.90447, 99.99589, 99.97536
31755.375360000002, 59.98928462650845, 59.991106574104485, 59.98881014029024, 32.78895947165455, 32.83958244174393, 32.76240303436544, 0.9999830389366495, 0.9999614348531976, 0.9999794777855487, 9310.015609470196, 9317.474457023542, 9317.61517644763, 226.63077966541096, 82.11705820286807, 52.7646776702004, 9318.948272781645, 9316.47853073748, 9326.714993753632, 285.14693648505204, 284.8768279287722, 285.40376461596315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 609.7495, 7.201282, 4393.027, 597.9763, 9.203981, 5499.247, 591.4569, 9.27462, 5496.782, 603.2505, 7.299109, 4400.034, 604.4071, 7.278315, 4399.119, 603.0944, 7.295354, 4399.881, 99.84012, 99.99167, 99.92102, 99.99658, 99.9811, 99.9959
31757.660120000004, 59.99323769857749, 59.993207079046265, 59.99357220216474, 32.80886789382907, 32.836089363945014, 32.77962596423312, 0.9999851528480153, 0.9999643220783305, 0.9999838987295027, 9323.502650385706, 9317.963939842637, 9327.938092874254, 222.9788625181011, 81.96607327642823, 58.22490824385841, 9312.440219648157, 9320.75981582633, 9319.774426907157, 285.2591741057845, 284.9775519314247, 285.391118460374, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 610.8929, 7.197356, 4394.157, 600.4083, 9.157931, 5500.556, 589.3798, 9.3153, 5490.099, 608.4935, 7.224093, 4395.859, 598.0934, 7.356114, 4399.882, 596.812, 7.371716, 4399.371, 99.86581, 100.0, 99.8163, 99.90448, 99.99946, 99.9843
31760.012840000003, 59.99904566983528, 59.994307618859295, 59.991175796050804, 32.784976471501544, 32.83530977889395, 32.7847639399227, 0.9999874071771027, 0.9999668994679304, 0.9999878377013047, 9317.087205428481, 9317.949848988457, 9323.568708056719, 219.26865158818174, 82.89753209303535, 53.53353148656788, 9316.36665038379, 9324.328303408969, 9322.454916925493, 285.25355820104045, 284.89469615609363, 285.42129347640633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.220378, 4395.651, 600.7974, 9.155169, 5500.498, 588.8363, 9.321559, 5489.13, 608.4741, 7.224277, 4395.851, 598.1124, 7.356297, 4399.979, 596.7722, 7.371349, 4399.15, 99.89857, 100.0, 99.80096, 99.90317, 99.99564, 99.97929
31762.29056, 59.99500532256918, 59.99266643233555, 59.990490981404065, 32.71808281876815, 32.79906866175881, 32.766984379283286, 0.9999859470892576, 0.9999606230365684, 0.9999876864995211, 9301.518553902082, 9310.704296971482, 9319.783089007116, 221.32189032181685, 79.5495430021897, 46.7190638920606, 9306.971874501232, 9311.706240981912, 9316.51324882352, 285.12955366191824, 284.8635407068368, 285.31031579542633, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 602.3564, 7.304793, 4400.162, 607.0815, 9.054413, 5496.699, 582.5081, 9.398501, 5474.638, 614.7852, 7.132345, 4384.986, 592.0085, 7.424599, 4395.358, 590.5096, 7.440569, 4393.379, 100.0, 99.9386, 99.53733, 99.66346, 99.89311, 99.85329
31764.704840000002, 59.99484979377904, 59.99218739267318, 59.99407990571641, 32.800842523602775, 32.82685323886329, 32.77805352354589, 0.9999869696135316, 0.9999643462063886, 0.9999875950875273, 9314.723119102342, 9319.05568145229, 9319.201796352643, 226.89701465400123, 78.11261194578219, 47.88781346470114, 9312.6991114426, 9315.584006473146, 9322.698383136298, 285.0951616126215, 284.93210003775897, 285.3040586060531, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7637, 7.220021, 4395.709, 600.7585, 9.155353, 5500.556, 588.8169, 9.321743, 5489.07, 608.4352, 7.224829, 4395.904, 598.1506, 7.355018, 4399.933, 596.4939, 7.380506, 4398.357, 99.89989, 100.0, 99.79989, 99.9055, 99.99708, 99.97035
31767.020600000003, 59.9973743155129, 59.997794247843885, 59.99231155739316, 32.762335925999466, 32.81775751227757, 32.74585732801628, 0.9999854580783292, 0.9999642060776364, 0.9999867181468735, 9308.079500031634, 9316.57595245147, 9316.826753609343, 227.5717324330393, 81.26148527655005, 54.158117579378995, 9308.844178236435, 9312.90497274939, 9312.976396008988, 285.1897666484938, 284.8458081797256, 285.38535437427936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.744, 7.220021, 4395.599, 600.7195, 9.156642, 5500.624, 588.8557, 9.321559, 5489.071, 608.4547, 7.224461, 4396.304, 598.8373, 7.34059, 4400.42, 588.2829, 7.469868, 4388.355, 99.89989, 100.0, 99.79989, 99.90662, 100.0, 99.73394
31769.408560000003, 59.996576977069715, 59.99146426150863, 59.993252075007476, 32.783845109423446, 32.831416096504086, 32.755965176666734, 0.9999795952570225, 0.9999663543563109, 0.9999793175562645, 9310.947662573788, 9324.567149983171, 9316.874666486248, 236.3097675332881, 76.4169569976275, 59.33054778684027, 9321.340307115805, 9311.673064496616, 9319.772201358648, 285.2630978418181, 284.8907314441143, 285.30155736656604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 614.9344, 7.129717, 4384.76, 594.63, 9.245057, 5498.431, 593.9611, 9.260078, 5494.932, 605.0565, 7.262704, 4398.266, 600.0771, 7.338034, 4399.899, 590.2313, 7.442217, 4393.545, 99.65223, 99.96323, 99.91531, 99.95919, 99.9963, 99.84928
31771.75528, 59.98970059487262, 59.99425875677983, 59.99409238161229, 32.764408956045166, 32.8005935456417, 32.78373070804542, 0.9999858355126936, 0.999966892283224, 0.9999838749870874, 9315.421313724772, 9314.132327982155, 9322.512005908644, 221.38490719917013, 81.16617639429569, 50.56982164575038, 9310.830757604048, 9309.3706323844, 9315.2399281144, 285.1248223865697, 284.96362303422046, 285.3920695228892, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7243, 7.220378, 4395.651, 600.8168, 9.154984, 5500.549, 588.8363, 9.321743, 5489.076, 608.3964, 7.225196, 4395.806, 598.1315, 7.355383, 4399.657, 590.5295, 7.440386, 4393.5, 99.89975, 100.0, 99.79881, 99.90327, 99.99081, 99.85467
31774.0708, 59.99717416297466, 59.99686292237675, 59.996186437593195, 32.75459355365084, 32.79965036356872, 32.746993794131555, 0.9999860354098311, 0.9999640204381486, 0.9999877166495997, 9304.621461258792, 9311.694630158978, 9311.977187815799, 219.9782599716791, 81.65902155948879, 44.42904274736202, 9308.585960512566, 9313.047597144565, 9313.225079070444, 285.1612902553808, 284.9265091657522, 285.3931441385159, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 603.2633, 7.298547, 4400.168, 607.0621, 9.054045, 5496.536, 582.5275, 9.398133, 5474.579, 614.824, 7.132162, 4385.149, 592.0085, 7.424416, 4395.364, 596.8318, 7.370983, 4399.267, 99.99836, 99.9386, 99.5364, 99.66109, 99.89082, 99.98194
31776.349680000003, 59.99586573466832, 59.994786833774576, 59.99370587682852, 32.77659992128229, 32.84772973149355, 32.78431883848865, 0.9999846995785112, 0.9999677005284499, 0.9999826264975128, 9304.917023949674, 9313.717768743409, 9322.794124811018, 226.69471477328307, 78.67702101766554, 46.92174541846316, 9315.473435410875, 9316.157173780726, 9319.468725685882, 285.1303105844362, 284.88907748527885, 285.33948249704724, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.6849, 7.220021, 4395.657, 600.778, 9.155353, 5500.385, 588.8169, 9.321743, 5489.071, 608.4935, 7.223909, 4395.741, 598.1506, 7.355383, 4399.93, 590.45, 7.441668, 4393.5, 99.89989, 100.0, 99.79989, 99.90314, 99.99189, 99.85045
31778.689440000002, 60.000181547397744, 59.99595089641663, 59.99247698655288, 32.77398384966484, 32.83575871587054, 32.76897022254985, 0.9999852315318071, 0.9999659183737166, 0.999987102697326, 9321.152060255492, 9323.502088539226, 9319.380550244674, 217.68454756776237, 82.82740695595658, 42.94234397745345, 9323.449329703928, 9325.531845286281, 9316.538053433189, 285.21794272916986, 284.8706773176386, 285.41633548206875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7637, 7.220021, 4395.657, 600.7974, 9.155169, 5500.557, 588.8363, 9.321743, 5489.071, 608.4158, 7.225748, 4395.907, 598.1887, 7.355383, 4399.921, 596.7324, 7.371532, 4399.326, 99.89858, 100.0, 99.79989, 99.90557, 99.99441, 99.9778
31780.96884, 59.99396450277492, 59.99360180341415, 59.996246490901775, 32.800179027931605, 32.84314771285095, 32.783385800422835, 0.9999801125959782, 0.9999614602489932, 0.9999827719559488, 9318.382548097548, 9315.757500406722, 9323.55223680525, 232.69748944129606, 78.78527918254258, 55.65500825634308, 9317.028739285832, 9329.030825558595, 9317.840144806525, 285.25696117589706, 284.8548085655052, 285.3222357435296, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 614.9739, 7.129717, 4384.813, 594.4549, 9.247267, 5497.314, 595.1063, 9.238542, 5497.948, 602.3766, 7.304441, 4400.024, 604.4071, 7.277767, 4399.173, 602.8558, 7.298101, 4399.995, 99.65486, 99.94679, 99.95834, 99.99915, 99.97728, 99.99848
31783.339120000004, 59.99474839535131, 59.99401656315583, 59.99149492248067, 32.7973454390776, 32.80751211879397, 32.796091203696975, 0.9999843477654976, 0.9999604345512929, 0.9999874064832983, 9308.318654627117, 9312.38433258837, 9328.833186410136, 222.93068686002562, 83.36715624534372, 46.460477270620004, 9315.984374667825, 9317.916842859697, 9323.601060029341, 285.18102443147495, 284.91355624030115, 285.36052367378096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.744, 7.220913, 4395.594, 600.7974, 9.155353, 5500.328, 588.8363, 9.321375, 5489.018, 608.4158, 7.225012, 4395.953, 598.2078, 7.355018, 4399.825, 596.8318, 7.370983, 4399.266, 99.90094, 100.0, 99.79892, 99.90662, 99.99599, 99.98204
31785.596840000002, 59.993692713816024, 59.9934300639672, 59.99121953342703, 32.75951122239056, 32.786089564691935, 32.73570327408252, 0.9999875350530759, 0.9999607680087755, 0.9999876466621523, 9298.516168513608, 9302.472439869887, 9305.691147182579, 223.4316670388157, 82.80114022596399, 48.913493232070095, 9304.750715387501, 9310.713063037554, 9310.963303367327, 285.15717935489073, 284.920087804019, 285.31339309736444, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.7834, 7.220378, 4395.847, 600.953, 9.144117, 5500.436, 587.1863, 9.342175, 5483.448, 610.9014, 7.181069, 4390.706, 593.8206, 7.404692, 4396.042, 591.444, 7.437273, 4393.563, 99.90094, 100.0, 99.71473, 99.80417, 99.92578, 99.86078
31787.93084, 59.99407412670212, 59.99010191060183, 59.99232443212215, 32.78779098821187, 32.81759623052455, 32.784597593893025, 0.9999873181814221, 0.9999656025896818, 0.9999847203508613, 9316.873268585827, 9309.188406497895, 9317.336767587023, 220.2560592206819, 80.88059353157496, 47.977330194354636, 9318.377414820689, 9316.871055299654, 9327.772431295256, 285.1244754510492, 284.9163793060499, 285.3346403959528, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 604.1307, 7.274989, 4399.16, 604.2604, 9.107094, 5499.914, 587.3028, 9.340886, 5488.055, 609.212, 7.219497, 4395.646, 598.1697, 7.355383, 4399.875, 596.7324, 7.372265, 4399.264, 99.98367, 99.99274, 99.76936, 99.89612, 99.99711, 99.97918
31790.260280000002, 59.993475575868835, 59.988606987728836, 59.992402049494416, 32.804506874631954, 32.83947190656943, 32.7783182713272, 0.9999856721891239, 0.9999655114002381, 0.9999873717339139, 9309.642297196478, 9316.401788600408, 9324.305209045784, 224.97574626104142, 78.2400287448545, 45.99006986923655, 9314.48571308771, 9312.098838221282, 9322.054597051756, 285.1794091255107, 284.86328615457336, 285.20931653526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.744, 7.220021, 4395.65, 600.739, 9.155722, 5500.387, 588.8557, 9.321559, 5489.13, 608.4935, 7.224461, 4395.747, 598.1506, 7.355749, 4399.825, 590.5295, 7.44002, 4393.615, 99.8974, 100.0, 99.8, 99.90193, 99.99574, 99.85349
31792.632320000004, 59.99234007175986, 59.99107210038993, 59.99314551472296, 32.78466953478537, 32.824038816596904, 32.75117907831312, 0.9999781817979021, 0.9999578708444563, 0.9999820428752739, 9306.711114325557, 9313.886111165442, 9317.261235546568, 228.69740609989458, 79.88498053250305, 60.53425653022032, 9314.42127606779, 9313.291941818145, 9316.439314440466, 285.12923904204484, 284.79861718723436, 285.38543211908865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 614.9936, 7.129895, 4384.813, 594.4354, 9.247267, 5497.096, 595.1063, 9.238358, 5497.898, 602.3184, 7.305361, 4400.077, 604.4262, 7.278132, 4399.17, 584.247, 7.50228, 4383.154, 99.65092, 99.94689, 99.95916, 99.99777, 99.97844, 99.61573
31794.950320000004, 59.99006095342093, 59.99462034684352, 59.99365243816663, 32.77962629153509, 32.80514219077508, 32.77730154008162, 0.9999830232379651, 0.9999623276036436, 0.9999818763857865, 9312.098255190602, 9320.278900855274, 9319.364813048942, 233.53913968025245, 79.88171196744634, 52.51969648766271, 9317.41297880603, 9314.36691443886, 9317.793405473609, 285.1351384957163, 284.85113899159927, 285.327668353988, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 0 1 1 1), 5500.0, 600.0, 608.8032, 7.220378, 4395.593, 600.778, 9.155353, 5500.453, 588.8945, 9.321559, 5489.018, 608.3381, 7.225932, 4395.849, 598.1506, 7.355018, 4399.982, 590.5096, 7.440203, 4393.72, 99.89726, 100.0, 99.80096, 99.90544, 99.99599, 99.84967
