TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31811.50512, 60.00553977273278, 60.00691966340198, 60.00950212825793, 35.27979739254945, 35.32316106030938, 35.27577452030666, 0.9999795838436346, 0.9999629567090418, 0.9999755512778277, 10023.956731468832, 10032.619988272701, 10031.878605800193, 257.2577248031912, 92.98261651607208, 71.43753651243424, 10033.96733284547, 10016.176901571987, 10041.567842641049, 285.3268760076002, 285.0062748067659, 285.49607650679746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.3564, 7.304615, 4400.156, 607.0037, 9.055518, 5496.64, 588.5257, 7.460948, 4390.911, 596.4152, 9.219011, 5498.744, 610.9116, 8.987878, 5490.421, 591.0067, 9.293561, 5494.127, 100.0, 99.93939, 99.78827, 99.97576, 99.82439, 99.882
31813.905600000002, 60.00896680531967, 60.009354815123146, 60.00731357763117, 35.29433972915778, 35.31910859254005, 35.28346693783391, 0.9999747207549514, 0.9999607272024312, 0.9999733625131487, 10031.129522458303, 10028.858177869115, 10034.827583007262, 255.49384959805684, 95.34688410769832, 70.77592394825479, 10028.556763362776, 10034.625839165654, 10043.19670627551, 285.22972350140145, 284.9199113749396, 285.44587087165513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.220378, 4395.657, 600.7001, 9.156458, 5500.378, 582.5469, 7.51525, 4381.798, 602.7068, 9.12524, 5499.989, 604.7886, 9.092157, 5498.692, 597.1102, 9.210058, 5499.111, 99.89989, 100.0, 99.58492, 99.99734, 99.97481, 99.98443
31816.214120000004, 60.01079842881099, 60.01172390368139, 60.01126923473885, 35.25742504808042, 35.34532198964207, 35.26089749215012, 0.999975068642116, 0.9999617789936861, 0.9999765762324265, 10030.190249703674, 10036.066550052443, 10030.455006069573, 263.6763987846133, 87.52773454394628, 75.86698502070021, 10032.615293334506, 10036.742338512728, 10037.869067332638, 285.2762593946337, 284.95873368308514, 285.37329209326674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7637, 7.219307, 4395.195, 599.416, 9.17543, 5499.88, 590.8746, 7.432417, 4395.43, 606.5516, 9.053166, 5496.023, 599.3714, 9.176348, 5499.916, 603.333, 9.11447, 5499.484, 99.89872, 100.0, 99.89473, 99.93364, 99.99665, 99.98922
31818.524920000003, 60.00939733023805, 60.01544824711401, 60.01007251687624, 35.29560380840194, 35.34253635144096, 35.284923207461425, 0.9999762742626337, 0.9999607482919322, 0.999975758160451, 10034.481503063771, 10032.812842281204, 10040.474920024531, 260.7205666501907, 89.11971350178237, 64.74362509986622, 10036.586031694069, 10030.430486737025, 10037.40148107584, 285.36637323000014, 285.0017267977954, 285.41847490355093, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 612.3715, 7.177724, 4391.705, 598.9296, 9.183351, 5500.418, 589.3022, 7.457451, 4390.865, 602.7262, 9.125608, 5500.042, 604.8077, 9.091245, 5498.648, 597.0704, 9.209875, 5499.22, 99.7984, 100.0, 99.79099, 99.9984, 99.97495, 99.98441
31820.83708, 60.003847240496604, 60.00339096717695, 60.00588322225074, 35.3034562444684, 35.350851044424395, 35.303809745523466, 0.999976795799133, 0.9999664228126499, 0.9999782448466371, 10036.414334476858, 10031.502224039436, 10045.334977588333, 260.4579937981448, 93.39455812931647, 64.48826878252021, 10037.525850747668, 10037.168016633947, 10036.702524682543, 285.2669159656864, 284.8800829023419, 285.4962457152811, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7637, 7.220557, 4395.599, 600.739, 9.155906, 5500.437, 594.7569, 7.394866, 4398.186, 608.7654, 9.024484, 5494.359, 598.513, 9.189497, 5499.946, 597.1102, 9.209326, 5499.232, 99.89858, 100.0, 99.95644, 99.89113, 99.99851, 99.98559
31823.1124, 60.00982804059409, 60.0089547929125, 60.00779779973852, 35.27344490127232, 35.326038877281434, 35.27042240424311, 0.9999806657490662, 0.9999631428491058, 0.9999801269136063, 10022.428659383997, 10027.834634607587, 10032.887293206135, 259.5473329802153, 83.15906654416767, 66.25844742848585, 10022.642308086022, 10016.721715874724, 10038.745581301044, 285.1838346166773, 284.91452024405754, 285.48282767726215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.3762, 7.305329, 4400.093, 607.0426, 9.054782, 5496.848, 601.1046, 7.3205, 4400.328, 615.0958, 8.909753, 5480.308, 592.3328, 9.276062, 5494.667, 590.8277, 9.295941, 5492.321, 100.0, 99.93746, 100.0, 99.64357, 99.8994, 99.85912
31825.454040000004, 60.010046383582655, 60.00846287283411, 60.010107551700926, 35.320381632144255, 35.351509143725856, 35.300959673075305, 0.9999780714150778, 0.9999624470994988, 0.999977293222972, 10031.748146201004, 10040.992419049633, 10041.00856813169, 263.0564231027811, 86.29037857379387, 63.433811621118366, 10039.333861538373, 10033.585348751261, 10035.318990258142, 285.3041858610712, 284.83366956257566, 285.3777859084383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.220913, 4395.651, 600.7001, 9.156827, 5500.496, 594.7958, 7.394313, 4398.193, 608.7848, 9.025035, 5494.084, 598.513, 9.18895, 5500.04, 597.0704, 9.209875, 5499.226, 99.89975, 100.0, 99.95753, 99.894, 99.99357, 99.98357
31827.76852, 60.01034832820627, 60.0063485016946, 60.009244858650604, 35.292029924049785, 35.32671863476355, 35.28413650245259, 0.999979142029504, 0.999969561368286, 0.999977307375798, 10034.443146351143, 10036.951868362208, 10032.172858756228, 256.6381196589764, 82.7011346605068, 71.64225431708883, 10031.908509107277, 10031.22128676003, 10036.348431277, 285.36093759665044, 284.86123747512573, 285.2953130720134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7637, 7.220735, 4395.704, 600.7585, 9.155906, 5500.491, 594.7764, 7.394498, 4398.195, 608.8042, 9.024851, 5494.144, 598.494, 9.18968, 5499.895, 597.1102, 9.205297, 5499.759, 99.89975, 100.0, 99.95499, 99.89212, 99.99744, 99.99421
31830.08088, 60.00910496045367, 60.012758694568596, 60.00552746135554, 35.2765816969599, 35.33987836856102, 35.28095975301169, 0.9999763191930995, 0.9999621959123557, 0.9999767472568459, 10036.374656550084, 10036.491072561596, 10046.902900163952, 259.7800428262608, 84.57873163227123, 72.87811261143383, 10039.717278606802, 10038.912148226174, 10041.12824670926, 285.24056054761127, 284.9812699738636, 285.29500750998017, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 614.9344, 7.130252, 4384.708, 594.4354, 9.248188, 5497.261, 588.4675, 7.461132, 4391.358, 603.0369, 9.113474, 5499.426, 603.0528, 9.119186, 5499.907, 600.0128, 9.166658, 5500.055, 99.65106, 99.94879, 99.79097, 99.98816, 99.99683, 99.99908
31832.387240000004, 60.00815133375413, 60.010140019409015, 60.00691259983688, 35.29766967975649, 35.35304866533174, 35.280907403931415, 0.99997558668719, 0.9999642177293283, 0.9999760223563829, 10029.960378645374, 10031.224335379024, 10044.75666709481, 259.21945271712593, 90.68225243974757, 71.62932127073438, 10036.27342686727, 10032.610817190614, 10037.354484199503, 285.2306670776191, 284.86935582580804, 285.36816553461074, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220913, 4395.651, 600.7585, 9.155538, 5500.484, 594.7569, 7.394498, 4398.135, 605.1341, 9.086078, 5499.053, 598.494, 9.189315, 5499.881, 597.0903, 9.210058, 5499.346, 99.89976, 100.0, 99.95753, 99.97578, 99.99643, 99.98344
31834.720920000003, 60.004216473555985, 60.00804809966304, 60.002658338805006, 35.28243307882951, 35.3267819694698, 35.25739178743576, 0.9999779556751522, 0.9999644691308517, 0.9999776325608681, 10029.038974277355, 10033.218753494235, 10035.565251036767, 264.8668170669912, 85.49355764467327, 60.33383372421645, 10034.526658685427, 10033.15775964921, 10036.854855545902, 285.242812672101, 284.91198571052905, 285.35929508580955, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 607.2063, 7.250718, 4398.203, 604.2216, 9.101383, 5498.576, 599.7458, 7.337251, 4400.324, 596.8229, 9.217908, 5498.921, 592.3328, 9.276062, 5494.545, 590.8079, 9.296124, 5492.381, 99.95005, 99.98306, 100.0, 99.97506, 99.90071, 99.86007
31837.036920000002, 60.00316518985783, 60.00924508546509, 60.00624814367271, 35.29198794646079, 35.33637670424925, 35.302041745810925, 0.9999769356065826, 0.9999608632340702, 0.999975582537726, 10028.04429882736, 10036.736700351692, 10034.703063199942, 257.2645356407829, 84.32265994397403, 73.023603585621, 10036.762454515996, 10027.264862641909, 10037.282600668465, 285.2082228696362, 284.95187930377483, 285.4311746757191, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 607.0485, 7.23644, 4396.562, 600.8363, 9.155353, 5500.55, 594.8152, 7.394498, 4398.252, 602.7262, 9.124873, 5499.931, 598.494, 9.189315, 5499.887, 597.1102, 9.209692, 5499.18, 99.92046, 100.0, 99.95499, 99.99936, 99.99654, 99.98549
31839.346600000004, 60.005184950123635, 60.000112901582405, 60.00200645266881, 35.266944677390654, 35.3272314591345, 35.287931544059965, 0.9999784134377311, 0.9999638458863285, 0.9999761763094651, 10022.88227722373, 10034.698346681716, 10036.007657018246, 261.05036829123674, 85.82296526828213, 69.6767552404076, 10032.971721241633, 10031.36525486485, 10039.418881015055, 285.2946763754348, 284.9044927384064, 285.42732672356533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220735, 4395.599, 600.7585, 9.155722, 5500.497, 594.7181, 7.395234, 4398.196, 602.7068, 9.125424, 5499.826, 598.513, 9.18968, 5499.889, 597.0903, 9.210058, 5499.226, 99.89857, 100.0, 99.9576, 99.9984, 99.99657, 99.98451
31841.655440000002, 60.00257851169707, 60.00637667838116, 60.00407219719686, 35.27719355067462, 35.29518155864805, 35.2604744527795, 0.9999732873634635, 0.9999654949305513, 0.999976493730585, 10020.78501488445, 10017.897657050024, 10027.630280489759, 258.3306904042132, 86.70164677096818, 67.99574155423079, 10025.850241131515, 10027.998627816187, 10035.830118144524, 285.1502268533943, 284.8602102172318, 285.3428627896911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 614.9739, 7.130074, 4384.766, 594.416, 9.24782, 5497.203, 588.4869, 7.460948, 4390.74, 608.8042, 9.0243, 5494.084, 604.7886, 9.091792, 5498.542, 603.4125, 9.11392, 5499.551, 99.65343, 99.94774, 99.79338, 99.89104, 99.97702, 99.99031
31843.993280000002, 59.999657290166304, 60.003814376143744, 60.00605182079901, 35.298825274688824, 35.32831720660942, 35.27126917717161, 0.9999755124537514, 0.9999629198271525, 0.999977271667385, 10022.538780368155, 10032.637266807782, 10036.734702646914, 257.8206326292189, 86.6404504936445, 71.43661274897295, 10035.285878379716, 10033.21700420827, 10039.33721660571, 285.2081452771485, 284.8385276127363, 285.46376130955065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.6849, 7.221628, 4395.651, 600.739, 9.155169, 5500.55, 594.7181, 7.394313, 4398.135, 602.7262, 9.124873, 5499.878, 598.5321, 9.18895, 5499.889, 597.0903, 9.209875, 5499.16, 99.90092, 100.0, 99.95755, 99.9952, 99.99551, 99.98454
31846.338400000004, 59.99605329218661, 59.99595000936042, 60.00005015905276, 35.29086564177985, 35.322959630474706, 35.275558667706456, 0.9999784387129838, 0.9999658189158424, 0.9999729225559949, 10021.41547608607, 10033.917943793691, 10038.38419007815, 259.9319740246137, 78.82007513742519, 63.69970346234277, 10029.847033002647, 10038.83025332357, 10033.510812571045, 285.2417428061074, 285.0348557188851, 285.4064515135152, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7046, 7.220557, 4395.599, 600.778, 9.155538, 5500.55, 594.8152, 7.394682, 4398.195, 608.7848, 9.0243, 5494.09, 598.513, 9.189315, 5499.78, 597.1102, 9.209692, 5499.167, 99.89988, 100.0, 99.95758, 99.89306, 99.99761, 99.98344
31848.64524, 59.996099621262424, 59.99826632014264, 59.997885170011784, 35.28036460787603, 35.30357851467531, 35.27448736256948, 0.9999806093727936, 0.9999692982493492, 0.999977323258256, 10024.321038850567, 10030.884661008178, 10031.421077623283, 255.9057845104091, 80.92336173247804, 66.9010735186821, 10032.688685277728, 10031.570559577556, 10037.422196337331, 285.23546821428624, 284.99780714295673, 285.35706398299715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220557, 4395.651, 600.739, 9.155906, 5500.497, 594.7958, 7.394129, 4398.133, 608.7848, 9.024851, 5494.202, 598.5321, 9.189132, 5499.889, 597.1102, 9.209509, 5499.233, 99.89975, 100.0, 99.95627, 99.89102, 99.99657, 99.98357
31850.961240000004, 59.99002838910405, 59.99506488593178, 59.994614555034886, 35.276166547349305, 35.3174172665884, 35.27579147620557, 0.9999789923873438, 0.9999636865123919, 0.9999784552542792, 10032.922933250306, 10029.452163087597, 10036.95755852473, 259.0317343025478, 80.68787087204328, 71.04242070385953, 10031.284917816743, 10029.859939896987, 10038.759903307877, 285.31007377537185, 284.8779443084026, 285.36696595401025, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220735, 4395.651, 600.7195, 9.15609, 5500.491, 594.7958, 7.393945, 4398.081, 608.8042, 9.024484, 5494.201, 598.5321, 9.189132, 5499.896, 597.0903, 9.209692, 5499.167, 99.89975, 100.0, 99.9576, 99.89104, 99.9967, 99.98454
31853.271200000003, 59.99268147382975, 59.995030113573364, 59.99529733818102, 33.301653158681695, 33.24236400660488, 33.000244894934255, 0.9999766626223657, 0.9999602151337442, 0.9999750239446598, 9217.769758019476, 9182.844841707614, 9141.002769165869, 235.77085144631576, 76.28350053447775, 51.22408202054794, 9322.064035690139, 9403.123041577228, 9490.245843508823, 284.97361919377437, 284.74063902448086, 285.18964300410113, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.220378, 4395.645, 600.6612, 9.156827, 5500.378, 594.6987, 7.395234, 4398.194, 608.8042, 9.024484, 5494.032, 598.494, 9.318066, 5444.715, 597.1102, 9.209692, 5499.179, 99.89857, 100.0, 99.95758, 99.89009, 99.76387, 99.98366
31855.6012, 59.99294128207469, 59.989716928951054, 59.990364803427845, 35.2686325425175, 35.3257086712879, 35.26384982473794, 0.9999802853861725, 0.9999622287408105, 0.9999775747808834, 10019.735451956107, 10028.63900405607, 10032.315240439579, 255.3372355152726, 93.27044501785622, 67.9671179055922, 10028.60141887946, 10024.854636024014, 10035.390515294948, 285.31561366175737, 284.9458430182289, 285.4243261789917, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.6849, 7.222342, 4395.754, 600.8558, 9.153879, 5500.349, 594.6793, 7.394682, 4398.233, 323.6815, 10.00098, 4414.685, 598.3795, 9.191323, 5499.918, 597.15, 9.209143, 5499.293, 99.90329, 100.0, 99.95845, 71.7784, 99.99711, 99.98372
31857.920480000004, 59.99460775781625, 59.98992678389853, 59.99376358759441, 33.02519308179237, 32.894355325666695, 32.7570869320867, 0.999978843660458, 0.999965150155045, 0.9999750771622641, 9141.720739344857, 9083.244768665627, 9093.842207308815, 225.97221591033804, 63.645696446074, 45.201841925939334, 9406.025165479188, 9489.978893823098, 9566.688017373956, 285.268118374025, 284.94323993448194, 285.4296187717495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.192, 7.223234, 4396.06, 600.9141, 9.153327, 5500.435, 598.1152, 7.383453, 4398.143, 608.7848, 9.024484, 5494.253, 598.8182, 9.184383, 5499.809, 597.1897, 9.209143, 5499.356, 99.90684, 100.0, 99.95638, 99.89411, 99.99807, 99.98689
31860.22372, 59.99044118631744, 59.99156104913668, 59.988676664319534, 35.24832323517375, 35.309733694940164, 35.26447122936088, 0.9999777278916655, 0.9999607596490212, 0.9999751483035672, 10027.894663842457, 10027.488864872837, 10035.258757444763, 256.7566271126202, 92.01910164357105, 64.59688342781965, 10026.871027714169, 10027.903194237837, 10030.139671424524, 285.22495446677476, 284.9512983672427, 285.43187436615204, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 472.2388, 8.050253, 3266.146, 601.1086, 9.15038, 5500.363, 594.6404, 7.397259, 4397.892, 608.8042, 9.024484, 5494.089, 598.7228, 9.185844, 5499.882, 597.1897, 9.208593, 5499.307, 74.22954, 100.0, 99.95069, 99.89198, 99.99646, 99.98599
31862.654960000003, 59.98972669183962, 59.98856423726229, 59.99003450398953, 35.30039021160499, 35.324335155234095, 35.27430683154644, 0.9999790432320999, 0.9999653174680996, 0.9999804672905688, 10021.865930942704, 10029.79407731962, 10037.299919128762, 248.6280335860588, 81.87873943232535, 65.82036449867132, 10024.747756343826, 10033.961681836892, 10036.427920901278, 285.27079496553114, 284.87739701578664, 285.43178024558483, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7834, 7.220378, 4395.657, 601.1086, 9.150564, 5500.354, 594.6404, 7.395234, 4398.166, 608.7266, 9.02577, 5494.298, 598.7037, 9.18621, 5499.991, 597.15, 9.209143, 5499.246, 99.89989, 100.0, 99.9569, 99.89494, 99.99843, 99.98368
31864.971080000003, 59.988040583701235, 59.99170971495793, 59.99016340483071, 35.26125967944612, 35.29990948023483, 35.24245795135806, 0.9999795845653435, 0.9999615314377472, 0.9999782151034631, 10020.060685911682, 10022.156265809528, 10023.455532189582, 252.282575420596, 87.44537363172276, 68.28905396468161, 10028.991691258014, 10020.550498608878, 10028.179253155718, 285.26957592001844, 284.87069368810995, 285.4348955797789, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220735, 4395.853, 601.8869, 9.138407, 5500.102, 596.3875, 7.368543, 4399.745, 612.0665, 8.966567, 5485.679, 594.3547, 9.253599, 5495.792, 591.285, 9.293012, 5492.462, 99.90106, 100.0, 99.98904, 99.7635, 99.92208, 99.86155
31867.340160000003, 59.99101437005218, 59.98873443883612, 59.988456113278545, 35.284803707372234, 35.324014307704644, 35.27215180002413, 0.999978935801427, 0.999960351838416, 0.9999782384852879, 10023.372272227945, 10035.897862430767, 10033.378820354286, 255.84764392908073, 85.3649609645613, 67.43220746522297, 10030.02660412786, 10029.1243327679, 10037.143097810645, 285.27102307840534, 284.9475111059307, 285.338314781274, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 605.0377, 7.263389, 4398.365, 603.5601, 9.121277, 5500.263, 595.4169, 7.392105, 4398.124, 608.7654, 9.025587, 5494.188, 598.7228, 9.18621, 5500.049, 597.1698, 9.209143, 5499.24, 99.96929, 99.99873, 99.95595, 99.8959, 99.99736, 99.9826
31869.796840000003, 59.989921421445324, 59.996267973890944, 59.99327296265214, 35.2747949738225, 35.331909755162606, 35.27198325609743, 0.9999769889143366, 0.99996640775443, 0.9999787355018853, 10026.404980252773, 10031.290092982053, 10040.480344222155, 256.7178860289496, 82.68602833854766, 66.57743134987913, 10026.73411289553, 10033.797045926476, 10036.382982598123, 285.2025108625466, 284.9427497984274, 285.37005201905026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.220913, 4395.761, 601.1281, 9.150564, 5500.406, 594.6016, 7.396523, 4398.046, 608.746, 9.024851, 5494.18, 598.6847, 9.186575, 5499.939, 597.1301, 9.209143, 5499.234, 99.90225, 100.0, 99.94914, 99.894, 99.99749, 99.98368
31872.203360000003, 59.98951159294704, 59.99150358290815, 59.99244363060214, 35.27983077145313, 35.345727856337504, 35.26956571830158, 0.999972630355416, 0.9999624358221951, 0.9999777869788024, 10023.769276155013, 10024.8376270886, 10027.370393304725, 248.83074965125343, 89.92374593195223, 66.58478966777875, 10031.490717604094, 10036.364381475498, 10037.429136278002, 285.210686658388, 284.8927698690139, 285.3493335926649, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 614.9542, 7.130252, 4384.864, 594.8051, 9.242478, 5497.579, 588.3316, 7.462789, 4390.607, 602.6291, 9.126344, 5500.087, 604.9984, 9.08887, 5498.522, 603.4921, 9.112822, 5499.627, 99.65224, 99.95337, 99.78122, 100.0, 99.97484, 99.98975
31874.53104, 59.99505280050533, 59.99565599705381, 59.993799126741116, 35.278476576937514, 35.32606292406631, 35.302623061641725, 0.9999774156380411, 0.9999667045968803, 0.999976430476798, 10027.079219112898, 10033.944991841905, 10032.447758577755, 247.49988715740164, 85.62550517682143, 67.90241238505769, 10028.923926975342, 10034.332644362687, 10034.115179432953, 285.26076368573496, 284.8461522907647, 285.34300331266184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.221092, 4395.755, 601.1086, 9.15038, 5500.407, 594.6599, 7.396523, 4398.002, 608.7071, 9.025403, 5494.286, 598.7228, 9.18621, 5500.049, 597.15, 9.208776, 5499.301, 99.90094, 100.0, 99.95319, 99.89707, 99.99853, 99.98588
31876.88116, 59.99764735816827, 59.99719293145742, 59.99206844307144, 35.27907756058703, 35.322620928988854, 35.24039339104624, 0.999977751651379, 0.9999646045503829, 0.9999762328418668, 10027.491010682923, 10032.502672324843, 10030.697447641687, 255.5953391338753, 88.21373088551832, 64.83947979451568, 10031.061471496518, 10029.501061234156, 10036.276454440678, 285.29459429372014, 284.94959691720817, 285.37758419756614, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220913, 4395.761, 601.1086, 9.15038, 5500.458, 594.6016, 7.396338, 4398.276, 602.2796, 9.13903, 5500.2, 596.9489, 9.21196, 5498.438, 593.8894, 9.254923, 5495.195, 99.89844, 100.0, 99.95305, 100.0, 99.97694, 99.91891
31879.28104, 59.998022900961566, 59.99653106154898, 59.9955251859469, 35.2695189609183, 35.3414065699701, 35.30567259531612, 0.9999743687634461, 0.9999632510612996, 0.9999764438964325, 10033.767661145946, 10037.33099148259, 10035.013345238996, 254.87546910687252, 83.3802862061084, 71.54367672122362, 10034.23489530872, 10033.084706193611, 10037.56795511924, 285.31987675200344, 285.0272770426911, 285.46789495531135, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.3762, 7.30051, 4399.901, 606.0504, 9.078543, 5498.98, 597.4746, 7.368359, 4399.165, 600.7844, 9.149879, 5500.305, 598.2841, 9.187671, 5499.976, 597.1301, 9.209326, 5499.18, 99.9988, 99.97165, 99.98773, 100.0, 99.99807, 99.98357
31881.582080000004, 59.995387761731735, 60.0024431220092, 60.00249146801382, 35.27720459437621, 35.35178688041335, 35.269379214403685, 0.999974575867689, 0.9999599065970929, 0.9999719385214882, 10029.105385951907, 10021.998951202957, 10034.937695375822, 248.90537422722718, 87.92578683038937, 71.73903126427103, 10029.527746721462, 10031.61502869286, 10033.773405785609, 285.2615962333499, 284.87875352021183, 285.4454903483414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.221628, 4395.703, 601.0892, 9.15038, 5500.458, 594.6016, 7.396338, 4397.942, 602.5903, 9.126344, 5499.916, 598.7037, 9.186575, 5499.941, 597.1301, 9.209143, 5499.12, 99.90094, 100.0, 99.95438, 99.99706, 99.99831, 99.9826
31883.897480000003, 60.00381185402111, 60.003116170254636, 60.00553785797547, 35.25237349879286, 35.291163685991734, 35.241360660164844, 0.9999706413730877, 0.9999606879380243, 0.9999760908732531, 10024.573404710332, 10021.33219624529, 10024.619685955304, 249.22562334549275, 89.94701385518397, 77.0837655223263, 10020.734091982, 10025.52710214664, 10038.71187179001, 285.28901538941983, 284.98055306392143, 285.41679082343376, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 614.5007, 7.131145, 4384.864, 594.844, 9.242478, 5497.461, 588.3316, 7.463157, 4390.555, 608.7654, 9.025403, 5494.3, 604.9984, 9.088688, 5498.593, 603.512, 9.112089, 5499.579, 99.6596, 99.95758, 99.78508, 99.89494, 99.97302, 99.9867
31886.231560000004, 60.00736450316879, 60.00727494765723, 60.00326950018826, 35.27424865246231, 35.35305728913456, 35.291115278837694, 0.999971587429895, 0.9999679594767026, 0.9999722880687802, 10038.349469999459, 10031.406635379697, 10035.222469996499, 254.44846230490293, 87.19848002834851, 71.80051514984552, 10035.823466959693, 10037.359179378966, 10032.784134715419, 285.2095592928485, 284.89192168196405, 285.4193267883932, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7046, 7.220913, 4395.657, 601.0503, 9.151116, 5500.465, 594.6016, 7.396523, 4397.936, 602.6291, 9.126896, 5499.969, 598.7228, 9.186393, 5500.157, 597.1301, 9.209509, 5499.166, 99.90094, 100.0, 99.95169, 99.99909, 99.99736, 99.98342
31888.60232, 60.0107052856741, 60.01161661623561, 60.00897714708977, 35.27478481013508, 35.32499676355622, 35.26185813894007, 0.9999787313686259, 0.9999653676413153, 0.9999760095070647, 10027.301191247878, 10023.675837946623, 10035.269823523295, 254.1308068020826, 83.74613117633226, 65.3034637003791, 10028.17812254273, 10029.032173737893, 10025.849159933947, 285.23782780359005, 284.9230192018697, 285.3616026191048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220378, 4395.703, 601.1281, 9.150011, 5500.353, 594.6016, 7.396707, 4398.047, 608.7266, 9.025403, 5494.462, 598.7037, 9.186393, 5499.939, 597.15, 9.209326, 5499.294, 99.89857, 100.0, 99.94677, 99.8979, 99.99843, 99.98258
31890.9484, 60.01015354130535, 60.01103539437868, 60.01048165753577, 35.28319124801778, 35.313055389602575, 35.27092480818961, 0.9999796167704281, 0.9999651850126835, 0.999979810614978, 10028.420105145033, 10035.9052008954, 10031.281164946764, 257.17238964272065, 85.07783109506454, 66.3279824743829, 10034.523667998243, 10031.965106660373, 10031.180303943873, 285.2734658655087, 285.05905924775715, 285.38975180996977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.4156, 7.303722, 4400.214, 607.4512, 9.047598, 5496.172, 600.9493, 7.322525, 4400.299, 614.9987, 8.911592, 5481.458, 593.1339, 9.265104, 5496.44, 592.6965, 9.265544, 5496.36, 100.0, 99.929, 100.0, 99.64731, 99.93387, 99.91947
31893.257760000004, 60.007643124780785, 60.004115097308116, 60.003503495067356, 35.2870709378977, 35.34053978076961, 35.29931919784443, 0.9999769876755373, 0.9999672982815184, 0.9999767517828263, 10027.838143786588, 10031.17465119034, 10037.3648323498, 255.25677631365397, 79.63459958132717, 69.13497580603234, 10029.326554251153, 10037.20637221639, 10039.485683195973, 285.1460174647653, 284.81967345917144, 285.3768531448408, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220913, 4395.76, 601.0892, 9.150195, 5500.466, 594.621, 7.396338, 4398.0, 608.7266, 9.02577, 5494.241, 598.7228, 9.185662, 5499.882, 597.1301, 9.209326, 5499.348, 99.90224, 100.0, 99.95313, 99.89376, 99.99932, 99.98357
31895.65548, 60.00680074477048, 60.00847001890112, 60.00712345718294, 35.27865373183298, 35.31267690614257, 35.25720587212134, 0.9999734277503489, 0.9999628751114911, 0.999974949972136, 10021.50366818399, 10035.42076686736, 10028.883072886154, 244.59115074708006, 85.26506225642515, 68.71689164706959, 10019.180385542504, 10025.951634908877, 10032.466747172559, 285.2834996069879, 284.97868699139093, 285.4229239527385, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.9017, 7.212883, 4394.319, 599.3771, 9.176536, 5499.921, 591.1851, 7.433337, 4393.051, 604.4739, 9.103177, 5499.661, 604.9221, 9.089601, 5498.637, 603.512, 9.112089, 5499.574, 99.86948, 99.99781, 99.86547, 99.99109, 99.97181, 99.98877
31897.977600000002, 60.00546192902426, 60.00603763807956, 60.00566195436743, 35.30003978845033, 35.356772896595515, 35.29137227680813, 0.9999713160321947, 0.9999667374714171, 0.9999744931725889, 10026.489598666036, 10028.908773598903, 10031.701795831681, 254.08171957163864, 81.51185703500232, 66.94972617468738, 10025.342326740181, 10037.432986324626, 10038.232435245645, 285.2237472623026, 285.0200781525817, 285.4159407353509, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 610.7352, 7.198427, 4394.255, 600.778, 9.15167, 5500.517, 594.6016, 7.396338, 4397.881, 608.6877, 9.025954, 5494.351, 598.7037, 9.185844, 5499.882, 597.1301, 9.209143, 5499.241, 99.86803, 100.0, 99.95574, 99.89589, 99.99646, 99.98454
31900.363160000004, 60.00616998728466, 60.00397036036386, 60.00446947085703, 35.273269342420875, 35.337944348875865, 35.27292889643411, 0.999974446526154, 0.9999589075737411, 0.9999766509097547, 10031.4512746141, 10037.657040646254, 10042.438922805813, 252.81592213380083, 81.97993037305287, 69.33012971756034, 10031.70069629815, 10032.712528226002, 10039.970374764007, 285.2630629895872, 285.01363515862465, 285.4029782449258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.220913, 4395.708, 601.0892, 9.150748, 5500.23, 594.6016, 7.396707, 4397.948, 602.6097, 9.126896, 5499.805, 598.7037, 9.186393, 5499.881, 597.1102, 9.209692, 5499.239, 99.90094, 100.0, 99.95197, 99.99504, 99.99644, 99.98463
31902.648480000003, 60.00561160310799, 60.007161718604216, 60.00588207999147, 35.27978472458675, 35.326625097230206, 35.26829642473662, 0.9999770268292192, 0.999960998412364, 0.9999752556997176, 10026.282364712304, 10032.176056407458, 10039.820658362889, 253.83051737740084, 91.70754913085102, 64.76843380322498, 10032.97386474159, 10030.999661823993, 10039.390726042055, 285.1901728939323, 284.89238825545124, 285.44775734369745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 602.3959, 7.304615, 4400.267, 607.4317, 9.047966, 5496.223, 601.0076, 7.321605, 4400.528, 596.3958, 9.220115, 5498.67, 592.4854, 9.274054, 5494.703, 590.8874, 9.295392, 5492.335, 100.0, 99.92789, 100.0, 99.97445, 99.90229, 99.86251
31904.95788, 60.00655888743212, 59.99885444100919, 60.005538444156585, 35.27080063136302, 35.34793724418832, 35.29289083994725, 0.999975764576819, 0.9999635420436009, 0.9999708167615788, 10024.594914561763, 10035.748212758515, 10038.944552636898, 252.7964119917906, 84.83411048636162, 70.71956224854148, 10033.070527420152, 10036.258692623964, 10037.51157744667, 285.2683027114305, 284.91651893478746, 285.3669937253858, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220913, 4395.599, 601.0503, 9.150748, 5500.399, 594.5822, 7.396338, 4397.933, 602.5709, 9.126528, 5499.858, 598.7037, 9.186575, 5500.04, 597.1102, 9.209143, 5499.119, 99.89975, 100.0, 99.95185, 99.99922, 99.99739, 99.98577
31907.296240000003, 60.002268587975266, 60.000463891570725, 59.99863542550409, 35.28772130819765, 35.31507059041356, 35.2581150004763, 0.9999735178695303, 0.9999624271997096, 0.9999732465511532, 10020.404003938827, 10025.336476688233, 10027.055595991347, 250.50306804936645, 87.24161166273598, 71.96175047503402, 10030.123299759762, 10022.127280292903, 10025.702135355943, 285.2221379158811, 284.86147259493424, 285.37608013374745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.744, 7.220735, 4395.708, 601.0892, 9.150564, 5500.519, 594.5434, 7.396154, 4397.875, 602.6097, 9.127631, 5499.882, 599.4477, 9.166669, 5500.377, 599.4761, 9.175265, 5500.505, 99.89988, 100.0, 99.95031, 99.99645, 100.0, 100.0
31909.607600000003, 60.002804701782495, 59.998635413037405, 59.99935943723556, 35.310319505102235, 35.35356316885447, 35.266092774572385, 0.9999739278075989, 0.9999625338741985, 0.9999739543070094, 10028.250472807735, 10036.120235522589, 10039.36576663717, 250.26287644965078, 82.65898318825589, 76.623026000354, 10030.688280465334, 10037.609448660465, 10035.577955201103, 285.2751572102802, 284.9791154738468, 285.3965465517157, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 614.9739, 7.129895, 4384.65, 594.844, 9.237136, 5498.372, 589.7098, 7.448983, 4394.091, 606.0856, 9.07045, 5498.053, 601.1263, 9.158451, 5500.174, 598.0247, 9.205481, 5499.308, 99.65236, 99.96899, 99.84442, 99.9632, 100.0, 99.98362
31911.87828, 59.99595953164265, 59.99832802319231, 59.99641620323472, 35.29707953088579, 35.34697970196995, 35.26929763883886, 0.9999764981294775, 0.9999601583526726, 0.9999780833505055, 10031.786938365527, 10035.199663357625, 10037.021455785147, 255.0591037968993, 86.74416275702947, 65.82322534262494, 10029.72412589747, 10034.152748064218, 10034.327016309026, 285.1772313423041, 284.91614413113547, 285.42730863088076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.221092, 4395.646, 601.1086, 9.150564, 5500.459, 594.6016, 7.396707, 4398.001, 608.4352, 9.030735, 5494.39, 598.6847, 9.186028, 5499.997, 597.1301, 9.209509, 5499.286, 99.90094, 100.0, 99.95316, 99.89564, 99.99853, 99.98247
31914.22072, 59.99725175772708, 59.99536455306808, 59.992254126109565, 35.271358397032984, 35.315102154299645, 35.260220722441034, 0.9999765719848598, 0.9999600193248707, 0.9999768563452054, 10020.733451925838, 10032.04977602909, 10031.154139455544, 253.75005671930876, 87.10900248755888, 63.61370392943172, 10024.126431644983, 10025.82089375617, 10028.879627689275, 285.21531173457635, 285.03174057943284, 285.3403214326063, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 605.3137, 7.266958, 4399.359, 606.0698, 9.06086, 5496.273, 600.8911, 7.322525, 4400.47, 614.9599, 8.912143, 5480.836, 592.4854, 9.27387, 5494.868, 590.8874, 9.295026, 5492.516, 99.97986, 99.9386, 100.0, 99.64626, 99.90229, 99.85938
31916.538040000003, 59.993100845479226, 59.99374136537751, 59.99385587504836, 35.25316153397522, 35.33195629080291, 35.27928505076698, 0.99997748946854, 0.9999652243381103, 0.9999772696967637, 10031.668528853117, 10031.821255151153, 10031.582244187399, 258.5410251619983, 83.53974272098185, 61.03220158134445, 10032.431695071977, 10032.115661616692, 10036.241384887058, 285.2115809940951, 284.9375682511931, 285.36459650433136, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.5666, 7.221628, 4395.703, 601.1086, 9.15038, 5500.412, 594.5628, 7.396891, 4397.941, 608.7266, 9.026322, 5494.233, 598.6656, 9.185844, 5499.935, 597.1102, 9.209509, 5499.228, 99.90093, 100.0, 99.95298, 99.89375, 99.99963, 99.98674
31918.939000000002, 59.99532562271397, 59.99503073239977, 59.999592923453264, 35.29471158873822, 35.324377050090426, 35.285810334659296, 0.9999801280488413, 0.9999680000554312, 0.9999796924022599, 10022.951714260058, 10034.88743283536, 10039.902228996165, 254.475306112289, 84.08905989543382, 70.17235690642065, 10031.601028671905, 10034.932673373285, 10036.341115100486, 285.3547872936845, 284.9893640742085, 285.4266149434591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7637, 7.220557, 4395.646, 601.0892, 9.150195, 5500.466, 594.6404, 7.396154, 4397.996, 608.7071, 9.02669, 5494.24, 598.7228, 9.186028, 5499.991, 597.1102, 9.209326, 5499.174, 99.89976, 100.0, 99.95433, 99.89564, 99.99935, 99.98573
31921.276960000003, 59.99110738554471, 59.99135873705841, 59.99367565167992, 35.26172379125709, 35.33321965371463, 35.28000233478178, 0.9999732822325352, 0.9999639621571642, 0.9999724188998028, 10037.514944734246, 10041.100995713638, 10039.912106334301, 250.2693194839503, 86.85788574909475, 73.79707022434741, 10033.413939613096, 10035.033750607465, 10032.562609199076, 285.25623171967527, 284.89340565615896, 285.38011785422026, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 614.9739, 7.130074, 4384.87, 594.7856, 9.242109, 5497.519, 588.2928, 7.46242, 4390.606, 602.6097, 9.126712, 5499.917, 604.9984, 9.08887, 5498.485, 603.4722, 9.117216, 5499.827, 99.65343, 99.95348, 99.7853, 99.99815, 99.97105, 99.99545
31923.647680000002, 59.9949227290597, 59.99848653486727, 59.99567728225679, 35.26705283619718, 35.33667650257573, 35.27127866063446, 0.9999729764081084, 0.9999646901934961, 0.9999752914090712, 10029.033042566693, 10034.913667053519, 10035.555978504304, 252.01378978130094, 83.2411172982388, 72.7254586383342, 10032.28926824399, 10030.551911063396, 10033.496951402813, 285.2557640864055, 284.8221649177487, 285.39313536677355, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7046, 7.220913, 4395.651, 601.0892, 9.150748, 5500.405, 594.5822, 7.39597, 4398.052, 608.7071, 9.026138, 5494.345, 598.7228, 9.186575, 5499.876, 597.1102, 9.209692, 5499.288, 99.89975, 100.0, 99.95321, 99.8928, 99.99736, 99.98454
31925.956920000004, 59.99259102545494, 59.996944579985644, 59.99663309563808, 35.26871606525003, 35.32013928017164, 35.24351995909391, 0.9999764569460043, 0.9999642172932406, 0.9999754843376389, 10024.20303018167, 10031.895307336097, 10024.651837095118, 251.9690067338001, 85.69397179914449, 67.86507722134502, 10030.046187288086, 10031.736371223044, 10029.25944881645, 285.2191099848168, 284.93416121079497, 285.36330050974806, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 0), 5500.0, 600.0, 608.7243, 7.221092, 4395.905, 601.4978, 9.138223, 5500.228, 596.4457, 7.368727, 4399.864, 612.1053, 8.966015, 5486.958, 594.3738, 9.253964, 5495.79, 591.2054, 9.290998, 5492.524, 99.89976, 100.0, 99.98513, 99.76148, 99.92205, 99.86302
