TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
31942.397440000004, 60.005209124474405, 60.006576623373554, 60.00613035427134, 34.064348657339686, 34.11350670297412, 34.074720905954635, 0.9999818885318623, 0.9999631342267973, 0.9999823230930732, 9678.202865368767, 9680.202976247623, 9692.399546835948, 249.32369559011204, 80.64804208522446, 56.152082350700766, 9679.54385141365, 9685.586304968605, 9690.148831460892, 285.22748942907515, 284.92879414714497, 285.3755447743413, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.744, 7.220735, 4395.651, 601.0698, 9.150932, 5500.399, 594.5628, 7.396523, 4397.881, 602.5709, 9.127447, 5499.799, 598.6656, 9.186758, 5499.938, 596.8318, 7.370251, 4399.321, 99.89975, 100.0, 99.95045, 99.99897, 99.99941, 99.98087
31944.731760000002, 60.00784203532202, 60.00908099853308, 60.00935065162203, 34.03290753557739, 34.0939911338625, 34.03340621296561, 0.999981233256079, 0.9999639221623458, 0.9999818899092815, 9672.959749621863, 9677.152760373383, 9683.8275909029, 246.84358718727344, 81.59597983114327, 60.4788226610367, 9667.899064119805, 9674.863853947201, 9684.922516835624, 285.2375649091253, 284.89842858582426, 285.3479345071439, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 612.4701, 7.167552, 4387.994, 596.2059, 9.231058, 5497.709, 588.3898, 7.462236, 4390.612, 608.746, 9.025219, 5494.188, 604.9794, 9.088688, 5498.643, 603.2933, 7.292425, 4399.74, 99.74606, 99.95695, 99.78399, 99.89398, 99.97293, 99.99268
31947.05972, 60.006079191446545, 60.007314243234276, 60.008355809241706, 34.06679956506329, 34.10640974104384, 34.044013560507295, 0.9999812673165129, 0.9999661574628312, 0.9999823985573312, 9688.401772837586, 9687.916754965556, 9692.368461173352, 246.2646517893054, 82.60979777255034, 56.0674970420863, 9679.441726737132, 9681.608792994937, 9687.957077080222, 285.2677049182304, 284.9197038672913, 285.34659567393555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7834, 7.220557, 4395.599, 601.0698, 9.150748, 5500.338, 594.6016, 7.39597, 4397.881, 602.5903, 9.127079, 5500.021, 598.6847, 9.186575, 5499.874, 596.8716, 7.371166, 4399.388, 99.89846, 100.0, 99.95045, 99.9959, 99.9963, 99.98469
31949.386560000003, 60.009686725321274, 60.01138682416958, 60.01109207141072, 34.05497990395388, 34.10832020242222, 34.05987790059592, 0.9999815884740604, 0.9999658503822637, 0.9999829169838209, 9683.93256625308, 9678.894171557817, 9681.423943052418, 248.42360560755878, 83.68275003389317, 55.040360165312904, 9683.987996259899, 9682.984861178957, 9684.71711973089, 285.27688841003766, 284.97398533798173, 285.3952312541566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.221092, 4395.651, 601.0698, 9.150748, 5500.228, 594.621, 7.396154, 4397.941, 602.5709, 9.127079, 5499.968, 598.7037, 9.18621, 5500.04, 596.812, 7.370983, 4399.267, 99.89976, 100.0, 99.95178, 99.99909, 99.99932, 99.98467
31951.683920000003, 60.01043406115253, 60.00939279063331, 60.00470725058362, 34.08363366499899, 34.09700086568824, 34.06050906137401, 0.9999841450701078, 0.9999605658369057, 0.999980637055657, 9681.576926000183, 9686.855409681573, 9687.531959340553, 246.89558788950058, 83.81997196482462, 59.97694032725485, 9689.473915562401, 9691.169038536782, 9692.420252607079, 285.23982382767707, 284.94695636631843, 285.43631042673616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 602.3762, 7.304615, 4400.272, 607.4512, 9.047782, 5496.17, 600.9493, 7.321973, 4400.298, 596.3569, 9.220482, 5498.73, 592.4663, 9.274236, 5494.811, 590.609, 7.43892, 4394.122, 100.0, 99.92896, 100.0, 99.97455, 99.90215, 99.85766
31954.082360000004, 60.00594766632708, 60.007973438699686, 60.0077202822964, 34.08692084600482, 34.106975401115626, 34.072821241130676, 0.9999826886085786, 0.9999652084025098, 0.9999836763487641, 9681.792053820089, 9688.763259611174, 9683.94037930311, 247.13581671317598, 81.30505974833068, 55.48787337437079, 9681.373800436888, 9689.794144460751, 9689.876352998112, 285.2702647741431, 284.96508565162117, 285.40535013267294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7046, 7.220557, 4395.593, 601.0698, 9.150932, 5500.4, 594.5822, 7.397259, 4397.882, 602.6097, 9.127079, 5499.916, 598.6465, 9.186028, 5499.924, 596.8517, 7.370617, 4399.153, 99.90237, 100.0, 99.95047, 99.99706, 99.99752, 99.98198
31956.43628, 60.01095153219555, 60.01142533342769, 60.00958370338972, 34.07010127808811, 34.08033075435218, 34.05341845482479, 0.9999831881084306, 0.9999566331605749, 0.999984106976534, 9669.56441090985, 9675.365616423831, 9684.551634949685, 250.5062986489604, 86.14383205602235, 60.978481783262396, 9668.728068218674, 9676.82242773333, 9679.194819064116, 285.05889269037834, 284.7426692799376, 285.14943516779164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.220913, 4395.651, 601.0698, 9.15609, 5500.333, 593.1846, 7.417323, 4395.519, 605.4642, 9.06953, 5497.256, 602.5759, 9.116995, 5499.207, 602.7763, 7.299383, 4399.771, 99.89858, 100.0, 99.89675, 99.95443, 99.98737, 99.99435
31958.715920000002, 60.00329905227463, 60.00614239402282, 60.0074005587701, 34.05359696810061, 34.11454125819147, 34.04277737115587, 0.9999836925551294, 0.9999651517099549, 0.9999891391257383, 9681.961015130515, 9689.16367277517, 9689.215745628288, 250.3625033275207, 78.32457207644416, 59.053530228109594, 9685.614400309498, 9684.126826461441, 9686.73620185498, 285.2561754031301, 284.92455216643947, 285.3858017951164, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 612.7264, 7.169693, 4391.3, 598.3071, 9.186298, 5500.438, 593.2816, 7.404253, 4397.687, 602.9398, 9.125977, 5500.027, 598.6847, 9.186575, 5499.98, 596.812, 7.3708, 4399.328, 99.77452, 100.0, 99.94317, 99.99909, 99.9963, 99.98331
31961.08104, 60.009144447673, 60.009008112560124, 60.008499443243636, 34.06319341150615, 34.10495053663205, 34.04954823389093, 0.9999845316360183, 0.9999644950348733, 0.9999861739052323, 9677.987892177292, 9684.756041551413, 9687.730123217721, 251.30849185054922, 80.43081234059991, 56.68562659942472, 9681.177459176419, 9685.712874411336, 9687.53737549219, 285.3017145063226, 284.9587515043167, 285.3851911652491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.220735, 4395.703, 601.0698, 9.150564, 5500.459, 594.6016, 7.39597, 4397.999, 608.7266, 9.025954, 5494.292, 598.6847, 9.186575, 5499.872, 596.8318, 7.370434, 4399.22, 99.89975, 100.0, 99.95199, 99.89481, 99.9984, 99.98087
31963.393000000004, 60.00652738442425, 60.00918152612274, 60.007839302969835, 34.051297549409576, 34.07920137040924, 34.030926828321164, 0.9999820661895488, 0.999965811077465, 0.9999798142133378, 9670.813752877724, 9676.612152979415, 9673.705770999013, 245.97516439773426, 80.7508558902008, 56.35197185913876, 9679.45730740393, 9680.505254473734, 9675.862797703525, 285.0875590993506, 284.87001285648427, 285.3691626414175, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 602.4156, 7.30408, 4400.157, 607.4706, 9.047966, 5496.224, 600.9688, 7.321789, 4400.299, 614.9987, 8.912143, 5480.843, 592.5045, 9.27387, 5494.587, 590.609, 7.43892, 4393.45, 100.0, 99.92994, 100.0, 99.65029, 99.90436, 99.85382
31965.697480000003, 60.00867248226814, 60.005127926906816, 60.00699871360225, 34.0488587272479, 34.08904722298817, 34.05603214964494, 0.999982657925808, 0.9999650273100356, 0.9999824419831342, 9675.365058802865, 9685.564018650692, 9687.995338456232, 252.00748791720162, 81.1211590699204, 56.89224149550364, 9681.010360441089, 9687.457761339303, 9689.937081311291, 285.2171534885108, 284.9017946799334, 285.35640912649654, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.6849, 7.220735, 4395.651, 601.0892, 9.150748, 5500.399, 594.6016, 7.396707, 4397.943, 608.6877, 9.026138, 5494.233, 598.6847, 9.186393, 5499.934, 596.8517, 7.370251, 4399.207, 99.89857, 100.0, 99.95688, 99.89683, 99.99739, 99.98087
31967.991280000002, 60.011610719018414, 60.01009005650247, 60.00771699643432, 34.077314830919846, 34.11213619127988, 34.061102238026635, 0.9999862829554674, 0.9999656469809535, 0.9999836799631652, 9680.583531573775, 9679.096078048518, 9683.607347945486, 247.3207126963016, 81.1132135210546, 56.66159964611984, 9678.276629078051, 9675.560539187098, 9684.270600841686, 285.259954554641, 284.945420610506, 285.305245464973, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.221449, 4395.651, 601.0892, 9.150564, 5500.349, 594.6016, 7.396707, 4397.943, 608.6877, 9.026138, 5494.227, 598.6656, 9.186758, 5499.934, 596.8318, 7.3708, 4399.318, 99.89962, 100.0, 99.95566, 99.89577, 99.9963, 99.98474
31970.28236, 60.00606318495556, 60.009116061011795, 60.01166418817345, 34.043675003342074, 34.10013673364621, 34.045763327817376, 0.999983579377786, 0.9999627244923325, 0.9999848107859958, 9679.561905551105, 9679.17218066921, 9677.842198804348, 249.26025428040657, 81.32572930512652, 53.86323677448121, 9681.404264303717, 9685.790323812738, 9691.86281821021, 285.1228165264888, 284.91208000281017, 285.27841139981695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 615.0133, 7.130074, 4384.76, 594.844, 9.241925, 5497.579, 588.3316, 7.46242, 4390.612, 602.6291, 9.12616, 5499.784, 604.2164, 9.110055, 5499.441, 601.0467, 7.320625, 4400.2, 99.65354, 99.95457, 99.78397, 99.99467, 99.98658, 100.0
31972.640760000002, 60.00545691870929, 60.00606148933661, 60.00811775261302, 34.06802839072359, 34.12993933293068, 34.08032788826745, 0.9999848100120743, 0.9999670519267103, 0.9999834937879344, 9680.8935857554, 9679.25882012994, 9689.790095603757, 245.83234650407667, 79.387539520063, 57.00743552865424, 9685.795481446536, 9681.96407441309, 9684.24851014876, 285.11613176293827, 284.82647607501724, 285.2743967106225, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7046, 7.221449, 4395.651, 601.0698, 9.151116, 5500.576, 594.5628, 7.397075, 4398.173, 608.7266, 9.025954, 5494.233, 598.6847, 9.186575, 5499.875, 596.812, 7.370434, 4399.1, 99.89975, 100.0, 99.953, 99.89481, 99.99741, 99.9795
31974.974800000004, 60.00764819213585, 60.00522719057147, 60.006258767329186, 34.048002530738, 34.08760906145382, 34.029585993362424, 0.9999819046660509, 0.999964962155577, 0.9999841734122614, 9670.321787768838, 9681.797625886666, 9673.255552669672, 248.50902669811512, 80.7583183008037, 53.97396376462939, 9675.287686556389, 9681.77089561351, 9676.69442157474, 285.138234494856, 284.94337643744893, 285.3490158061408, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 607.6006, 7.236262, 4397.812, 604.027, 9.104515, 5498.861, 598.5228, 7.342957, 4400.466, 614.2414, 8.918211, 5480.945, 592.5045, 9.27387, 5494.752, 590.5693, 7.43947, 4393.57, 99.93393, 99.98128, 100.0, 99.65215, 99.90333, 99.85247
31977.348840000002, 60.00597612359721, 60.00461855792067, 60.00389553905585, 34.05723116748222, 34.10240966688432, 34.044857363420626, 0.999984414771325, 0.9999623304655347, 0.9999818458984462, 9677.663730068803, 9686.253096749278, 9687.416026672829, 251.05241359761385, 81.26794615782455, 55.274565650852765, 9687.011235780665, 9683.675844855032, 9690.841907979682, 285.20863345241617, 284.9051037960212, 285.3065031660251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 606.9894, 7.235548, 4396.417, 601.2059, 9.148906, 5500.466, 594.6016, 7.396523, 4397.991, 608.6877, 9.025403, 5494.285, 598.6847, 9.186575, 5500.048, 596.8318, 7.370617, 4399.219, 99.92872, 100.0, 99.95294, 99.89469, 99.99736, 99.9845
31979.6542, 60.00494803730867, 60.005907236110005, 60.00436532401742, 34.04504386565299, 34.10502912657242, 34.027549255410904, 0.9999806400822024, 0.9999680431968558, 0.9999810207458607, 9682.726803629484, 9680.749263700081, 9684.464154706879, 252.2764013936305, 76.74117993214986, 58.77966849325503, 9676.313576123503, 9684.051603283588, 9686.641601495676, 285.19426430850643, 284.94569120454366, 285.3336436698539, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.221092, 4395.651, 601.0892, 9.150748, 5500.515, 594.5822, 7.396707, 4397.882, 608.7071, 9.025954, 5494.233, 598.7037, 9.186393, 5500.04, 590.5693, 7.440203, 4393.503, 99.89975, 100.0, 99.95047, 99.89373, 99.99932, 99.85604
31981.949360000002, 60.00543601081746, 60.005156784478594, 60.00878651674326, 34.037536565221295, 34.07245696613513, 34.028406242429604, 0.9999821475017648, 0.9999680184837926, 0.9999838461487971, 9672.052294907633, 9677.245558921602, 9676.53783133662, 250.56648335912394, 77.10785587808459, 59.21337609461898, 9672.406731224224, 9680.802132137507, 9687.15991458693, 285.20856584121964, 284.936364297346, 285.3746507519704, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 615.033, 7.130252, 4384.922, 594.8051, 9.242662, 5497.573, 588.3704, 7.462605, 4390.606, 602.6291, 9.126344, 5499.923, 604.9984, 9.088505, 5498.585, 584.3067, 7.501548, 4383.397, 99.65354, 99.95542, 99.78408, 99.99613, 99.9729, 99.62257
31984.21884, 60.01022733151782, 60.00784929664645, 60.00944376019463, 34.06485393466189, 34.10180706906531, 34.04530714476967, 0.9999814784206269, 0.9999673382481814, 0.9999805156982386, 9670.014154762594, 9676.754823167996, 9679.311423295087, 252.1310421266453, 73.83664473047656, 57.26444469770922, 9676.62913633003, 9687.427711659375, 9684.16832727384, 285.26118362060845, 284.9413355631724, 285.38500244216016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.744, 7.220735, 4395.703, 601.0698, 9.151116, 5500.518, 594.6016, 7.396523, 4397.941, 608.6877, 9.02577, 5494.344, 598.6847, 9.186393, 5499.823, 590.5295, 7.43947, 4393.506, 99.89727, 100.0, 99.95047, 99.89576, 99.99843, 99.851
31986.522320000004, 60.008018223113254, 60.01147815817425, 60.008172254900046, 34.03471940000048, 34.08228302018263, 34.019906303107064, 0.9999825853007944, 0.9999668679551985, 0.9999836398145496, 9679.405890942257, 9686.71302223464, 9676.083903477755, 247.4538711039695, 77.5922922200574, 60.520387505266626, 9680.98603355545, 9682.90766556435, 9688.585945443343, 285.1659545584846, 284.9077119479088, 285.38172671075915, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.220913, 4395.594, 601.0503, 9.1513, 5500.517, 594.621, 7.396338, 4398.001, 608.6877, 9.026138, 5494.292, 598.265, 9.192602, 5499.25, 591.9609, 7.418777, 4396.571, 99.89975, 100.0, 99.95316, 99.89482, 99.99354, 99.92067
31988.841440000004, 60.01000028080841, 60.01072762744323, 60.01384011663075, 34.07415862659213, 34.09857216075882, 34.02565925101899, 0.9999834133899635, 0.9999684921740867, 0.9999839250618845, 9673.821687519923, 9678.868801312943, 9688.698608496783, 250.29915947005247, 78.82465449263668, 57.498711612225634, 9682.624712352388, 9679.290622832366, 9678.743027526078, 285.32711154587923, 284.97148195436586, 285.3404801552868, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 602.3959, 7.304258, 4400.11, 607.4122, 9.048335, 5496.617, 600.0952, 7.340196, 4400.201, 612.5326, 8.957741, 5489.206, 595.9188, 9.221091, 5499.156, 591.8218, 7.426468, 4393.997, 100.0, 99.93708, 100.0, 99.77918, 99.98325, 99.8715
31991.18156, 60.0117323297446, 60.01575997405446, 60.014555281843954, 34.045899847700426, 34.105885015430566, 34.06666793171593, 0.9999828852434923, 0.9999671609064028, 0.999982689730652, 9672.532696799215, 9683.835335028676, 9690.005348450853, 251.93660610052393, 80.47548157671963, 57.9939193746568, 9682.38198789346, 9676.869075016488, 9687.629905916338, 285.31866653981643, 284.97581811006563, 285.37721065111134, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7834, 7.220378, 4395.703, 601.0503, 9.150564, 5500.22, 594.6016, 7.396707, 4397.942, 608.6877, 9.026138, 5494.181, 598.7037, 9.186393, 5499.989, 596.8716, 7.370434, 4399.269, 99.90107, 100.0, 99.953, 99.89577, 99.99947, 99.98196
31993.447000000004, 60.01545898292464, 60.013932345703914, 60.01110644553752, 34.05017497468305, 34.08974707961186, 34.039522544828664, 0.9999841324209643, 0.9999627654420983, 0.999982384936517, 9675.700662249168, 9673.779199025346, 9685.915747407747, 244.4521344791101, 81.94870313931551, 52.772962887100164, 9677.019915885097, 9683.203005940712, 9676.142058051915, 285.1750978861785, 284.91083235976663, 285.364024278307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 612.1547, 7.167017, 4387.884, 596.167, 9.232532, 5497.82, 588.3316, 7.46242, 4390.498, 602.6485, 9.126712, 5499.865, 604.9603, 9.089053, 5498.479, 603.2734, 7.292791, 4399.732, 99.74372, 99.96151, 99.78412, 100.0, 99.97299, 99.99256
31995.778200000004, 60.018084545753766, 60.014084708875004, 60.01349537252164, 34.044016505152975, 34.108611338599154, 34.05443594892814, 0.9999845319684485, 0.999964964962162, 0.9999819289548415, 9682.425900903438, 9682.029241454318, 9683.771688558989, 247.71853705650483, 83.01960501840222, 52.983403040785106, 9677.398212066371, 9686.178906658051, 9684.250443546798, 285.23541405017585, 285.03017531816465, 285.3402410685622, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.882, 7.2202, 4395.715, 601.0892, 9.150932, 5500.405, 594.5822, 7.396523, 4397.995, 608.6877, 9.02577, 5494.292, 598.7037, 9.18621, 5499.872, 596.8318, 7.370617, 4399.388, 99.90121, 100.0, 99.95302, 99.89481, 99.99632, 99.98085
31998.193720000003, 60.01435847378939, 60.01182444729092, 60.011269195294425, 34.0485927217191, 34.10260598398493, 34.042337736758704, 0.9999830312015281, 0.9999637091284277, 0.9999843215177154, 9677.026277878354, 9690.812761628855, 9693.454629800715, 248.27832430457408, 81.20274045705264, 56.05974687142134, 9680.754438184023, 9681.529976985932, 9684.325776349395, 285.1699496555321, 285.0154970372784, 285.34885207500605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7637, 7.220913, 4395.708, 601.0698, 9.150748, 5500.405, 594.621, 7.396338, 4398.112, 608.7071, 9.025954, 5494.292, 598.6656, 9.186575, 5499.881, 596.9114, 7.370617, 4399.216, 99.90094, 100.0, 99.94928, 99.89481, 99.99644, 99.98192
32000.507360000003, 60.008430747177776, 60.009388597893825, 60.00911941288612, 34.037440673508144, 34.08651557430427, 34.05162275166604, 0.9999846917546726, 0.9999657276471469, 0.9999841878556187, 9679.495647787397, 9687.687565425096, 9678.682698197925, 245.77536644018232, 79.89545222035031, 55.130243643548056, 9682.399742736976, 9690.928588221472, 9681.344085756215, 285.2222514150242, 285.016576234719, 285.33040845974693, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 602.3959, 7.304258, 4400.214, 607.4317, 9.047598, 5496.06, 600.9688, 7.322341, 4400.306, 614.9793, 8.912511, 5480.738, 592.5045, 9.274054, 5494.642, 590.5693, 7.438005, 4394.199, 100.0, 99.92696, 100.0, 99.6492, 99.90436, 99.85663
32002.847640000004, 60.012268571882416, 60.00634562849514, 60.01134255345265, 34.0587205671191, 34.10573498608104, 34.03946312534423, 0.9999815465139705, 0.9999661873928275, 0.999984797451156, 9676.437433582243, 9682.476901469483, 9685.094299581748, 248.48097523198066, 82.2916678823774, 60.256994242320616, 9679.979810519475, 9681.214037366435, 9681.815311553686, 285.20001264481164, 284.95744357356193, 285.393025745034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.744, 7.2202, 4395.703, 601.0892, 9.15038, 5500.459, 594.5822, 7.396338, 4398.165, 608.6877, 9.026138, 5494.343, 598.6656, 9.186758, 5499.932, 593.79, 7.408889, 4396.037, 99.90094, 100.0, 99.95688, 99.89373, 99.99734, 99.92345
32005.211760000002, 60.01226274599992, 60.010361761763164, 60.00830512653771, 34.030906657780484, 34.05657389693831, 34.020071838767066, 0.9999810205937806, 0.9999655488383503, 0.9999798128847409, 9669.950866182531, 9678.123468473636, 9674.015732289165, 247.1338715543261, 80.07376423198116, 61.395785364592484, 9671.554443434417, 9676.327084480456, 9674.52228340659, 285.2014126566106, 284.9491210997575, 285.35775001914163, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.221092, 4395.593, 601.0698, 9.157747, 5500.435, 593.0875, 7.417323, 4395.507, 606.0079, 9.071552, 5498.503, 603.2626, 9.116264, 5499.462, 585.082, 7.499717, 4383.402, 99.89843, 100.0, 99.89648, 99.96482, 99.98881, 99.62696
32007.496720000003, 60.0071087445787, 60.01069739044448, 60.009488355859915, 34.055574210634745, 34.09302688233003, 34.05707249031513, 0.9999830020652801, 0.9999703679760594, 0.9999802160905579, 9678.524418184701, 9690.752944780545, 9679.500114569877, 249.06076279640274, 75.57094741235096, 58.5963588907689, 9687.584792338566, 9684.120878240274, 9684.248321955512, 285.22980028557197, 284.9457483856998, 285.39154306551774, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 613.1799, 7.165767, 4390.463, 598.4044, 9.190903, 5500.468, 592.9516, 7.40996, 4397.463, 608.5129, 9.026506, 5494.397, 598.7037, 9.186575, 5499.934, 590.609, 7.439287, 4393.676, 99.76389, 100.0, 99.92739, 99.89362, 99.99739, 99.85105
32009.807080000002, 60.01319003408421, 60.00595861507904, 60.006264485953885, 34.066418694676614, 34.11310291997176, 34.04759609335002, 0.9999802323688038, 0.9999675993188564, 0.9999809307678984, 9681.827487630244, 9680.409097293228, 9679.296076703895, 251.49369542263867, 72.50015421859234, 63.52432534106356, 9689.040977762803, 9685.81391487501, 9680.655921608426, 285.1775869418543, 284.9377943716434, 285.3393674402571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.220913, 4395.541, 601.0698, 9.151116, 5500.459, 594.5822, 7.396891, 4397.936, 608.7071, 9.025954, 5494.402, 598.6847, 9.186393, 5499.874, 590.5693, 7.439653, 4393.675, 99.89844, 100.0, 99.95169, 99.89576, 99.99749, 99.8509
32012.177040000002, 60.01133030108012, 60.011590720279386, 60.00738525472095, 34.04485082430175, 34.10363358831739, 34.05287265011079, 0.9999809251874483, 0.9999618964651014, 0.9999823931879545, 9676.713917779578, 9681.562034884744, 9680.88125165285, 243.73508142939136, 78.95294962379376, 55.517586251664284, 9679.251997743437, 9679.23234996277, 9677.632608347461, 285.1340252302045, 284.9332910064942, 285.33497033102685, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 602.5142, 7.30408, 4400.162, 607.4512, 9.04815, 5496.393, 600.9493, 7.322157, 4400.358, 614.9405, 8.912511, 5480.784, 592.4663, 9.274054, 5494.811, 596.8716, 7.370068, 4399.336, 100.0, 99.92693, 100.0, 99.64815, 99.9033, 99.9835
32014.544960000003, 60.00842076222191, 60.006952449380904, 60.009191203584344, 34.08627010863408, 34.120788280252974, 34.07344538908586, 0.9999806534406077, 0.9999662490164309, 0.9999831733646948, 9676.626958141376, 9686.31915803668, 9686.326271629574, 247.28003922766538, 76.65534557590672, 58.72706629093841, 9679.35800285458, 9685.659698364685, 9689.27614487954, 285.00255232220235, 284.80208220524366, 285.2291745767325, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.221092, 4395.651, 601.0892, 9.150564, 5500.399, 594.5822, 7.396707, 4398.001, 608.6877, 9.025954, 5494.285, 598.6847, 9.186575, 5500.048, 590.5892, 7.439837, 4393.796, 99.89843, 100.0, 99.95433, 99.89469, 99.99947, 99.85368
32016.826480000003, 60.00405349726808, 60.00549712413758, 60.0076829075476, 34.0341301407297, 34.11089276293418, 34.04903680819171, 0.9999832843561564, 0.9999656979512302, 0.999986418330358, 9673.29718023013, 9687.912022080478, 9682.66544152604, 249.79130495279514, 88.61793981493156, 60.327071166464975, 9679.028791050783, 9684.478830059306, 9678.806807828925, 285.26013593861296, 284.97882985241256, 285.38957862860593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.220913, 4395.536, 601.0698, 9.150748, 5500.463, 594.5628, 7.396338, 4397.999, 608.6877, 9.026322, 5494.292, 598.6847, 9.186758, 5500.048, 596.9511, 7.369701, 4399.44, 99.89975, 100.0, 99.95316, 99.89481, 99.99734, 99.98587
32019.166800000003, 60.00216997385266, 60.00233617882916, 60.002851644424545, 34.07161408290974, 34.09591951906323, 34.05274478637606, 0.9999826481933476, 0.9999653438824282, 0.999985246427611, 9680.954791282533, 9685.82452342743, 9685.855748484286, 244.2269182133365, 80.71917448607837, 56.09023454953876, 9683.566059767954, 9682.596402908785, 9686.044889122195, 285.3430217114902, 284.93949031950524, 285.3587585920469, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 615.0133, 7.129181, 4384.818, 594.8245, 9.242294, 5497.684, 588.3316, 7.46242, 4390.565, 602.668, 9.118989, 5499.328, 603.4725, 9.118273, 5499.963, 600.2514, 7.335641, 4399.927, 99.65355, 99.95649, 99.78785, 99.9923, 99.99792, 100.0
32021.579080000003, 59.9968628805234, 60.00262123611892, 60.00396634360446, 34.07403552640095, 34.09223822311012, 34.05613840481807, 0.9999843116093686, 0.9999665597655049, 0.999984260344686, 9684.937260342722, 9680.04926878366, 9684.606964762805, 243.38763842477675, 82.16539170353553, 54.80988479867301, 9681.329264031552, 9686.966443783154, 9687.381213364051, 285.2645279329965, 284.9935943987915, 285.3909898907542, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.744, 7.220913, 4395.651, 601.0698, 9.150748, 5500.459, 594.5822, 7.396707, 4397.778, 608.7071, 9.026138, 5494.285, 598.6847, 9.187123, 5499.932, 596.8517, 7.370251, 4399.1, 99.89975, 100.0, 99.9481, 99.89683, 100.0, 99.98211
32023.947200000002, 59.998171760511, 59.997638580700254, 60.002885802939744, 34.03121619643222, 34.075652465036455, 34.06000289600722, 0.9999832621571757, 0.9999666647710952, 0.9999843453654744, 9672.669419287715, 9678.851725529392, 9679.962105763048, 242.01936076984242, 81.99076655163208, 55.24846576098116, 9674.736786186017, 9680.83779599549, 9673.49307031572, 285.2143339013967, 284.938943546736, 285.377180574886, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 606.5359, 7.255537, 4398.595, 605.1165, 9.076333, 5497.612, 600.3475, 7.329888, 4400.518, 614.9405, 8.912327, 5480.673, 592.4854, 9.274054, 5494.927, 590.6289, 7.43892, 4393.684, 99.96666, 99.9657, 100.0, 99.64815, 99.90122, 99.85382
32026.277680000003, 59.998879073196015, 59.9979838944341, 59.99645541100899, 34.0554092052461, 34.122361932037165, 34.082938011152386, 0.9999825229678596, 0.9999663836449484, 0.9999834890668133, 9681.209859891344, 9686.090242887842, 9688.566780605233, 246.35411810095604, 79.85896251674922, 54.12176218549121, 9678.51052330045, 9693.57850432173, 9690.38668400675, 285.114551611968, 284.94454145422634, 285.312207626076, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.5074, 7.22252, 4395.755, 601.0892, 9.150748, 5500.352, 594.6016, 7.396523, 4398.053, 608.6877, 9.026138, 5494.287, 598.6656, 9.186393, 5499.821, 596.8915, 7.370068, 4399.274, 99.90212, 100.0, 99.94944, 99.89472, 99.9993, 99.98211
32028.553640000002, 59.98944687653097, 59.98886478280062, 59.995421271329995, 34.04365329087018, 34.099222116026404, 34.059832107548885, 0.9999833822268922, 0.9999632137216977, 0.9999815314977929, 9677.564137057288, 9685.356285644977, 9684.476496660316, 244.1675893233866, 75.80046377717372, 60.61475786681876, 9679.588763224241, 9685.945680146673, 9687.61160992014, 285.15707581282925, 285.00326767102234, 285.29494001953617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.744, 7.220735, 4395.697, 601.0698, 9.150932, 5500.353, 594.621, 7.396891, 4397.829, 608.7071, 9.025954, 5494.233, 598.6847, 9.186575, 5500.04, 590.5494, 7.439837, 4393.561, 99.90081, 100.0, 99.94925, 99.89589, 99.99932, 99.85242
32030.927400000004, 59.98843232445333, 59.98784192337792, 59.994366302433924, 34.04418843984816, 34.07756894365029, 34.040943006691606, 0.9999787270007601, 0.9999664651258829, 0.9999812908045523, 9678.177037390355, 9675.810834402962, 9678.729914409987, 251.52006006918853, 75.99851531620698, 58.61792568494002, 9680.944758763682, 9681.60631533032, 9671.156017536025, 285.1675417485532, 284.9377571702229, 285.34331092888425, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 614.9739, 7.130074, 4384.87, 594.8051, 9.242478, 5497.684, 588.351, 7.46242, 4390.666, 602.6485, 9.125977, 5499.917, 604.9603, 9.089053, 5498.693, 584.3265, 7.501731, 4383.279, 99.65235, 99.95348, 99.78646, 99.99709, 99.97089, 99.61858
32033.23928, 59.990335639758506, 59.98933578518415, 59.987666166550554, 34.054709857190346, 34.10060631830525, 34.05992423170438, 0.9999813652819342, 0.9999685860171939, 0.9999795302134351, 9680.71569557025, 9679.227849581166, 9681.610768137649, 246.8544728738791, 82.42466882411372, 60.38211472999228, 9675.633406288629, 9680.653441731076, 9683.896019885004, 285.17935123877845, 284.8727419982578, 285.36150842523006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7637, 7.221092, 4395.541, 601.0698, 9.150195, 5500.407, 594.6016, 7.396523, 4397.831, 608.7071, 9.02577, 5494.181, 598.6847, 9.186575, 5499.926, 590.5494, 7.44002, 4393.729, 99.90093, 100.0, 99.95435, 99.8929, 99.99725, 99.84969
32035.583000000002, 59.98436367227534, 59.98890514982632, 59.987787280352535, 34.04840635709033, 34.10127329949518, 34.061997431801, 0.9999805360960243, 0.9999666593963882, 0.9999828119217743, 9672.766267440464, 9679.237010352816, 9682.543368234505, 245.00904161099652, 83.37270593521498, 62.777268878630366, 9679.333614903451, 9687.044205168246, 9677.192580053306, 285.1898097860786, 284.9407954710514, 285.3192641259687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.6849, 7.221092, 4395.651, 601.0503, 9.150748, 5500.361, 594.6404, 7.390264, 4399.121, 610.1441, 8.993411, 5490.039, 595.8616, 9.227484, 5497.417, 594.7045, 7.390028, 4398.951, 99.90094, 100.0, 99.97132, 99.81748, 99.95754, 99.97083
32037.888160000002, 59.98742369311367, 59.98574845004446, 59.98312422244099, 34.065621463776154, 34.09684301274677, 34.062219580318484, 0.9999839605475871, 0.9999654056562967, 0.999980169156235, 9674.909454230616, 9681.767468511956, 9681.082338530814, 245.2077648617783, 83.32612714231163, 61.64661566192103, 9683.890602425994, 9681.453152878446, 9680.872214906554, 285.2422548959374, 284.949339530087, 285.3322296173223, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 603.1253, 7.288553, 4399.659, 605.4861, 9.0907, 5498.903, 597.3969, 7.369832, 4399.025, 610.3965, 9.00334, 5493.085, 598.3795, 9.187123, 5499.932, 590.609, 7.439287, 4393.729, 99.99503, 99.97866, 99.98619, 99.87287, 99.99616, 99.85228
32040.215840000004, 59.98275795592405, 59.98322090093764, 59.98071501674931, 34.06692134637035, 34.1124977394004, 34.043488851438184, 0.9999831918678448, 0.9999645227421083, 0.9999827171883248, 9675.796608639315, 9685.310953511274, 9685.905024198233, 247.9657163069469, 77.36052615010522, 53.9178001738037, 9676.504843656783, 9686.94255299653, 9684.702764651573, 285.2875821617111, 285.01640533613147, 285.3342234268596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.744, 7.220378, 4395.541, 601.0698, 9.151116, 5500.511, 594.621, 7.396154, 4398.001, 608.7266, 9.025954, 5494.232, 598.7037, 9.186758, 5499.932, 596.8915, 7.370617, 4399.395, 99.90093, 100.0, 99.95185, 99.89373, 99.99734, 99.98484
32042.51232, 59.98468719317248, 59.98532624532163, 59.98662031869057, 34.04186694123448, 34.09353016446792, 34.051657173659834, 0.9999851715502747, 0.999964180038987, 0.9999846559741166, 9672.01468542125, 9677.496081916697, 9689.418740856863, 246.6790690736716, 80.8572405620207, 56.70650016778063, 9677.104189117646, 9683.642470990551, 9678.725513276055, 285.2023983587029, 284.9645802422562, 285.350695974926, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 614.6782, 7.13168, 4384.87, 594.8245, 9.242294, 5497.573, 588.351, 7.462236, 4390.612, 602.6291, 9.126344, 5499.929, 604.9794, 9.088505, 5498.422, 603.2933, 7.292425, 4399.674, 99.65473, 99.95444, 99.78524, 99.99623, 99.96988, 99.99118
32044.815240000004, 59.98694398981443, 59.98531523667378, 59.98298933174144, 34.07558746413977, 34.11283766439443, 34.06434814881389, 0.9999835745352925, 0.9999632054178699, 0.9999838886335488, 9670.916318618834, 9689.632242040578, 9685.025530369296, 243.20904991292355, 85.87519532188628, 57.56146856639316, 9689.71838176368, 9676.896463797802, 9684.357037969969, 285.19988273508517, 284.93491594130626, 285.2881687314419, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7834, 7.2202, 4395.651, 601.0698, 9.150932, 5500.405, 594.621, 7.395786, 4398.053, 608.7266, 9.02577, 5494.292, 598.6847, 9.18694, 5499.874, 596.8915, 7.370434, 4399.215, 99.89974, 100.0, 99.94947, 99.89279, 99.9963, 99.98075
32047.161040000003, 59.98433480669149, 59.9844775203359, 59.98493733867833, 34.06782745884721, 34.10465697048892, 34.049606598590685, 0.9999869268770218, 0.9999642739007181, 0.9999803746582819, 9682.614983190018, 9684.446719417841, 9683.705090668716, 245.09512375099985, 79.68275920482301, 56.67653655493541, 9681.590863409567, 9684.114315377012, 9680.402220245518, 285.15007284084237, 284.8205391890037, 285.2810151359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.221092, 4395.651, 601.0698, 9.150748, 5500.346, 594.621, 7.396523, 4398.001, 608.7071, 9.026138, 5494.397, 598.6656, 9.186393, 5499.821, 596.8517, 7.3708, 4399.329, 99.89975, 100.0, 99.95574, 99.89671, 99.99535, 99.98196
32049.464440000003, 59.98248037534128, 59.97905776666706, 59.9788215247427, 34.07932029369931, 34.12474371347499, 34.05667931690743, 0.9999838733820773, 0.9999677136608514, 0.9999847005691532, 9683.351814400032, 9688.283591564235, 9691.87042525336, 243.10761803205787, 77.78974122665022, 53.38460497116466, 9682.073625947298, 9683.80858567654, 9679.034846898701, 285.13383232728887, 284.9273205491188, 285.2509371635963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 602.3959, 7.30408, 4400.168, 607.4512, 9.047782, 5496.171, 600.9688, 7.321789, 4400.305, 614.9405, 8.912327, 5480.79, 592.4854, 9.27387, 5495.764, 591.5832, 7.423905, 4395.952, 100.0, 99.92899, 100.0, 99.64933, 99.912, 99.89722
32051.804200000002, 59.97921478126279, 59.97924207258283, 59.97927726944536, 34.05779813000594, 34.09974227714192, 34.05865281694175, 0.9999823924271274, 0.999965621656121, 0.9999818245332611, 9680.142681720834, 9683.167710419055, 9687.801731686783, 243.4120876685413, 71.00471322942394, 55.724989019374334, 9676.575404616588, 9684.630167179446, 9692.339164828722, 285.07749231780025, 284.82490617001685, 285.2620232377645, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 608.7243, 7.220735, 4395.651, 601.1086, 9.150564, 5500.458, 594.6016, 7.396338, 4397.882, 608.6877, 9.026138, 5494.24, 598.6847, 9.186758, 5499.865, 592.4182, 7.426468, 4394.596, 99.89976, 100.0, 99.95308, 99.89387, 99.9963, 99.88472
32054.204920000004, 59.98123367060798, 59.98271446831706, 59.98070410139551, 34.01679376408736, 34.077449194360796, 34.03148282381287, 0.9999807973572916, 0.9999680118786921, 0.9999814428079254, 9664.325844213667, 9675.053228121498, 9669.896185944614, 247.80121970299706, 70.17144025679772, 59.15177748596443, 9676.703491820079, 9676.444538870293, 9670.925914621635, 285.2633597599581, 284.88868712970884, 285.29303077545086, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 609.0594, 7.216452, 4394.059, 599.2604, 9.178193, 5499.899, 591.651, 7.434994, 4392.981, 604.3768, 9.104648, 5499.513, 604.6551, 9.089784, 5498.685, 584.3265, 7.501731, 4383.28, 99.88495, 99.99728, 99.85626, 99.98504, 99.97468, 99.62119
32056.514720000003, 59.98174693504915, 59.983397504991125, 59.97987517066239, 34.06952587996182, 34.110020866648725, 34.041621268519165, 0.999981852766082, 0.9999627269587255, 0.9999791611197376, 9686.935198352041, 9687.404460234233, 9680.687021247228, 247.78775760922508, 76.55762733877054, 60.07192806487967, 9677.8363031055, 9686.34080327296, 9683.046204495438, 285.1048120210977, 284.96170951210536, 285.32104705008226, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 0 0 1), 5500.0, 600.0, 611.2084, 7.193251, 4393.482, 600.4277, 9.161063, 5500.502, 594.621, 7.396338, 4397.993, 608.7071, 9.026138, 5494.344, 598.6656, 9.186393, 5499.991, 590.5693, 7.439653, 4393.735, 99.83498, 100.0, 99.95183, 99.89683, 99.99957, 99.85622
