TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32466.07396, 59.99350158264708, 60.003932212002724, 59.99835249719091, 32.82674588829432, 32.86453603246381, 32.82664183634696, 0.9999803086217844, 0.9999654787519534, 0.9999851168184755, 9321.04711827536, 9325.624100236855, 9327.697577387504, 237.94102856101745, 75.0843166326938, 52.05960636531563, 9320.011812063936, 9325.017098738334, 9324.645743826213, 284.9865605046559, 284.70592279212536, 285.1837547603071, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2709, 7.226982, 4396.101, 601.0892, 9.15038, 5500.3, 594.3881, 7.398915, 4397.629, 608.2605, 7.227035, 4396.004, 598.4558, 9.189862, 5499.764, 596.7324, 7.371716, 4399.137, 99.90997, 100.0, 99.94472, 99.90898, 99.99837, 99.97899
32468.420560000002, 59.98959003107087, 59.98994841343672, 59.994392317171126, 32.805489227098846, 32.843005216830484, 32.80352353540481, 0.9999828903892688, 0.9999695563519578, 0.999982695198355, 9314.432766004682, 9323.732233218334, 9324.346566388213, 236.11507936780845, 73.44374426867421, 52.398981707046914, 9318.46247052555, 9321.15564012146, 9320.673130812695, 285.1970388508874, 284.87837731107334, 285.38139542620456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2709, 7.22716, 4396.158, 601.0698, 9.15038, 5500.518, 594.3493, 7.399099, 4397.628, 608.2993, 7.226483, 4396.062, 598.2269, 9.202281, 5499.3, 595.4998, 7.390943, 4397.741, 99.91011, 100.0, 99.94592, 99.90648, 99.98546, 99.94725
32470.723640000004, 59.9899820969126, 59.99380530167703, 59.99076665911589, 32.80280759575528, 32.83670061233519, 32.834632670625076, 0.9999841723402954, 0.9999669068129318, 0.9999823815623649, 9318.865656294047, 9323.894676627318, 9331.413837812766, 236.44098795503214, 76.40289622908745, 56.59919025242198, 9321.477915253034, 9319.525413768568, 9327.38696530177, 285.11975578157967, 284.8884355624836, 285.3357937883493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.9424, 7.310326, 4400.225, 607.4512, 9.047782, 5496.456, 600.3864, 7.33357, 4400.26, 612.9404, 7.165992, 4390.705, 595.3657, 9.234606, 5498.375, 594.8438, 7.388196, 4398.909, 100.0, 99.92896, 100.0, 99.75974, 99.96905, 99.9591
32473.041920000003, 59.99400531915463, 59.991667349344425, 59.993018496320325, 32.81609086074817, 32.85586053444372, 32.807044110386364, 0.9999812248319655, 0.9999677991090992, 0.9999847182937308, 9319.5316361699, 9326.19392965301, 9322.860285299641, 235.2134503898028, 73.0578571101828, 57.03375185583354, 9324.606026700318, 9326.83507592701, 9331.25602029658, 285.0335351387921, 284.68873850514314, 285.15522499213785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.3103, 7.227695, 4396.106, 601.1086, 9.150748, 5500.4, 594.3493, 7.399283, 4397.628, 608.2993, 7.227035, 4396.062, 598.4749, 9.18968, 5499.813, 596.7324, 7.372082, 4399.204, 99.91128, 100.0, 99.9511, 99.90909, 99.99428, 99.98047
32475.433920000003, 59.99392419699277, 59.99522098138734, 59.993752756427895, 32.78098447449409, 32.83814486327643, 32.76464807844024, 0.9999849579551493, 0.9999685762302961, 0.9999807890375706, 9316.818634453137, 9321.601053909539, 9319.89566085258, 237.5993485396598, 75.43399988861347, 52.70871441051713, 9314.986409126606, 9324.944238452355, 9320.93084811665, 285.09744062609593, 284.96112784261015, 285.25382544370433, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 611.1887, 7.176654, 4390.469, 596.9257, 9.222033, 5497.897, 588.0598, 7.46555, 4390.171, 602.1825, 7.306464, 4400.12, 604.7314, 9.09234, 5498.625, 603.0745, 7.294988, 4399.723, 99.79616, 99.97134, 99.77024, 100.0, 99.97359, 99.99229
32477.735200000003, 59.98956575023166, 59.98843308506361, 59.989676428810085, 32.820519598089774, 32.846919198805345, 32.81871840272602, 0.9999824593167942, 0.9999674668490979, 0.9999836932298718, 9320.11977146083, 9333.045269114693, 9325.724297902634, 237.4644547328785, 72.99678628387028, 54.12957122301668, 9322.2512014603, 9328.430048350336, 9329.934947228248, 285.1526331005902, 284.98014506395566, 285.37895175839435, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.4089, 7.225197, 4396.054, 601.0892, 9.150748, 5500.452, 594.3687, 7.399099, 4397.68, 608.2799, 7.226667, 4396.062, 598.4558, 9.189862, 5499.813, 596.6927, 7.372265, 4399.095, 99.90998, 100.0, 99.94978, 99.90791, 99.9952, 99.98189
32480.059400000002, 59.98995132266218, 59.98728158258245, 59.987223942623125, 32.796277330858395, 32.86414067105774, 32.79160325306977, 0.9999829072520506, 0.9999694342749884, 0.9999846769231814, 9321.299436685655, 9326.002459816104, 9326.509986801282, 238.6260557434812, 74.42841157825796, 53.16089107855532, 9324.124046395073, 9320.173462525468, 9324.42843592169, 285.1495927425488, 284.90994762394865, 285.36153714960284, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2512, 7.227517, 4396.164, 601.0698, 9.15038, 5500.452, 594.3687, 7.398915, 4397.799, 608.2799, 7.227035, 4395.951, 598.4749, 9.18968, 5499.821, 596.6927, 7.372265, 4399.136, 99.90996, 100.0, 99.94991, 99.90658, 99.9964, 99.97908
32482.399240000002, 59.98871304415536, 59.986075660168744, 59.989245275730454, 32.797089261613195, 32.842734804125335, 32.79830880504448, 0.9999877387095669, 0.9999604464912197, 0.999988262091975, 9315.841916694504, 9327.360007451483, 9327.475214490154, 240.63657865761286, 80.30960331934875, 51.724857000895554, 9307.826974870892, 9331.29989432796, 9325.926784973415, 285.1237734007718, 284.9106962930896, 285.29812604246615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.9424, 7.309969, 4400.225, 607.4317, 9.047966, 5496.171, 600.6387, 7.326023, 4400.418, 614.6104, 7.135103, 4385.576, 592.1611, 9.278254, 5494.409, 590.5096, 7.440203, 4394.05, 100.0, 99.92883, 100.0, 99.66707, 99.89691, 99.85066
32484.678760000003, 59.9945319186716, 59.99086972413858, 59.98787343215031, 32.80664389668697, 32.8458976431349, 32.804315755463456, 0.9999845282789874, 0.9999616508071634, 0.9999829970208867, 9323.31260888982, 9323.55480279411, 9330.162516860253, 238.8939379993849, 73.06604511631213, 57.96672615999705, 9315.299839225872, 9330.492321085329, 9328.634726287399, 285.12554460312117, 284.9642694562153, 285.40547483642393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.22716, 4396.216, 601.0698, 9.150932, 5500.28, 594.3687, 7.399099, 4397.793, 608.2799, 7.226851, 4396.004, 598.494, 9.189497, 5499.989, 596.7523, 7.371349, 4399.205, 99.90997, 100.0, 99.95113, 99.90778, 99.99821, 99.98052
32486.988960000002, 59.99364767146865, 59.996254751872534, 59.995542251644196, 32.779665489331215, 32.821999857222934, 32.79950369881559, 0.9999833922542017, 0.9999677399668051, 0.9999811018113559, 9311.022868728318, 9325.124579634481, 9317.634646235574, 234.50729741146142, 77.49817505085775, 58.19815295190847, 9314.326360183817, 9317.617580863829, 9319.545367454937, 285.1941278253039, 284.9534892227197, 285.4255560908364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.3497, 7.226268, 4396.159, 601.0698, 9.1513, 5500.346, 594.0969, 7.401677, 4396.376, 607.6003, 7.243583, 4397.456, 601.2026, 9.141649, 5500.15, 601.0864, 7.320259, 4400.091, 99.90892, 100.0, 99.93603, 99.94077, 100.0, 100.0
32489.303400000004, 59.993755301365745, 59.995040798886045, 59.99802492801178, 32.80372686267332, 32.85020497042579, 32.79005517677161, 0.9999841825856531, 0.9999666772331705, 0.999985279296701, 9313.075022072562, 9329.476283902695, 9328.098342732059, 237.11913472065044, 72.40521236611039, 55.43723317762624, 9323.026166520765, 9326.279783819009, 9324.15315965097, 285.1758968744147, 284.9451004657998, 285.35439216103737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 613.929, 7.145779, 4388.934, 596.5756, 9.212086, 5499.903, 591.3016, 7.427631, 4395.885, 606.5128, 7.245421, 4396.821, 598.761, 9.187489, 5499.946, 596.8318, 7.371349, 4399.203, 99.71955, 99.99184, 99.89294, 99.94249, 99.99761, 99.97929
32491.694320000002, 60.00867595381703, 60.00791142873897, 60.00303916766536, 32.79774789593607, 32.83689764199679, 32.809612712531255, 0.9999828089486935, 0.999968168336861, 0.9999836158612412, 9317.056432855385, 9325.9192740612, 9329.412577303041, 236.81626650339695, 75.4450705589934, 56.503340133097026, 9321.644826845999, 9329.132707305132, 9327.535834756678, 285.05806200971733, 284.9744872168151, 285.38884730585556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2512, 7.22716, 4396.158, 601.0892, 9.150195, 5500.396, 594.3881, 7.398731, 4397.906, 608.2993, 7.227035, 4395.953, 598.4749, 9.189862, 5499.994, 596.7523, 7.371716, 4399.143, 99.91116, 100.0, 99.9486, 99.90526, 99.99638, 99.97771
32494.041760000004, 60.01034418268012, 60.008056584085885, 60.00852710423686, 32.78485794254372, 32.8177867819702, 32.77986041388502, 0.9999864529722878, 0.9999635836397787, 0.999984834753883, 9314.65962137515, 9320.133440251566, 9322.444642612765, 233.9762348179721, 78.10545014410854, 45.07646821306753, 9316.132121825058, 9314.644498224641, 9316.382421605771, 285.10965631951626, 284.9912132615254, 285.4272636246965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.9622, 7.310326, 4400.392, 607.4317, 9.04815, 5496.216, 600.6193, 7.326391, 4400.48, 614.6686, 7.134919, 4385.362, 592.1993, 9.278254, 5494.401, 590.4301, 7.440752, 4393.385, 100.0, 99.92885, 100.0, 99.66323, 99.8968, 99.84963
32496.35304, 60.01362230468341, 60.015734104959606, 60.014368290913964, 32.79784053241771, 32.84110461414886, 32.794252768092804, 0.9999861562631901, 0.9999669956091484, 0.9999867132129291, 9319.865247881111, 9321.267759396893, 9324.754800879255, 234.08360736240888, 72.88510770077892, 47.24611575912695, 9321.285906325498, 9330.342615434283, 9320.188552599093, 285.15449883746334, 285.0087592134128, 285.37407684176856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2512, 7.227517, 4396.101, 601.0698, 9.150564, 5500.288, 594.3881, 7.398731, 4397.738, 608.2993, 7.226851, 4395.952, 598.4367, 9.190228, 5499.821, 596.7126, 7.371899, 4399.257, 99.91129, 100.0, 99.94993, 99.90659, 99.99835, 99.97638
32498.691240000004, 60.02036551780346, 60.02011981218646, 60.0173372045143, 32.8076394057337, 32.806898756147795, 32.788705086276835, 0.9999818443684168, 0.9999651011003213, 0.9999821525347913, 9307.274249748545, 9321.519550798766, 9323.483733558025, 234.64698697460926, 71.87050308316157, 57.20697565909268, 9326.971198170057, 9327.92950586835, 9323.130151924046, 285.21865864118325, 285.008737229385, 285.40397708463513, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2512, 7.226803, 4396.106, 601.1086, 9.15038, 5500.399, 594.3493, 7.399467, 4397.902, 608.2605, 7.226483, 4396.005, 598.4367, 9.190228, 5499.77, 596.7523, 7.371899, 4399.412, 99.9101, 100.0, 99.9459, 99.9078, 99.99539, 99.97633
32500.999920000002, 60.02219971262106, 60.022396157182776, 60.02162797665058, 32.784329225428024, 32.81019766768359, 32.774697493247196, 0.9999804793096247, 0.9999667544338022, 0.9999789367992733, 9323.709509384778, 9325.486214720428, 9331.612036778693, 235.36491860758906, 74.16408611520274, 57.355443117793584, 9323.476721611189, 9322.090905453482, 9323.932061306108, 285.1419515458166, 284.88193601271803, 285.39309456563717, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 614.5599, 7.135963, 4385.661, 594.8051, 9.242478, 5497.511, 587.9628, 7.465918, 4389.944, 602.2213, 7.305177, 4399.979, 603.9493, 9.111333, 5499.585, 600.8081, 7.328499, 4400.182, 99.67388, 99.95553, 99.77005, 100.0, 99.99105, 99.99803
32503.292480000004, 60.01886147231942, 60.021187356471096, 60.02182033903803, 32.820094380951296, 32.85824802128549, 32.80340261707101, 0.9999816001718084, 0.9999655555318879, 0.9999821174272446, 9311.837483089344, 9327.181165980217, 9338.043601731306, 233.23482472908336, 74.70222005034975, 54.721236497385405, 9323.125187685779, 9326.551712294353, 9327.523822579307, 285.17440393639237, 284.95913553903574, 285.42694392020536, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2709, 7.227874, 4396.21, 601.0892, 9.150748, 5500.517, 594.3687, 7.398915, 4397.688, 608.2411, 7.22777, 4396.004, 602.7095, 9.125031, 5499.537, 596.7523, 7.372082, 4398.968, 99.91246, 100.0, 99.94605, 99.90891, 99.99017, 99.98169
32505.589440000003, 60.01234638683018, 60.01630340408209, 60.01611908054701, 32.79095279433786, 32.82948549897584, 32.770503638011164, 0.9999795438263777, 0.9999640175165231, 0.999983573181554, 9306.797793916796, 9324.253988073506, 9326.479836197484, 236.27862286773848, 78.82887683206536, 53.378903960973275, 9319.473550363753, 9311.736721912937, 9320.313721461318, 285.20211065362037, 285.0379790047243, 285.35300142211315, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 607.6992, 7.235013, 4397.512, 602.8986, 9.116672, 5499.622, 597.6299, 7.361917, 4400.147, 612.2607, 7.159006, 4388.015, 610.5301, 8.990069, 5490.575, 590.4897, 7.440386, 4393.43, 99.93066, 99.99172, 99.99714, 99.72622, 99.83074, 99.85066
32507.926120000004, 60.01550949314036, 60.012471809282296, 60.013651701918306, 32.81104181659937, 32.85583776489683, 32.80403764457619, 0.9999832357646005, 0.9999634519644515, 0.9999825427785065, 9311.267187807414, 9325.173853625742, 9324.316836789829, 235.64076896592314, 76.68871050536154, 57.36881038550473, 9322.352874060301, 9323.661233901004, 9325.76759449111, 285.1443081965467, 284.9133405440141, 285.34786166507337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 605.9642, 7.25857, 4397.726, 602.062, 9.14467, 5500.43, 594.4075, 7.398179, 4397.689, 608.4352, 7.225196, 4395.953, 604.7314, 9.09234, 5498.792, 596.7722, 7.371532, 4399.312, 99.95122, 100.0, 99.95119, 99.90661, 99.97479, 99.98295
32510.394160000003, 60.00803621517361, 60.00694683218303, 60.00873789440991, 32.80124937025331, 32.833512104321485, 32.80485181910403, 0.9999826535997688, 0.9999653020025538, 0.9999834256471201, 9312.252210952805, 9323.819899345146, 9325.983668285846, 235.31857956907425, 76.08666924768795, 53.088027229235195, 9315.175155516648, 9324.276239955141, 9320.412098865063, 285.142088957024, 284.90965274487166, 285.2866099415383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.33, 7.227338, 4396.158, 601.0698, 9.15038, 5500.393, 594.3493, 7.399467, 4397.57, 608.2605, 7.227035, 4395.953, 604.7504, 9.092888, 5498.797, 590.4698, 7.440569, 4393.485, 99.91247, 100.0, 99.94337, 99.90539, 99.97673, 99.84944
32512.703680000002, 60.009265371903744, 60.00655985289852, 60.00773981950663, 32.78392472210192, 32.81807813232742, 32.77851282543678, 0.9999813724517057, 0.9999626947926978, 0.9999829916910415, 9309.973372429396, 9323.967610270289, 9317.743361668425, 235.11996445396517, 81.22487222460751, 53.09416076606249, 9320.34974208477, 9321.872492779981, 9324.464766572246, 285.14760200660066, 284.84354161659274, 285.40874122326807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 614.5402, 7.136856, 4385.771, 594.7856, 9.242294, 5497.393, 588.021, 7.46555, 4390.002, 602.1825, 7.306464, 4399.949, 598.4558, 9.189862, 5499.871, 584.1675, 7.502463, 4382.975, 99.67888, 99.95119, 99.7764, 99.99994, 99.99835, 99.61443
32515.095880000004, 60.00475734597954, 60.00587475979621, 60.01034544415082, 32.82682722854581, 32.82352599788823, 32.789990439246715, 0.9999847897432863, 0.9999639530214974, 0.9999822860333794, 9313.135253380644, 9327.88188454687, 9317.24266072968, 237.55911976855987, 75.1691158627815, 55.81888898944817, 9325.836331883378, 9328.731160108537, 9320.169741498159, 285.1503707321462, 284.9828445390965, 285.38799758566336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.33, 7.226982, 4396.216, 601.0698, 9.150748, 5500.296, 594.3687, 7.398915, 4397.91, 608.3187, 7.226483, 4396.063, 604.7123, 9.093253, 5498.735, 590.4698, 7.440569, 4393.315, 99.9126, 100.0, 99.94736, 99.90673, 99.9756, 99.8507
32517.44452, 60.006268322881866, 60.00659025817493, 60.00507841879549, 32.80806066250517, 32.8227795234635, 32.78516978960452, 0.9999845638259433, 0.9999641141289706, 0.9999861866148344, 9314.678778524774, 9322.478298116806, 9322.019176892507, 235.78305747976538, 76.92994298059784, 50.9795379587149, 9317.234721195566, 9325.305406221092, 9321.523853780283, 285.1598760504954, 284.9667750115597, 285.3171763543478, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.226803, 4396.273, 601.0892, 9.150748, 5500.458, 594.3493, 7.399652, 4398.276, 608.8042, 7.214348, 4393.691, 596.205, 9.230771, 5497.703, 594.3069, 7.392775, 4398.498, 99.9139, 100.0, 99.95574, 99.86583, 99.95683, 99.95532
32519.785320000003, 60.00336195755155, 60.00713017150197, 60.005620215257984, 32.786395366654695, 32.851999683623596, 32.77811613321889, 0.9999877773190126, 0.9999662846221473, 0.9999860414779524, 9311.681274188306, 9325.075852532362, 9323.271733856007, 242.37300267709634, 74.4017974812682, 49.69525088850742, 9318.476389004492, 9329.325654709492, 9321.792520196203, 285.14367291867296, 284.97233020580336, 285.3150682114398, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 602.1593, 7.301045, 4400.003, 605.5446, 9.07928, 5498.853, 597.8823, 7.365782, 4399.378, 610.4937, 7.203684, 4394.413, 597.4258, 9.195524, 5499.836, 590.4897, 7.439837, 4393.383, 100.0, 99.9704, 99.98446, 99.85611, 99.99561, 99.8507
32522.0924, 60.00082588409449, 60.00237581749059, 60.00169189019689, 32.79699834043474, 32.84323994565334, 32.817321593391114, 0.999985704112569, 0.9999667688273384, 0.9999843250800194, 9319.056893355864, 9324.36461553421, 9331.489749529754, 234.20650167828535, 73.2698123635646, 55.04612283577535, 9325.230284042991, 9323.80759871932, 9328.763549501382, 285.1441763550574, 284.95504481476354, 285.41599787241597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.226982, 4396.216, 601.0892, 9.151116, 5500.286, 594.3493, 7.399099, 4397.903, 608.2799, 7.226483, 4396.003, 598.4367, 9.189862, 5500.039, 596.7126, 7.372265, 4399.09, 99.91116, 100.0, 99.94978, 99.90912, 99.9993, 99.9845
32524.427440000003, 59.99759181837899, 59.995734213923726, 59.99451275944186, 32.78240164696639, 32.82260411549629, 32.79589287930739, 0.999985678853948, 0.9999666739828638, 0.99998124024889, 9314.905202336025, 9313.274483203284, 9319.912983755417, 227.95716438542695, 73.77119554908359, 54.74604410355505, 9314.394081334021, 9315.195728850029, 9321.571521851582, 285.15525995788107, 284.9087214612195, 285.2720642015001, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 614.0473, 7.139711, 4385.822, 594.8245, 9.242109, 5497.573, 587.9822, 7.46647, 4390.113, 602.2019, 7.306464, 4400.067, 604.7314, 9.092523, 5498.633, 603.1541, 7.294439, 4399.715, 99.67769, 99.95446, 99.77656, 100.0, 99.97566, 99.99213
32526.74348, 59.98594374128294, 59.988482394052006, 59.99334809832069, 32.83154382860144, 32.87664240144845, 32.8123198402091, 0.9999818916315947, 0.9999669243262169, 0.9999817116584717, 9323.524784926814, 9311.81011675097, 9330.10758828912, 237.85892534332197, 69.70402106372558, 55.5745226151098, 9321.966818444442, 9319.102657126234, 9329.211995094201, 285.1297882594483, 284.83018529151946, 285.23138556563384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2512, 7.227338, 4396.159, 601.0698, 9.151116, 5500.398, 594.3687, 7.399283, 4397.852, 608.2993, 7.227035, 4396.01, 598.4749, 9.190045, 5499.83, 596.7324, 7.371716, 4399.199, 99.91129, 100.0, 99.95108, 99.90791, 99.99551, 99.97913
32529.083280000003, 59.98268786494942, 59.983589347664974, 59.98558840896413, 32.790829515460125, 32.85606652091224, 32.81574863973251, 0.9999860701162941, 0.9999705082218077, 0.9999786438754402, 9316.460377951274, 9324.948438147563, 9324.37362129087, 233.27932325198162, 74.61276812391293, 54.355766445235076, 9322.171807257711, 9323.960735705008, 9326.355359521682, 285.1160054274458, 284.8463924450702, 285.3551574104598, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.226982, 4396.263, 601.0892, 9.150748, 5500.57, 594.3881, 7.398731, 4397.853, 608.3381, 7.226299, 4396.001, 604.7314, 9.093071, 5498.848, 596.7722, 7.371532, 4399.093, 99.91378, 100.0, 99.9511, 99.90772, 99.97463, 99.98036
32531.478080000004, 59.98533292368721, 59.98626320987761, 59.98764036153139, 32.81979287709377, 32.85774573968248, 32.80099774800628, 0.9999844047921456, 0.9999681471491861, 0.9999848160868599, 9320.59425729942, 9331.300950092957, 9324.365794321919, 237.89577259815314, 76.30855719691488, 54.89032197791812, 9319.964362175218, 9326.080559675609, 9323.618884054009, 285.11853202631374, 284.83623593077056, 285.2372721240471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.9227, 7.310326, 4400.334, 607.4512, 9.04815, 5496.117, 600.6193, 7.326207, 4400.53, 614.5909, 7.134736, 4386.155, 610.5682, 9.003401, 5492.562, 592.2393, 7.415482, 4396.614, 100.0, 99.92698, 100.0, 99.66586, 99.86335, 99.92164
32533.81776, 59.98816725242089, 59.98823103942048, 59.98609867359049, 32.799098619381404, 32.86683344984674, 32.81852511537938, 0.9999852432780553, 0.9999674311126914, 0.9999824681658248, 9320.519284973667, 9316.519166194921, 9327.001454681067, 238.29405269635163, 74.59549341119009, 51.450654150865375, 9320.23482522469, 9327.976669554488, 9327.054095030726, 285.12621178007856, 284.8767329720265, 285.3367209708761, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.3497, 7.226268, 4396.054, 601.1086, 9.1513, 5500.4, 594.3687, 7.398731, 4397.904, 608.2993, 7.226299, 4396.004, 604.7314, 9.092888, 5498.848, 596.7722, 7.371716, 4399.251, 99.90891, 100.0, 99.94339, 99.90779, 99.97765, 99.98157
32536.190240000004, 59.98504013385077, 59.98615701898847, 59.986752055070774, 32.810695142153804, 32.84033117503175, 32.78759833659988, 0.9999819050164903, 0.9999680887445712, 0.9999851056750519, 9310.524178800855, 9319.794508969475, 9317.217015677645, 237.3274741310504, 76.83929868766063, 52.1187368316796, 9314.389970657743, 9324.552566409511, 9321.429642409481, 285.0749288742029, 284.89496955996344, 285.3185770948144, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.8032, 7.215203, 4393.857, 598.2682, 9.198455, 5499.499, 590.4863, 7.446406, 4391.248, 603.1146, 7.301132, 4399.964, 598.494, 9.189497, 5499.827, 603.1342, 7.294805, 4399.768, 99.87183, 99.99425, 99.82207, 99.99779, 99.99545, 99.99075
32538.49836, 59.98525593982767, 59.98682241569701, 59.98579313976531, 32.816337991095644, 32.84210738852832, 32.79497586345199, 0.9999837494068764, 0.9999679834569154, 0.9999855091944936, 9314.594096490124, 9330.836101257099, 9321.947462101718, 236.03642922890572, 74.31135522911882, 57.17343210636591, 9321.103234534543, 9322.33350924642, 9326.48597931898, 285.07389892389574, 284.90337124092224, 285.2726521069192, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 609.8283, 7.205387, 4395.385, 600.739, 9.15167, 5500.569, 594.3493, 7.399283, 4397.856, 608.2799, 7.226116, 4396.01, 604.7123, 9.093071, 5498.84, 596.7722, 7.372082, 4399.205, 99.87523, 100.0, 99.94355, 99.90912, 99.97659, 99.98295
32540.844320000004, 59.9810967959349, 59.98287884164973, 59.98354792110788, 32.81580631423794, 32.85329011214139, 32.831357782231635, 0.9999832111530067, 0.9999690957710538, 0.9999834945585635, 9312.138435032579, 9328.952299848972, 9332.740217593388, 234.23922759769152, 76.9108942252733, 52.01763926616695, 9324.222107954662, 9326.709944777314, 9327.157814881875, 285.16725942600993, 284.8821342080443, 285.22239305065676, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.226624, 4396.106, 601.0892, 9.150932, 5500.517, 594.3299, 7.399099, 4397.627, 608.2605, 7.227219, 4396.01, 598.4558, 9.189862, 5499.765, 596.7523, 7.371716, 4399.317, 99.91246, 100.0, 99.94467, 99.90775, 99.99433, 99.97778
32543.150680000002, 59.981963356606805, 59.97861070370766, 59.97790535307944, 32.80677960123316, 32.84772908505147, 32.797081584334315, 0.9999851992657565, 0.9999615375087392, 0.999983005828075, 9310.443792656473, 9319.375076136701, 9322.762699368988, 235.1386237935876, 79.05650107912516, 49.6751334974316, 9316.466866452678, 9319.178516447304, 9324.212451308025, 284.98122730667905, 284.73509804948316, 285.1948855294612, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.9424, 7.309969, 4400.329, 607.4317, 9.047782, 5496.336, 600.6387, 7.325839, 4400.306, 614.5909, 7.135103, 4385.354, 592.1802, 9.277888, 5494.299, 590.4897, 7.440386, 4393.438, 100.0, 99.93198, 100.0, 99.66573, 99.89379, 99.85342
32545.549840000003, 59.98102668771418, 59.977085243441365, 59.98045210302255, 32.80999000349695, 32.87783098111114, 32.82088775716314, 0.9999839656036591, 0.9999700685891239, 0.9999847578751888, 9318.237401033452, 9328.23806283382, 9325.098825624385, 239.14282625336546, 74.88172190402702, 49.05205279012512, 9325.132082884596, 9323.385907148873, 9323.737459613316, 285.064599295198, 284.83177505574344, 285.2657328587322, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2709, 7.227338, 4396.101, 601.0698, 9.150748, 5500.459, 594.3881, 7.399652, 4397.738, 608.2605, 7.226299, 4396.057, 598.4367, 9.190228, 5499.938, 596.7324, 7.371899, 4399.142, 99.91127, 100.0, 99.94719, 99.90539, 99.99338, 99.97901
32547.891720000003, 59.98509041608308, 59.98148869138114, 59.98011987829866, 32.79847922497623, 32.84505100785837, 32.79296374817947, 0.9999830226858498, 0.9999695887334795, 0.9999839458788042, 9315.255818655627, 9325.032421842885, 9324.361519589409, 236.09547407443733, 74.83978282568864, 50.10855045087783, 9312.469565926118, 9326.487935963238, 9321.184534510934, 284.9695367092146, 284.84395091708365, 285.29798955880887, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.227338, 4396.158, 601.0892, 9.150932, 5500.399, 594.3881, 7.398915, 4397.529, 608.0663, 7.232551, 4396.799, 600.1916, 9.158268, 5500.203, 600.0327, 7.333077, 4400.187, 99.91259, 100.0, 99.94453, 99.92585, 100.0, 100.0
32550.228320000002, 59.98109782967303, 59.98307558024807, 59.98189615479933, 32.80448206623506, 32.85277862769914, 32.824709769774095, 0.9999823681002079, 0.9999715600832534, 0.9999811584128333, 9315.654663144094, 9320.921077821053, 9326.182862752597, 235.65310371716987, 72.53125912845132, 51.99968508414986, 9318.369804295691, 9328.498446948981, 9328.974986347366, 285.0445068642411, 284.79802383289086, 285.2684582146824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 614.5402, 7.136677, 4386.988, 595.9335, 9.226453, 5499.202, 590.2728, 7.438307, 4394.838, 605.6584, 7.262337, 4397.77, 599.7529, 9.175252, 5499.893, 596.9313, 7.371349, 4399.092, 99.67861, 99.98036, 99.85771, 99.95574, 99.99665, 99.97795
32552.556320000003, 59.983185204520865, 59.98212196224843, 59.98469183378086, 32.82579242334689, 32.86472777739439, 32.83207240831109, 0.9999847040300818, 0.9999669070354206, 0.9999842611329605, 9319.406209982955, 9325.028284205579, 9320.955066183438, 229.25305114976254, 76.61136231912178, 52.80864883148206, 9313.94775154862, 9328.005185844484, 9325.764411814489, 285.02068329095124, 284.82928779955245, 285.3422753798629, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2709, 7.22716, 4396.216, 601.0698, 9.150932, 5500.4, 594.3687, 7.399467, 4397.73, 608.2993, 7.226851, 4395.952, 598.4749, 9.189862, 5499.931, 596.7523, 7.371899, 4399.083, 99.91128, 100.0, 99.94701, 99.90644, 99.99734, 99.98047
32554.87784, 59.98130731026719, 59.98255631788724, 59.984632752711, 32.79093891948026, 32.807325438791786, 32.78979984896826, 0.9999850238815217, 0.9999678056733864, 0.9999866083779696, 9311.080105309162, 9321.283826351248, 9325.689496522726, 235.2526022694979, 78.04425434015775, 51.88658542942085, 9321.182061848744, 9320.763783764398, 9319.51821265947, 285.1759036965046, 284.88058253631226, 285.3611013709808, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 603.0464, 7.304437, 4400.189, 607.4122, 9.04815, 5496.104, 600.6193, 7.326023, 4400.42, 614.6298, 7.134736, 4385.406, 592.1802, 9.27807, 5494.403, 590.45, 7.440569, 4393.437, 100.0, 99.92873, 100.0, 99.66691, 99.89696, 99.84944
32557.248280000003, 59.989097989426, 59.98918252839672, 59.988446207431274, 32.83584742292074, 32.84090437684508, 32.78085047007466, 0.9999826270252808, 0.9999658225696761, 0.9999857933529267, 9318.01806744647, 9328.526891758987, 9320.221546394512, 233.81595762926327, 78.67347226128823, 52.69033634906964, 9319.343298282949, 9322.539459131078, 9328.198347925105, 285.14056769738414, 284.9998206589787, 285.3766893795502, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.227338, 4396.106, 601.0308, 9.150932, 5500.399, 594.291, 7.398547, 4397.918, 608.2605, 7.227035, 4396.004, 598.4367, 9.189862, 5499.98, 596.7523, 7.371349, 4399.205, 99.9101, 100.0, 99.94608, 99.90792, 99.99823, 99.98314
32559.534600000003, 59.99090147768408, 59.99038161538002, 59.989378011984776, 32.781950895173196, 32.86004079533298, 32.79540441191121, 0.9999835588226217, 0.9999664804614095, 0.9999826518838936, 9316.61956522786, 9329.594155809613, 9325.68545532131, 238.95881599941708, 73.43805208519552, 49.747476719678616, 9320.380327635297, 9319.868356594146, 9324.808760615546, 285.29986322000553, 284.99879801647296, 285.38745653433585, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.22716, 4396.158, 601.0892, 9.150748, 5500.34, 594.3687, 7.398915, 4397.8, 608.2605, 7.227219, 4396.062, 598.4558, 9.189862, 5499.979, 596.7324, 7.372082, 4399.317, 99.90866, 100.0, 99.94725, 99.9091, 99.99821, 99.98172
32561.898160000004, 59.99310689714441, 59.993623928914715, 59.991254959546396, 32.790936332641756, 32.83752058638961, 32.768178154082754, 0.9999830018913158, 0.9999663044712176, 0.9999788085513441, 9316.123920228396, 9316.692977619827, 9333.979383611899, 235.56095042815514, 79.02413569581586, 57.37427546488607, 9318.002498432574, 9330.382293618099, 9335.098153271401, 285.1828598357248, 284.90730113230666, 285.44836613582896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 614.5599, 7.136856, 4385.765, 594.7856, 9.242662, 5497.52, 588.021, 7.465918, 4390.173, 602.2019, 7.306648, 4400.12, 604.7504, 9.095445, 5499.043, 602.0209, 7.315132, 4400.164, 99.67507, 99.95335, 99.77157, 99.99876, 99.97893, 100.0
32564.1938, 59.995329745862044, 59.992734661033445, 59.993077134470674, 32.789001814490895, 32.83898789220879, 32.80708432463871, 0.9999848670704613, 0.9999681705991351, 0.9999858802537361, 9314.667688934383, 9322.689665774022, 9328.43050157944, 235.26185683094536, 74.67856205904172, 53.75667819237674, 9316.165645045094, 9325.507655393109, 9326.74936628963, 285.273746879459, 285.0602508402664, 285.39434551379634, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.227338, 4396.106, 601.0698, 9.150932, 5500.407, 594.4075, 7.398915, 4397.797, 608.2605, 7.227219, 4396.01, 598.4558, 9.190045, 5499.879, 596.7722, 7.372265, 4399.15, 99.91247, 100.0, 99.94853, 99.90792, 99.99545, 99.98167
32566.46236, 59.997514148918285, 59.99901820081964, 59.9987779146329, 32.77640566951331, 32.83700064041466, 32.77757668301598, 0.9999845382442263, 0.9999642863130788, 0.9999879795648386, 9314.106772597605, 9322.217569175627, 9323.991383620658, 232.27616896472637, 76.02587638395289, 51.91012797843314, 9315.195953959796, 9311.126382715282, 9329.494823010264, 285.2576238832014, 284.9754157756627, 285.46585151691687, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2709, 7.228231, 4396.602, 601.8091, 9.133802, 5500.204, 596.6205, 7.36928, 4399.873, 611.3286, 7.177943, 4390.037, 593.7062, 9.263096, 5494.906, 590.9271, 7.439287, 4393.721, 99.91233, 100.0, 99.98371, 99.77217, 99.92084, 99.8559
32568.796000000002, 59.99284861486127, 59.99406228485683, 59.9941314775775, 32.81032762829461, 32.842484592039725, 32.81084419909187, 0.9999833521558027, 0.999968117625832, 0.9999837393011017, 9321.351427343625, 9325.314088720726, 9330.372609459171, 235.85259686576228, 75.08632746239618, 53.88374477930847, 9325.694805696956, 9325.938513707259, 9325.86299141942, 285.2492016940769, 284.95466303359314, 285.43021938326103, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 604.0322, 7.276417, 4399.084, 603.5601, 9.117777, 5500.015, 595.3393, 7.393393, 4397.929, 608.4935, 7.223909, 4395.959, 598.4558, 9.190045, 5499.872, 596.7523, 7.371716, 4399.198, 99.9859, 99.99886, 99.95153, 99.9056, 99.99627, 99.98448
32571.14152, 59.9934046270764, 59.99142954235673, 59.98960860138788, 32.80826188373916, 32.84153138324779, 32.776834256191755, 0.999984764044665, 0.9999709048076046, 0.9999832158775579, 9321.721571577775, 9326.983787583531, 9328.930349641489, 235.0523032677802, 75.59666369967272, 56.45308083424527, 9319.034173408405, 9327.227855827765, 9328.921025378104, 285.226361477953, 285.0148891775963, 285.40550315539514, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.33, 7.226268, 4396.101, 601.0698, 9.150932, 5500.517, 594.3493, 7.398731, 4397.57, 608.2799, 7.226851, 4396.057, 598.4558, 9.190411, 5499.821, 596.7523, 7.372082, 4399.371, 99.90998, 100.0, 99.94975, 99.90898, 99.99622, 99.98054
32573.483040000003, 59.99239876706816, 59.99227707962849, 59.99278181286922, 32.77682076406195, 32.83757101770257, 32.780868082349116, 0.9999828620961045, 0.9999662303957152, 0.9999815177729977, 9310.990452185892, 9318.02018260773, 9320.264345426373, 233.415173950621, 75.5585905106127, 59.03123634833717, 9314.947660815122, 9325.029780996767, 9326.169268830081, 285.16025685460795, 284.97326404247934, 285.41421714529804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 614.5599, 7.136677, 4385.661, 594.8245, 9.242109, 5497.519, 588.0404, 7.46555, 4390.062, 602.1631, 7.306648, 4400.119, 604.7123, 9.093071, 5498.797, 603.1342, 7.294805, 4399.771, 99.67639, 99.95553, 99.77138, 99.99864, 99.97476, 99.99077
32575.815640000004, 59.991965231202606, 59.988761453163676, 59.99133411867975, 32.78872690376723, 32.84312220884457, 32.79245921245178, 0.9999826725282125, 0.9999675114180351, 0.9999844973430733, 9316.778199212991, 9331.763163693642, 9322.472446243906, 233.56708188236917, 74.80081179658282, 54.140895604672096, 9322.708658996564, 9324.674556924541, 9328.834022164765, 285.18639552638, 285.02424759361895, 285.36987817406305, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2709, 7.227338, 4396.215, 601.0503, 9.150932, 5500.406, 594.3687, 7.398915, 4397.746, 608.2993, 7.226851, 4396.121, 598.4558, 9.189862, 5499.878, 596.7722, 7.371532, 4399.265, 99.91116, 100.0, 99.94978, 99.90895, 99.99731, 99.98189
32578.155440000002, 59.99109544633146, 59.99065944494594, 59.987628667054075, 32.774829705350236, 32.85543749586339, 32.788317290829845, 0.9999839290361641, 0.999966115259195, 0.9999844485680344, 9319.605260698438, 9326.543370141444, 9324.817058794633, 234.00506671641233, 76.88032065004518, 50.811850733193296, 9318.862636847232, 9323.437599055633, 9317.72899089921, 285.2125452945986, 285.02260314252146, 285.4055091199215, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 608.2906, 7.226982, 4396.158, 601.0892, 9.150932, 5500.34, 594.3493, 7.398915, 4397.904, 608.2993, 7.226667, 4396.114, 598.4367, 9.189315, 5499.66, 596.0963, 7.385083, 4397.948, 99.91116, 100.0, 99.94725, 99.91027, 99.99242, 99.96647
32580.501600000003, 59.99097228005216, 59.98939180583145, 59.99271226767174, 32.79965864674809, 32.83087241597258, 32.811315521932116, 0.9999841648261244, 0.9999666344947585, 0.9999852740526962, 9319.091526039443, 9318.5485441161, 9334.861534173699, 235.5813693904347, 75.54029607927691, 52.21987864325183, 9324.15743026535, 9330.229281365711, 9329.201698640905, 285.2394325478751, 284.97525177968015, 285.4593738337793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 0 1 1 0 1), 5500.0, 600.0, 601.9424, 7.309791, 4400.334, 607.4512, 9.047782, 5496.178, 600.4446, 7.328415, 4400.15, 613.4064, 7.159373, 4389.704, 594.8888, 9.234971, 5498.481, 594.8239, 7.393873, 4398.788, 100.0, 99.92899, 100.0, 99.76459, 99.97099, 99.95751
