TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
32859.497200000005, 59.9979639808955, 59.99336802547859, 59.99738371316639, 35.2869630304774, 35.3322272319008, 35.23196164237701, 0.9999764082895473, 0.9999594737664607, 0.999974996944954, 10031.81136883151, 10021.346221122063, 10036.010303115452, 256.02257748978263, 89.14365339766391, 68.82259722182516, 10025.065793153528, 10035.539091055765, 10028.591924591487, 285.255419015187, 285.06023207190754, 285.39542147419684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 606.5162, 7.257678, 4398.739, 603.6379, 7.280967, 4399.262, 596.6593, 9.210195, 5499.694, 614.222, 8.918211, 5480.894, 610.6636, 8.991714, 5490.965, 609.4365, 9.013021, 5493.166, 99.96993, 99.9895, 99.99304, 99.65122, 99.83143, 99.87231
32861.84532, 59.993021724210905, 59.99666092359116, 59.99436545969238, 35.30910820939125, 35.357820875795724, 35.32720772317105, 0.9999742144944218, 0.999958478870342, 0.9999787897040954, 10035.472469341616, 10037.377449403766, 10041.833409960565, 251.474268661932, 89.05421378487063, 67.4689834880337, 10030.597385754956, 10042.440676408281, 10041.19283746272, 285.3008794684749, 284.9009965799508, 285.43624146620255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 606.1417, 7.248576, 4397.421, 600.9336, 7.322595, 4400.467, 592.8157, 9.270019, 5495.38, 608.7848, 9.024116, 5493.979, 604.5788, 9.095079, 5498.756, 603.2734, 9.116117, 5499.577, 99.94795, 100.0, 99.9146, 99.89415, 99.97795, 99.992
32864.244080000004, 59.99506389747086, 59.990812012090025, 59.99181907961844, 35.288978080825885, 35.372321075429355, 35.31646409297392, 0.9999784167336143, 0.9999584150037295, 0.9999765418251146, 10039.445960623852, 10037.782696550128, 10044.688873021349, 255.94029331864294, 90.14977435351375, 67.48881001827704, 10034.294102046848, 10040.067254636624, 10046.900236165846, 285.3144792402459, 284.9228380551496, 285.38646961677944, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.23537, 4396.873, 600.8168, 7.323884, 4400.407, 599.0858, 9.180927, 5500.111, 608.8042, 9.024668, 5494.248, 604.5788, 9.095263, 5498.647, 603.3131, 9.115568, 5499.522, 99.92634, 100.0, 100.0, 99.89389, 99.98, 99.99212
32866.57808, 59.980764756458576, 59.98565993559626, 59.9874176904701, 35.30829501223486, 35.35826462604901, 35.27405198724775, 0.9999805342142642, 0.9999564905210689, 0.9999824333558286, 10034.111684043943, 10037.335619049134, 10045.510538188868, 260.988476830742, 89.7314155388026, 60.2523645260535, 10037.537662685378, 10036.063868191855, 10040.202821978939, 285.3369868822983, 285.04327907216805, 285.41916795920054, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 613.9487, 7.1456, 4387.041, 594.5327, 7.397195, 4397.989, 605.4529, 9.081528, 5498.359, 602.6874, 9.125608, 5499.931, 598.1887, 9.194063, 5499.809, 596.9909, 9.210974, 5498.976, 99.70539, 99.9529, 99.96685, 99.99734, 99.99406, 99.97998
32868.86492, 59.98766539115612, 59.986445694294744, 59.98384441387747, 35.34107684276581, 35.36608456825138, 35.31274611463274, 0.9999793531419672, 0.9999569250521706, 0.9999778162972575, 10034.76970408168, 10037.779031041924, 10050.326226174615, 259.9406586737996, 87.02539472229557, 66.95442535939401, 10039.511089006934, 10037.259613464415, 10045.214587022994, 285.3188704983821, 284.91562191560683, 285.4429021950155, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.235726, 4396.764, 600.8558, 7.324069, 4400.349, 599.0858, 9.181111, 5500.161, 608.7654, 9.023932, 5494.136, 604.5597, 9.098732, 5499.309, 602.4583, 9.134979, 5500.132, 99.92872, 100.0, 100.0, 99.89197, 99.97994, 100.0
32871.3482, 59.97872327786723, 59.98286919139044, 59.98237439159247, 35.3072980566404, 35.35297410159403, 35.30806582702217, 0.9999791236500799, 0.9999638555101187, 0.9999753762288262, 10034.761640006687, 10030.391350689382, 10039.425508363613, 257.14326285325205, 85.38175472487637, 62.926222098233666, 10043.208378209316, 10037.504797242607, 10042.733168976058, 285.30424026282475, 284.96265809217533, 285.41968684768096, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6794, 7.235013, 4396.763, 600.7974, 7.324069, 4400.447, 598.814, 9.19326, 5499.609, 600.8814, 9.163116, 5500.188, 595.0986, 9.238076, 5496.584, 592.6568, 9.279827, 5492.725, 99.92503, 100.0, 99.99149, 100.0, 99.94402, 99.87915
32873.65872, 59.9798090805308, 59.98653768684763, 59.981188442607206, 35.32361620556062, 35.344750033530936, 35.3408936571968, 0.999981237774573, 0.9999564405454794, 0.9999770530934379, 10034.477038654655, 10042.08068321741, 10050.91241126757, 260.2225223124558, 90.44624560004604, 63.25414236243887, 10034.765501747275, 10028.571359873431, 10051.993492965745, 285.17841135524367, 284.8434176712483, 285.4411464430683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 602.6127, 7.296227, 4399.843, 604.3383, 7.279493, 4399.752, 596.6011, 9.210747, 5499.673, 601.7552, 9.132595, 5499.916, 598.0934, 9.194245, 5499.75, 596.971, 9.211706, 5499.259, 100.0, 99.99297, 99.99003, 100.0, 99.99406, 99.98193
32875.96316, 59.97696333922159, 59.97925560992836, 59.9805517855285, 35.309780797872506, 35.348511225916006, 35.30818447922887, 0.9999799851916161, 0.9999562456465849, 0.9999813777503309, 10031.963136993809, 10036.591358210775, 10041.192507696895, 258.8239321596169, 92.82000129842527, 65.96587687910232, 10041.318394463688, 10044.25458190234, 10044.496981349246, 285.2375131025378, 285.05596028098495, 285.44302402577836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.23537, 4396.706, 600.7974, 7.324253, 4400.518, 592.8157, 9.270019, 5495.321, 602.6485, 9.12616, 5499.982, 598.1887, 9.193698, 5499.701, 596.9909, 9.211157, 5499.024, 99.92372, 100.0, 99.91259, 99.9984, 99.99411, 99.98303
32878.27756, 59.97680341346052, 59.97516896523784, 59.974176119434794, 35.2809763072914, 35.312823921802526, 35.277175486643515, 0.999978480220874, 0.9999690726136277, 0.9999766351408023, 10023.312076738552, 10028.862205776302, 10038.118310010717, 254.1903320667402, 80.37763018991427, 68.15056795954388, 10035.305164422996, 10031.21884653089, 10028.621029230173, 285.20753873087887, 284.9946910464068, 285.3792779328648, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 613.7319, 7.146492, 4386.983, 594.5327, 7.396642, 4398.096, 586.5069, 9.350642, 5484.252, 608.7654, 9.024668, 5494.083, 604.5788, 9.094897, 5498.704, 603.2933, 9.115751, 5499.63, 99.70276, 99.94788, 99.71228, 99.89305, 99.97716, 99.99187
32880.58956, 59.97602228947005, 59.98538580025229, 59.98065935666617, 35.31028872503756, 35.332034878074246, 35.26606171823062, 0.9999759002638968, 0.9999608684270707, 0.9999794505692448, 10040.811265527456, 10044.34543728638, 10044.500675898198, 254.08040286582946, 90.39492125519882, 67.708574426214, 10040.295203259211, 10040.216519071442, 10037.809805203406, 285.3155053138179, 284.9319846156445, 285.3617658416262, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235013, 4396.821, 600.7974, 7.324069, 4400.406, 592.7575, 9.270387, 5495.261, 602.6485, 9.125793, 5499.813, 598.1697, 9.193698, 5499.65, 597.0108, 9.210974, 5499.017, 99.92635, 100.0, 99.91459, 99.9952, 99.99411, 99.97974
32882.87232, 59.9824826797381, 59.98125970469352, 59.97912303835928, 35.327899510981254, 35.34038531922649, 35.288901741222425, 0.9999757975779928, 0.9999604527970345, 0.9999739572770625, 10041.106218181021, 10034.73602057532, 10037.283886197438, 252.39373967141637, 90.29933403744008, 65.56796264502373, 10034.595600761615, 10033.97100868119, 10038.334739885904, 285.24694274949013, 284.9978202937245, 285.3132857513471, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.235905, 4396.873, 600.8363, 7.324621, 4400.348, 592.7769, 9.270203, 5495.321, 608.7848, 9.024668, 5494.254, 598.2078, 9.194063, 5499.749, 596.971, 9.211523, 5498.972, 99.92622, 100.0, 99.91256, 99.89412, 99.99302, 99.9799
32885.332760000005, 59.98327927727218, 59.98345469445374, 59.9824354715289, 35.29647074489436, 35.322373248445984, 35.32203955310364, 0.9999737970570634, 0.999963271883612, 0.999977853360312, 10037.605256572597, 10035.013081603494, 10038.659254310722, 255.29181795061368, 84.78977964131855, 62.543317553969246, 10032.521703813298, 10032.324164607797, 10043.282165870989, 285.3618526162149, 284.7981834103212, 285.46494124053083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 601.3115, 7.318, 4400.441, 607.101, 7.243022, 4397.311, 599.0858, 9.180559, 5500.163, 615.0181, 8.916188, 5482.442, 593.0386, 9.266748, 5496.919, 593.4123, 9.261332, 5497.038, 100.0, 99.93867, 100.0, 99.65866, 99.93359, 99.93486
32887.735720000004, 59.98605341467123, 59.985347255565564, 59.9872482622108, 35.280695703914716, 35.35793016000201, 35.291717519783546, 0.9999761885174416, 0.9999638123741824, 0.9999765916981248, 10031.503231876675, 10033.422294845128, 10039.61808415088, 255.53350604078196, 86.44590155943524, 69.3573865541457, 10030.904641265472, 10041.493765744102, 10038.737790045447, 285.3365416409555, 285.01515413451085, 285.4115057615556, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6794, 7.235191, 4396.868, 600.7974, 7.324437, 4400.294, 592.7769, 9.270203, 5495.157, 608.8042, 9.0243, 5494.469, 598.2078, 9.193515, 5499.811, 596.9511, 9.21134, 5498.964, 99.92753, 100.0, 99.91159, 99.89804, 99.99515, 99.98096
32890.05612, 59.98514510813943, 59.98823077311307, 59.98819378879581, 35.2696158724657, 35.33167973307135, 35.300168883624465, 0.9999805386481668, 0.9999622520163374, 0.9999798601488564, 10017.917925205791, 10029.783486305249, 10029.870453955144, 263.6125876367205, 87.7255318897005, 61.5960611917817, 10031.910517623975, 10025.376471234218, 10034.072778071397, 285.32809099799124, 284.86611273152477, 285.3663426012141, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9466, 7.194857, 4392.502, 597.023, 7.375091, 4398.814, 588.351, 9.328001, 5488.692, 602.7845, 9.125424, 5499.872, 604.5978, 9.094897, 5498.815, 603.2734, 9.116117, 5499.683, 99.84352, 99.97164, 99.78454, 99.99627, 99.9791, 99.99283
32892.35072, 59.99015668045595, 59.990310442263564, 59.990591374897306, 35.29814998887356, 35.37487182155882, 35.26881112527392, 0.9999813581864518, 0.9999648680434711, 0.9999800746722497, 10035.31801632026, 10030.628522745708, 10044.51933887003, 254.84096625212067, 95.52687435910411, 65.80263256393027, 10044.318649973311, 10032.037520952334, 10043.891308755556, 285.18037278237466, 284.9280712310594, 285.47360350643663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 608.9412, 7.218058, 4396.47, 600.7001, 7.324069, 4400.348, 592.7187, 9.270939, 5495.149, 608.7848, 9.0243, 5494.195, 598.1887, 9.19388, 5499.868, 596.971, 9.211523, 5499.139, 99.90434, 100.0, 99.91146, 99.89305, 99.99212, 99.98181
32894.750120000004, 59.990562781551844, 59.99084271285686, 59.991549003046586, 35.30154359954016, 35.34549152449841, 35.30315753477383, 0.9999784379813752, 0.999961385667625, 0.9999803727709438, 10031.61781338253, 10029.668550377291, 10041.397728900058, 257.2617563256099, 89.17244911508442, 66.47765507695112, 10037.807697873712, 10034.148790904814, 10035.582889249343, 285.4659125025749, 285.1412028316705, 285.50148401359036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6203, 7.23537, 4396.821, 600.8168, 7.324253, 4400.458, 592.7769, 9.270387, 5495.268, 602.668, 9.125793, 5499.819, 598.2269, 9.193333, 5499.861, 596.971, 9.211523, 5499.145, 99.92634, 100.0, 99.91256, 99.99936, 99.99302, 99.98291
32897.09268, 59.99962711750665, 60.000292761892474, 59.990938189537104, 35.29148199478509, 35.34121708053091, 35.2985210009581, 0.9999782764184306, 0.9999603751332637, 0.9999764677650439, 10036.46551074876, 10046.447133570022, 10035.274887610338, 260.1694904342871, 87.98757445658339, 66.0727496158047, 10045.920955170448, 10040.2041851678, 10036.802445380956, 285.4627216372828, 285.1070958243608, 285.4931259396647, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 601.2918, 7.318535, 4400.384, 607.0815, 7.243391, 4397.361, 599.0469, 9.181479, 5500.228, 596.3569, 9.220666, 5498.736, 591.9704, 9.28081, 5494.083, 590.609, 9.298688, 5491.992, 100.0, 99.93998, 100.0, 99.97561, 99.89102, 99.85408
32899.43536, 59.9974375572455, 60.002827280703094, 59.99926911913414, 35.30542169686683, 35.35381309974633, 35.32136967234331, 0.9999790595931041, 0.9999594438467604, 0.9999790502948472, 10037.575543765755, 10039.357768967559, 10038.106833865162, 259.0916583133719, 89.84194759807633, 69.46395498105494, 10038.467852623457, 10043.780619495048, 10043.327793673787, 285.3658566507717, 284.93013941183085, 285.4172423048317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.236084, 4396.868, 600.778, 7.324621, 4400.572, 592.7575, 9.270571, 5495.209, 602.668, 9.125424, 5499.93, 598.2078, 9.193698, 5499.809, 596.9511, 9.211523, 5499.145, 99.92622, 100.0, 99.9115, 99.99733, 99.99515, 99.98303
32901.884920000004, 60.00207633311402, 59.99908680543576, 59.99998576420762, 35.28229467582891, 35.3073814277654, 35.280093578927946, 0.999977370074206, 0.9999617285350452, 0.9999793073612827, 10022.013005105791, 10026.64589410702, 10032.81871575401, 255.24360172534216, 86.2205012527329, 66.714723816689, 10023.652790936185, 10025.998286249183, 10030.687026395524, 285.4589223689038, 285.01835894430155, 285.4149416367872, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.236084, 4396.757, 600.7974, 7.324069, 4400.363, 592.1169, 9.283824, 5493.0, 604.9788, 9.081481, 5497.751, 602.1182, 9.134709, 5499.795, 602.1998, 9.133514, 5499.93, 99.92871, 100.0, 99.87132, 99.95771, 99.99926, 99.99733
32904.1704, 59.99362480693143, 59.99505248923885, 59.99740857531603, 35.30229595117859, 35.32683961281179, 35.32437991015131, 0.999978762464881, 0.9999608279465135, 0.9999793194629818, 10035.657236210041, 10035.900993155392, 10037.20071407938, 254.99789206040737, 89.4701931388372, 66.84088926716004, 10035.624133723764, 10035.81576501906, 10042.74467179616, 285.2303816579285, 284.9000119941363, 285.4145034336801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 612.5687, 7.166303, 4391.561, 597.3148, 7.359066, 4400.094, 588.8751, 9.306097, 5492.617, 603.5612, 9.119541, 5499.892, 598.2841, 9.193698, 5499.866, 596.9909, 9.212255, 5499.212, 99.79119, 100.0, 99.84076, 99.99662, 99.99315, 99.98427
32906.50364, 59.99497878912702, 59.99220571849078, 59.994553370170856, 35.30874288244497, 35.332960742851505, 35.31031082338594, 0.9999842901117209, 0.9999587444082239, 0.9999817955153902, 10034.386473447854, 10037.552120643231, 10030.733890059098, 256.71074686789166, 90.701722532227, 64.05131131111739, 10029.212420252752, 10035.162643634887, 10032.845494343932, 285.30888793931814, 284.9670396618156, 285.44073263651114, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.235905, 4396.821, 600.8558, 7.324253, 4400.578, 586.9728, 9.348986, 5484.558, 608.7848, 9.024484, 5494.194, 598.246, 9.192967, 5499.761, 596.9909, 9.211157, 5499.206, 99.92503, 100.0, 99.71784, 99.89304, 99.99619, 99.98207
32908.81908, 59.994301437941246, 59.990407274887886, 59.991641441138945, 35.24334282419996, 35.2822508969849, 35.23647233806528, 0.9999812550600734, 0.999959899713515, 0.9999786492996845, 10013.734079178339, 10021.456798229958, 10020.396076465977, 254.68509804280575, 89.30210145539786, 71.06049289926614, 10012.893124160877, 10020.024502803988, 10029.463731436881, 285.250493844062, 284.93369505714566, 285.4230198303909, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 601.3312, 7.317465, 4400.489, 607.1204, 7.242838, 4397.317, 580.1981, 9.424456, 5467.98, 614.9987, 8.91104, 5480.464, 592.0276, 9.279715, 5494.158, 590.6488, 9.298139, 5492.119, 100.0, 99.93749, 99.41643, 99.64532, 99.89342, 99.8553
32911.12932, 59.993743425192186, 59.9960114864905, 59.99162303287411, 35.299811914180296, 35.311375417567646, 35.294738167854675, 0.9999783180245385, 0.9999611647036578, 0.9999817421594454, 10026.973946733879, 10033.902587447434, 10034.485395748365, 256.8354816102442, 91.91604477260535, 63.22304241606412, 10033.388378083551, 10032.676685166556, 10037.601145560742, 285.3231054133665, 284.98904297496017, 285.4451460076318, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235548, 4396.815, 600.8168, 7.324069, 4400.469, 586.4875, 9.351194, 5484.311, 608.7654, 9.025035, 5494.182, 598.2078, 9.193515, 5499.761, 596.9909, 9.211157, 5499.271, 99.92633, 100.0, 99.71335, 99.89293, 99.99624, 99.98534
32913.38412, 59.99096456519315, 59.989462097914036, 59.993869858407855, 35.266381559213094, 35.338778403516905, 35.262441457845526, 0.999972753493122, 0.999960982349336, 0.999979268853329, 10027.691585476206, 10030.420524477231, 10037.389591232584, 258.6653076019538, 88.35822620580348, 65.58939400600775, 10030.640552724677, 10026.043375519372, 10032.135725792225, 285.25576072646396, 284.9574945776526, 285.5114101862255, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.235191, 4396.763, 600.7974, 7.324069, 4400.349, 586.4875, 9.351378, 5484.311, 608.7654, 9.024851, 5494.136, 598.246, 9.193698, 5499.752, 590.6289, 9.298688, 5492.058, 99.92503, 100.0, 99.71335, 99.89102, 99.99409, 99.85203
32915.6846, 59.99450945926772, 59.989693787337856, 59.99331389576516, 35.29215892818965, 35.31462883545585, 35.26506495358539, 0.9999816069594569, 0.999965128499204, 0.999977148521229, 10032.46954859773, 10021.663362686537, 10034.301610217053, 254.15412391108612, 84.55624583550798, 63.40719260065271, 10034.427025688126, 10026.458018951522, 10033.31863218374, 285.3154147647911, 284.9403598522228, 285.457362256347, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 613.929, 7.145957, 4386.931, 594.5132, 7.397748, 4397.812, 592.7575, 9.270755, 5495.208, 602.6874, 9.125608, 5499.923, 604.5597, 9.098732, 5499.208, 584.9628, 9.369006, 5482.944, 99.70644, 99.95387, 99.91135, 99.99637, 99.97994, 99.67225
32917.972400000006, 59.99633677878768, 59.99640350701266, 59.99762279555876, 35.32980660097956, 35.34506287337165, 35.307128059840785, 0.9999784662408145, 0.9999637155088565, 0.9999774219220999, 10033.453701582162, 10034.81798023012, 10036.520778263466, 255.4971861365866, 85.2235768429282, 64.2348883250594, 10037.818902376048, 10030.09725048707, 10034.441082699286, 285.30756105658526, 284.9514444549197, 285.3908137026627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235548, 4396.763, 600.8168, 7.323884, 4400.458, 586.4681, 9.34917, 5486.637, 608.7654, 9.025035, 5494.078, 598.2269, 9.193515, 5499.761, 590.7681, 9.296491, 5492.2, 99.92503, 100.0, 99.73978, 99.89092, 99.99215, 99.85678
32920.30612, 59.998514221041994, 59.99850029525107, 59.99313863722213, 35.29271179321007, 35.317931596185964, 35.295899539174165, 0.9999779141850271, 0.999966999605956, 0.9999746287127814, 10029.79956824809, 10034.843510089277, 10033.864042832029, 250.73351933775575, 92.2813418898213, 70.07129168788504, 10037.910819328596, 10035.465860398705, 10036.413120964224, 285.3710689198731, 284.93581922553767, 285.4226165225577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235726, 4397.258, 601.42, 7.308596, 4400.244, 594.8346, 9.232468, 5498.533, 612.4161, 8.947996, 5484.685, 593.1339, 9.265104, 5494.82, 596.8318, 9.212072, 5499.132, 99.93093, 100.0, 99.96816, 99.73892, 99.90441, 99.98289
32922.68428, 59.99636341484076, 59.99669332030581, 59.997866832843954, 35.30161662251456, 35.33797017440988, 35.29417832713179, 0.9999782606104813, 0.9999648452878469, 0.9999800192712378, 10035.439407971648, 10039.589911608662, 10027.196822138834, 249.31325752412067, 89.03409917576664, 65.23745812266614, 10035.696921079414, 10034.666827370565, 10040.96615933173, 285.23983355700653, 284.86486513824104, 285.49661008689577, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 603.9927, 7.276774, 4398.716, 602.7429, 7.305465, 4400.146, 593.2622, 9.267257, 5495.276, 608.7848, 9.0243, 5494.136, 598.1887, 9.19388, 5499.809, 590.609, 9.298505, 5491.999, 99.97923, 100.0, 99.9176, 99.89196, 99.99409, 99.8531
32924.989400000006, 59.99977055286528, 59.997419085479756, 60.00028272174185, 35.29808031167132, 35.34574338113141, 35.30631764378097, 0.9999826769390949, 0.9999645706065758, 0.9999750229842879, 10029.737193478608, 10033.663126916419, 10041.26384655615, 253.10286641365929, 91.22781232435045, 65.32669087974894, 10033.31630335014, 10034.765796232852, 10044.292589605151, 285.37109899674255, 284.9936979500535, 285.46857396012314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235548, 4396.873, 600.7974, 7.3237, 4400.458, 592.7575, 9.270571, 5495.261, 608.7654, 9.025035, 5494.136, 598.2078, 9.193698, 5499.753, 596.971, 9.211157, 5499.078, 99.92753, 100.0, 99.91244, 99.89293, 99.99315, 99.98413
32927.3262, 59.99955098085435, 60.002301509816995, 60.003587251754006, 35.26725430014317, 35.32217189638222, 35.2738879957612, 0.9999803339432488, 0.9999602066237043, 0.9999797073594195, 10027.123946255888, 10033.383133227653, 10037.214147782563, 260.3756291243203, 86.50827370977186, 59.48120386456867, 10037.79979664017, 10031.345896312016, 10038.282654894474, 285.2813552119136, 285.01406609808583, 285.4328672911399, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 613.9882, 7.144886, 4387.035, 594.5132, 7.397011, 4397.983, 586.4681, 9.351194, 5484.251, 602.6874, 9.125608, 5499.924, 604.5978, 9.095445, 5498.812, 603.2734, 9.116667, 5499.629, 99.70643, 99.95276, 99.71122, 99.99425, 99.977, 99.99185
32929.64604, 60.00493155180694, 60.00235650752044, 60.00333022770388, 35.33306407209675, 35.32776865385072, 35.27147704598122, 0.999978984447758, 0.9999585564113442, 0.9999801928048333, 10036.317581324609, 10036.973033103022, 10035.980446025886, 256.231857086751, 85.3316685700056, 59.732907571126134, 10038.100919471994, 10033.723697745969, 10037.396933608263, 285.2940729714909, 285.10529480389107, 285.38121186361815, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6203, 7.236084, 4396.873, 600.778, 7.3237, 4400.288, 592.7381, 9.270755, 5495.268, 608.7848, 9.0243, 5493.972, 598.1697, 9.193333, 5499.65, 596.9313, 9.211523, 5499.09, 99.92621, 100.0, 99.91259, 99.89282, 99.99321, 99.98195
32932.03304, 60.00066455780137, 59.99792052364382, 60.004943715082476, 35.275201819896566, 35.28517982294618, 35.246794812344355, 0.999982637262388, 0.999960136636822, 0.9999802285223525, 10014.782980792606, 10026.061017093212, 10030.162744938476, 256.23713277593606, 87.38430566649004, 60.02992239740843, 10021.969028913354, 10027.74884791162, 10030.099117957037, 285.24012307963204, 285.09194251268076, 285.57155267664643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.235548, 4396.81, 600.778, 7.323884, 4400.511, 586.4681, 9.351194, 5484.246, 602.668, 9.125793, 5499.929, 598.0552, 9.195706, 5499.051, 595.798, 9.236794, 5496.625, 99.92741, 100.0, 99.71228, 99.99519, 99.98713, 99.94906
32934.376800000005, 60.006064255493, 60.00250871768757, 60.002604390787724, 35.300466298417106, 35.340774744816045, 35.277276539920685, 0.9999822509904067, 0.9999617572707689, 0.9999862866205069, 10029.14320076876, 10033.76126010015, 10040.243412832217, 262.59931686432856, 90.75253221438561, 59.42763312268562, 10034.55344049606, 10038.385987183545, 10035.119226703817, 285.39249152015145, 285.1031600066534, 285.5321422528311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 601.2918, 7.318357, 4400.431, 607.101, 7.243022, 4397.395, 580.9163, 9.412307, 5472.86, 598.5706, 9.18849, 5500.25, 595.1368, 9.22931, 5499.07, 595.4402, 9.227638, 5498.811, 100.0, 99.93938, 99.47509, 100.0, 99.97255, 99.97121
32936.716720000004, 60.00038551347998, 59.999102816511474, 60.00392153099055, 35.28281247270872, 35.31115374699569, 35.28422733998487, 0.9999809646318679, 0.9999573780216974, 0.9999819066562617, 10022.238938242011, 10039.21843798391, 10035.530360599443, 263.45629371971177, 95.65006343902769, 59.00856959121302, 10035.911901625816, 10030.988485462012, 10040.952434038525, 285.36555367072907, 285.11809557524356, 285.49042497602386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235548, 4396.809, 600.778, 7.3237, 4400.356, 586.4875, 9.351378, 5484.305, 602.6291, 9.125424, 5499.982, 598.1887, 9.193515, 5499.759, 596.9909, 9.211157, 5499.083, 99.92741, 100.0, 99.71324, 99.99531, 99.99422, 99.98207
32939.056880000004, 60.004421837720315, 60.005923220061796, 60.00478728331908, 35.281613387744386, 35.33606791171751, 35.27347731984067, 0.9999787515146735, 0.9999601195027957, 0.9999766951793976, 10030.999778341242, 10034.657640606347, 10031.201371403351, 264.78050287178894, 89.69715785510652, 65.58105852883045, 10032.969177914261, 10036.295398303397, 10038.217677790146, 285.42120461487787, 285.1377558315347, 285.5444742626293, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 611.6027, 7.174512, 4389.627, 594.9023, 7.395905, 4398.158, 592.6411, 9.271859, 5495.142, 608.8042, 9.024851, 5494.078, 604.5978, 9.095079, 5498.805, 603.2734, 9.11685, 5499.463, 99.76286, 99.95199, 99.91026, 99.89304, 99.97686, 99.99383
32941.4028, 60.0013470288065, 60.001859277855786, 60.00186930770258, 35.290467662886165, 35.311820147097066, 35.26352219931467, 0.9999827994016662, 0.9999605957985849, 0.9999827656177994, 10034.944074455832, 10031.267126198909, 10038.508399743576, 261.5572760661708, 90.85153181920214, 59.02711169439226, 10033.501124553843, 10034.722514113992, 10035.99995152244, 285.2535659740995, 285.09300566516214, 285.57816702031596, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235548, 4396.763, 600.8363, 7.323884, 4400.517, 586.4487, 9.351378, 5484.305, 602.668, 9.125977, 5499.922, 598.1697, 9.194245, 5499.758, 596.971, 9.210974, 5499.19, 99.92503, 100.0, 99.71324, 99.99542, 99.99605, 99.981
32943.75836, 59.994786267592396, 60.000174569064626, 59.999102794586605, 35.2756000565596, 35.34142945839905, 35.27762259245464, 0.9999804872212421, 0.9999642092400739, 0.9999807799705125, 10020.780977722494, 10034.790933528191, 10037.835453917278, 260.03710712588656, 90.97223108787603, 58.924862836176544, 10028.019638809614, 10030.862578590899, 10029.355229737053, 285.24962059283285, 285.0095563591402, 285.3631345811108, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235726, 4396.763, 600.7974, 7.324069, 4400.356, 586.4875, 9.351378, 5484.305, 608.7266, 9.024668, 5494.188, 598.1887, 9.193698, 5499.653, 597.0108, 9.211706, 5499.077, 99.92621, 100.0, 99.71324, 99.89198, 99.99727, 99.98412
32946.19692, 59.99318110566955, 59.995964879691336, 60.00242217611912, 35.3052353602237, 35.327635369836834, 35.27259242037176, 0.9999812567568581, 0.9999645347844576, 0.9999821638609222, 10031.20782319495, 10039.922515046957, 10035.929140323948, 261.48198131407264, 85.3969376508121, 61.28575881767483, 10030.074379162652, 10035.745744903063, 10033.932957424779, 285.1991853345228, 284.9772155588584, 285.28335699882246, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 601.2524, 7.318179, 4400.216, 607.101, 7.242654, 4397.369, 580.1981, 9.424272, 5467.867, 615.0376, 8.911223, 5480.523, 592.0467, 9.28008, 5495.194, 591.3248, 9.284588, 5495.336, 100.0, 99.9363, 99.41437, 99.6454, 99.89481, 99.90189
32948.57624, 59.98996782741419, 59.99552838996722, 59.99613899150857, 35.266758343431, 35.30767365088292, 35.271253156989346, 0.9999801858611922, 0.999964745267911, 0.9999782545456132, 10029.327824677264, 10029.11570582003, 10035.81279033925, 257.1275209592962, 89.11988314686005, 65.97860407095368, 10027.952584917506, 10035.424386881548, 10029.083675283018, 285.26546066270254, 285.0140544537949, 285.4079887481691, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6203, 7.235548, 4396.757, 600.778, 7.324437, 4400.348, 586.4681, 9.351194, 5484.251, 608.7654, 9.024668, 5494.083, 598.1887, 9.193698, 5499.869, 592.1001, 9.284039, 5492.262, 99.92622, 100.0, 99.71333, 99.89304, 99.99411, 99.8645
32950.878280000004, 59.99350142404762, 59.99128649149622, 59.99031267012293, 35.288588051966705, 35.321060068335875, 35.28170289504096, 0.9999742320229607, 0.9999649670179971, 0.999977641438772, 10029.814841981983, 10028.181701909381, 10027.124726273785, 261.0538029191297, 83.32989159681347, 66.65557557224474, 10029.819999255453, 10031.212668100203, 10029.425992643042, 285.2958687387909, 285.064335387882, 285.44089075208245, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 608.1526, 7.228766, 4395.444, 599.1242, 7.350777, 4400.132, 588.254, 9.332419, 5489.181, 604.1631, 9.101891, 5499.445, 604.1782, 9.098185, 5498.953, 584.6248, 9.373035, 5479.591, 99.90566, 100.0, 99.77286, 99.9885, 99.97907, 99.62753
32953.23436, 59.993675289779205, 59.99020236673445, 59.98782439190985, 35.299915036524396, 35.28498085267237, 35.269583824254575, 0.9999782004754637, 0.9999642969800286, 0.9999753047058174, 10029.681018005054, 10027.936752271573, 10033.276156650758, 258.41412936208144, 84.2704850881264, 68.32557729088785, 10025.9058880302, 10036.486953061889, 10030.674090826666, 285.183421490139, 284.9694398256092, 285.43105745071625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 609.9861, 7.203424, 4395.241, 599.883, 7.330516, 4400.282, 587.924, 9.343096, 5484.759, 608.746, 9.025219, 5494.188, 598.1887, 9.193333, 5499.758, 590.5892, 9.298871, 5491.992, 99.87169, 100.0, 99.7375, 99.89387, 99.99425, 99.8531
32955.53572, 59.98743948772179, 59.98596752057088, 59.99383863943162, 35.2885151002091, 35.35229158650754, 35.25845502212577, 0.9999772566605012, 0.9999673566866444, 0.9999791339265693, 10037.66356839024, 10035.735868211514, 10038.57432090908, 259.3933110266862, 79.03464450430056, 63.11771029922784, 10032.526332525571, 10037.170671081762, 10041.632174725806, 285.42666892093115, 285.1366592826287, 285.3118901491698, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6006, 7.235548, 4396.919, 600.8168, 7.323884, 4400.234, 592.7575, 9.270755, 5495.208, 608.746, 9.024484, 5494.083, 598.1887, 9.193698, 5499.638, 590.609, 9.298871, 5492.112, 99.92858, 100.0, 99.91148, 99.89102, 99.99406, 99.8498
32957.84332, 59.9872775440238, 59.980571470776965, 59.980715212715424, 35.293288541357256, 35.336874213992814, 35.269260434817745, 0.9999741718104305, 0.9999672986294345, 0.9999782234960884, 10025.741512255281, 10036.556308732503, 10030.685610046145, 255.24676779699985, 87.12099046216281, 64.34852254438681, 10034.992637193352, 10035.659472082827, 10038.481133488796, 285.2707303276666, 285.06961910806734, 285.3614509764759, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 601.2721, 7.318535, 4400.436, 607.0815, 7.243022, 4397.421, 599.0469, 9.181111, 5500.168, 614.9987, 8.91104, 5480.621, 591.9894, 9.280445, 5494.034, 596.971, 9.211523, 5499.145, 100.0, 99.93998, 100.0, 99.64625, 99.89012, 99.98293
32960.12296, 59.9859935071502, 59.98127955448391, 59.989095529652595, 35.28172994642823, 35.35760634904723, 35.31326776277535, 0.9999791923769443, 0.9999674698336075, 0.9999783823753413, 10024.867420016957, 10032.670972750344, 10034.13051508136, 255.28049961233137, 80.64053470967701, 60.94904029876648, 10032.59921727052, 10039.441884729727, 10040.912398635652, 285.26734466711383, 285.04808637615366, 285.470910926996, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.235548, 4396.815, 600.7195, 7.32499, 4400.464, 592.7769, 9.270755, 5495.313, 608.8042, 9.024484, 5494.13, 598.1506, 9.193698, 5499.692, 590.5892, 9.299054, 5491.938, 99.92753, 100.0, 99.91339, 99.89187, 99.99212, 99.85202
32962.4568, 59.98113420066695, 59.985973947714854, 59.98695685744994, 35.29380490400267, 35.324594315980406, 35.29105111059704, 0.9999762230637128, 0.9999679353866022, 0.9999756820330207, 10027.525878540739, 10040.017124952545, 10039.326055704118, 251.54680507530338, 88.44428561700465, 64.86894736745307, 10029.066564439318, 10033.862411527307, 10036.668011737564, 285.28296522714874, 284.81031223885805, 285.30867269232317, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235905, 4396.821, 600.8168, 7.3237, 4400.347, 592.7769, 9.270387, 5495.379, 608.7654, 9.024851, 5494.188, 598.1887, 9.19388, 5499.737, 597.7066, 9.196141, 5499.923, 99.92634, 100.0, 99.91459, 99.89294, 99.99381, 99.99354
32964.803680000005, 59.98346946924102, 59.98301816957849, 59.979176159076395, 35.296167853542805, 35.34943380111476, 35.288794919338706, 0.999978195288801, 0.9999661721292894, 0.9999811783900416, 10033.822771226558, 10033.350813639103, 10036.306758623401, 263.5385326951464, 87.1510865369105, 64.8298091048564, 10037.806357626518, 10036.562890473218, 10035.627735631337, 285.3597725253085, 285.08783964423804, 285.4246729505165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 613.929, 7.145779, 4387.093, 594.4744, 7.397932, 4397.929, 586.4487, 9.349538, 5486.564, 604.4739, 9.096926, 5498.651, 601.7557, 9.146032, 5500.017, 599.1381, 9.189732, 5499.547, 99.70525, 99.95015, 99.74169, 99.97408, 100.0, 99.99216
32967.113000000005, 59.987361090095426, 59.98739267101846, 59.990465879005306, 35.28349530552795, 35.337504227135014, 35.259724701661305, 0.999979193446634, 0.999964009380555, 0.9999782535130859, 10025.736418556815, 10033.141694627207, 10030.374207377125, 255.85528661485432, 90.91337754742108, 61.764997720430074, 10028.800714867297, 10032.375725398619, 10032.471947061329, 285.3012435380568, 285.1167314794667, 285.44517763026414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6597, 7.235726, 4396.868, 600.8168, 7.3237, 4400.396, 589.9428, 9.31438, 5489.465, 604.6292, 9.105016, 5499.699, 598.1887, 9.19388, 5499.75, 596.9313, 9.211523, 5499.025, 99.92741, 100.0, 99.81765, 99.98945, 99.99607, 99.98087
32969.50692, 59.98214775255855, 59.98406050884462, 59.98898027145971, 35.24864900440054, 35.32430078066036, 35.247835496763386, 0.9999819404150795, 0.9999679617156043, 0.9999836001258796, 10020.883543352733, 10022.718038852852, 10027.567664514685, 258.13441676187335, 88.51108787835847, 59.33665120623209, 10025.49685114044, 10022.0915204664, 10032.82208402007, 285.26327566335004, 285.2262496355133, 285.52847522156793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 604.3871, 7.284805, 4399.865, 605.4861, 7.2561, 4397.847, 580.3145, 9.422799, 5467.979, 596.3763, 9.220666, 5498.84, 592.0085, 9.280445, 5494.15, 590.6289, 9.299054, 5491.991, 99.99553, 99.95987, 99.41739, 99.97228, 99.89224, 99.85189
32971.9152, 59.990156596895815, 59.984981764819544, 59.986647557699406, 35.26791694124716, 35.34563151076851, 35.27254617711844, 0.9999811908930177, 0.9999604988103742, 0.9999781115706734, 10025.041079629895, 10035.778163739591, 10034.84058655271, 257.79433872236325, 85.4459571742691, 62.321056083205804, 10024.965793339567, 10028.706133686372, 10033.485497011005, 285.31976745307736, 285.08887009613625, 285.46334738544016, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.6203, 7.236084, 4396.867, 600.8168, 7.324069, 4400.521, 586.4487, 9.351378, 5484.304, 602.6291, 9.126528, 5499.929, 598.2269, 9.193698, 5499.869, 596.971, 9.211523, 5499.024, 99.92871, 100.0, 99.71013, 99.99731, 99.99315, 99.98085
32974.315520000004, 59.991628239871304, 59.99355560076211, 59.98796004812837, 35.285746381646035, 35.32966789008699, 35.273628180485886, 0.9999815165700376, 0.9999568430206708, 0.9999834357381093, 10028.30512865114, 10031.3457241584, 10030.936119778997, 262.6142413843829, 92.13030309297756, 62.06195685377452, 10031.952447323427, 10031.71363004623, 10029.122846582897, 285.2924361930071, 285.1155166921959, 285.3971556034576, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 0 0), 5500.0, 600.0, 607.64, 7.235726, 4396.873, 600.8168, 7.324253, 4400.461, 586.4487, 9.351563, 5484.244, 602.5709, 9.125608, 5499.817, 598.2269, 9.193333, 5499.863, 596.971, 9.211889, 5499.077, 99.92872, 100.0, 99.71109, 99.99528, 99.99528, 99.98181
