TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33122.270560000004, 60.0016636598854, 60.00277623385541, 60.00135476370203, 34.02894779239307, 34.09761530196001, 34.04528955962774, 0.9999786357578081, 0.9999615954415872, 0.999980145761487, 9677.771575365488, 9683.384402930575, 9682.680778756065, 245.48697822050053, 85.135842219831, 63.285378524115, 9679.861757383751, 9679.799593456752, 9678.40973347765, 285.4824063146196, 285.1314525618329, 285.6239073083456, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 601.0355, 7.323533, 4400.446, 607.0037, 7.244312, 4397.301, 600.1923, 9.16436, 5500.271, 614.7657, 8.916004, 5481.409, 591.608, 7.428434, 4394.927, 590.2512, 9.303633, 5491.512, 100.0, 99.94129, 100.0, 99.66058, 99.8833, 99.84427
33124.616760000004, 60.00964510728246, 60.00658504180593, 60.008996530150675, 34.07182511809965, 34.13178925454956, 34.040733621860504, 0.9999784375765153, 0.9999615246465797, 0.9999749773458432, 9682.289242251552, 9688.788872138612, 9684.313472412578, 242.40028462919872, 83.5019315745676, 65.75979480652268, 9685.001131664947, 9691.129344603147, 9689.639736875826, 285.38415165787774, 285.133459665578, 285.4492566698893, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1866, 7.242151, 4397.375, 600.739, 7.324806, 4400.387, 593.8057, 9.256213, 5496.456, 608.5518, 9.02908, 5494.643, 597.9408, 7.358123, 4399.845, 596.5336, 9.217566, 5498.817, 99.93774, 100.0, 99.93632, 99.9012, 99.99507, 99.97708
33126.89536, 60.00241742970845, 60.001358021294244, 59.99954615558445, 34.06178369775107, 34.11287128420987, 34.060511916001715, 0.9999773648818336, 0.9999608033498869, 0.999976285853365, 9676.248480570834, 9690.218826957, 9686.055804157728, 247.57077176532948, 84.88775546976058, 68.88964252371898, 9684.143918802783, 9690.52944817118, 9685.713769170663, 285.4710873162056, 285.21887857035716, 285.5320650990665, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.241973, 4397.322, 600.7585, 7.324806, 4400.396, 593.8251, 9.256029, 5496.583, 608.5518, 9.029448, 5494.701, 597.9217, 7.358305, 4399.846, 596.5535, 9.217566, 5498.818, 99.93774, 100.0, 99.93646, 99.90012, 99.9951, 99.97928
33129.20504, 60.00261192716711, 60.00289303923999, 60.0053775399217, 34.091074461373296, 34.08994693156941, 34.07445205207152, 0.9999778169756729, 0.9999636127536863, 0.9999755505827435, 9683.82763421988, 9681.898896537676, 9688.618532021494, 249.2137205824156, 80.73238841803413, 66.81257695305999, 9682.247955362396, 9695.929396191585, 9690.65280120332, 285.52250137778947, 285.24716561570034, 285.56087411779566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 613.4164, 7.153453, 4388.091, 594.4549, 7.398116, 4397.861, 587.6133, 9.337021, 5486.647, 602.3572, 9.13094, 5500.148, 604.0256, 7.283246, 4399.697, 601.5437, 9.149446, 5500.163, 99.73163, 99.94998, 99.75688, 100.0, 99.98484, 100.0
33131.51548, 60.00527905461267, 60.003524783138026, 60.000912913738794, 34.074994742992374, 34.10429317972401, 34.05399510965518, 0.999977107222702, 0.9999612487199941, 0.999979459000482, 9685.481157095945, 9692.830099021667, 9683.809408326828, 250.23626215085824, 84.53249817769301, 64.25077315620865, 9681.24960695084, 9699.797451849981, 9691.45235301022, 285.36602217679416, 285.0108582787272, 285.4632571338686, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1866, 7.24233, 4397.317, 600.7195, 7.32499, 4400.336, 593.8251, 9.255477, 5496.647, 606.8818, 9.057211, 5497.737, 597.9598, 7.358123, 4399.845, 596.5336, 9.217566, 5498.872, 99.93762, 100.0, 99.93764, 99.9455, 99.99261, 99.97809
33133.82832, 60.0032391990315, 59.99828750843784, 60.000333268998205, 34.06033590314761, 34.11038056965143, 34.06869702991132, 0.9999805814577684, 0.9999626060896198, 0.9999755201154382, 9682.843288252086, 9686.75632806861, 9681.668774755082, 248.02815262140848, 80.87388832203987, 62.77239226683105, 9687.796387989934, 9679.884161842812, 9686.218403913204, 285.4095919342508, 285.1598486602709, 285.4633206256768, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.2063, 7.244472, 4397.766, 601.8869, 7.310622, 4400.084, 595.9799, 9.216637, 5499.299, 598.5124, 9.194741, 5499.529, 592.5045, 7.418755, 4395.004, 590.3704, 9.303083, 5491.572, 99.94233, 100.0, 99.98586, 99.99338, 99.89245, 99.84221
33136.19552, 59.99920078262037, 60.00095830461087, 60.003178102534875, 34.06786640792298, 34.12122022215578, 34.05732691487314, 0.9999793800095766, 0.9999605295859149, 0.9999803967130924, 9686.390895141929, 9689.317856662725, 9691.568072699489, 246.47608748852053, 84.27156142857439, 59.916720654482575, 9693.399942406462, 9693.173490274703, 9693.518928677704, 285.53388136329346, 285.1868333275782, 285.6038766641935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.4999, 7.285876, 4399.418, 602.8792, 7.306202, 4400.15, 594.2716, 9.253083, 5496.647, 602.3378, 9.131309, 5500.083, 597.9408, 7.358853, 4399.842, 596.5336, 9.217933, 5498.87, 99.98537, 100.0, 99.93883, 100.0, 99.99227, 99.97708
33138.544120000006, 60.003521117950875, 60.00059646036199, 60.001197548018936, 34.0943041775207, 34.12962583678545, 34.082700878003024, 0.9999790181011792, 0.9999658742898148, 0.9999768548271066, 9685.63532454891, 9694.736515390807, 9686.431990309651, 252.6304456701955, 79.19467006031937, 60.496387369396075, 9682.334708035918, 9691.3172856288, 9681.608277026038, 285.45492344838414, 285.2078667565582, 285.4827092207562, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.24233, 4397.317, 600.739, 7.324806, 4400.338, 593.864, 9.255661, 5496.633, 602.3378, 9.130756, 5500.082, 597.9408, 7.358305, 4399.779, 596.5734, 9.2172, 5498.871, 99.93893, 100.0, 99.93536, 99.99809, 99.9951, 99.97805
33140.87876, 60.00343499723014, 60.00160512953703, 59.999760511009775, 34.041334244297786, 34.09652252903992, 34.031263000049684, 0.9999808766112648, 0.9999710503759838, 0.9999769467376736, 9680.620211089938, 9685.91052936324, 9681.433080355317, 249.62289132553178, 72.60410066695022, 57.386920291562774, 9682.088557977277, 9686.417813698874, 9687.052495478738, 285.4295062070683, 285.1750276084145, 285.4787127881336, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 613.3573, 7.153096, 4388.149, 594.4354, 7.3983, 4397.868, 587.6328, 9.336837, 5486.711, 608.5323, 9.029448, 5494.532, 604.2164, 7.280689, 4399.351, 602.836, 9.123076, 5499.938, 99.72677, 99.94881, 99.75699, 99.90118, 99.98019, 99.99552
33143.2398, 60.00101947949005, 59.9981250894927, 59.999472771254894, 34.07986043777126, 34.12166700225524, 34.05148117411229, 0.99997699413681, 0.9999654618921727, 0.9999770600353499, 9680.75130102435, 9680.43952324524, 9691.545839362674, 250.30604984440106, 83.68914284164384, 63.8973195833064, 9676.65180157184, 9690.474953566396, 9688.322622722217, 285.2908505501952, 285.17347803198794, 285.6348769902974, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.242508, 4397.264, 600.7195, 7.32499, 4400.403, 593.8445, 9.255661, 5496.528, 602.3184, 9.131124, 5500.088, 597.9217, 7.358853, 4399.836, 596.5535, 9.217566, 5498.818, 99.93893, 100.0, 99.93642, 100.0, 99.99357, 99.97805
33145.555440000004, 59.99982897196131, 59.99590322980584, 60.007338045546504, 34.061934291446626, 34.08781496504147, 33.996432868452224, 0.9999818569558098, 0.9999646099420492, 0.9999778451388318, 9685.19412965439, 9682.446394449718, 9684.543122061508, 248.03084549420055, 88.53624019933068, 66.78250171809668, 9682.7815491333, 9681.449902621269, 9686.481435056445, 285.3933669406803, 285.1510974491679, 285.5495321293683, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1866, 7.241973, 4397.311, 600.7001, 7.325174, 4400.342, 593.8445, 9.255661, 5496.633, 608.5323, 9.02908, 5494.351, 597.6356, 7.366158, 4399.156, 594.7841, 9.250894, 5496.434, 99.93762, 100.0, 99.93751, 99.89906, 99.97942, 99.93933
33148.0106, 60.00180918487451, 60.00018578121974, 60.00012299689581, 34.07769548113973, 34.12724402602842, 34.06684258322302, 0.9999766966231083, 0.9999628750686101, 0.9999791450465639, 9678.652770514429, 9692.468349291898, 9682.620676693452, 248.31968367772788, 82.13259890555946, 63.77978789322515, 9686.25243973083, 9692.964255989398, 9686.888504280576, 285.3575669426497, 285.1345161913666, 285.359604789935, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.799, 7.324246, 4400.464, 606.6146, 7.25389, 4398.5, 598.0569, 9.196021, 5499.232, 610.8625, 8.995066, 5492.333, 597.0252, 7.368715, 4399.708, 596.5137, 9.217566, 5498.871, 100.0, 99.96452, 99.9865, 99.83918, 99.99331, 99.9771
33150.35708, 59.99786356395592, 59.99919722880599, 60.000228330353956, 34.096229421326754, 34.12617801438143, 34.06245338148024, 0.9999768861214703, 0.9999577321295746, 0.999979055336744, 9688.256767877763, 9691.42483863148, 9691.67116401162, 251.51635633352885, 81.629100787256, 67.3722896583713, 9682.739011059093, 9685.230123683847, 9691.489669058048, 285.1729551339476, 284.92818484734187, 285.34092278354643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1274, 7.242151, 4397.322, 600.7001, 7.324806, 4400.329, 593.8445, 9.255845, 5496.634, 608.5323, 9.029264, 5494.479, 597.9026, 7.358671, 4399.84, 596.5535, 9.217933, 5498.877, 99.93774, 100.0, 99.93548, 99.89822, 99.99251, 99.97819
33152.667, 60.00262955566065, 59.99748059158952, 59.99307999429899, 34.06384713566906, 34.11563593378649, 34.040487635636595, 0.9999777710348053, 0.9999699234449252, 0.999979435649827, 9677.267932276722, 9681.824773542241, 9684.983308536646, 248.97137186779423, 78.72980398862, 65.33780406234473, 9679.637181492008, 9679.096160020614, 9677.505033488107, 285.3705229740128, 285.127597353827, 285.380831755353, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 612.3321, 7.159699, 4388.409, 594.4744, 7.397379, 4397.75, 587.691, 9.336285, 5486.778, 602.3378, 9.130756, 5499.978, 604.1782, 7.281237, 4399.3, 602.836, 9.123076, 5499.825, 99.73517, 99.95033, 99.7582, 99.99819, 99.98152, 99.99541
33155.067520000004, 59.99603870283278, 59.995772256256195, 59.998842045836135, 34.090994603364074, 34.11134477293327, 34.04419136149944, 0.999975276147722, 0.9999580343728212, 0.9999759764082355, 9685.82339502091, 9690.559316410636, 9689.63165429934, 241.00806492998595, 82.62202093112046, 64.4416322408324, 9689.649645857107, 9689.178630618168, 9691.5679911745, 285.3723858326344, 284.9767401389042, 285.48613096044465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1866, 7.241794, 4397.317, 600.739, 7.324621, 4400.285, 593.8445, 9.255845, 5496.639, 608.5129, 9.02908, 5494.525, 597.9217, 7.358305, 4399.729, 596.5535, 9.217566, 5498.824, 99.93655, 100.0, 99.9344, 99.89811, 99.99493, 99.97721
33157.39624, 59.990377838439805, 59.992596970119315, 59.9925885509134, 34.07155917379123, 34.13698954725256, 34.086307351385415, 0.9999772187918422, 0.9999630382970123, 0.9999782494388998, 9681.560413995954, 9690.188617921987, 9688.341310488537, 249.44721148967074, 79.00690841833966, 65.39031475850243, 9681.353575230472, 9689.31793127471, 9692.285415411778, 285.3194233115981, 284.97757687950104, 285.3512023046206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.242687, 4397.316, 600.7001, 7.324621, 4400.277, 593.8251, 9.256213, 5496.639, 602.3378, 9.131492, 5500.03, 597.9026, 7.359401, 4399.845, 596.5535, 9.218116, 5498.871, 99.93761, 100.0, 99.93646, 99.99915, 99.99347, 99.97708
33159.72928, 59.98900922829834, 59.98918927738171, 59.99105310344469, 34.049745902797, 34.122170700432584, 34.08220259068658, 0.9999786740207913, 0.9999622999893202, 0.9999777537133848, 9681.736979361884, 9688.195343859716, 9693.25174270854, 250.96128875813883, 80.42431009689244, 59.47708305705123, 9683.549008282747, 9688.987525322982, 9692.729705037165, 285.46825866155825, 285.1666362888031, 285.5138921013393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.8187, 7.324068, 4400.44, 607.0815, 7.243391, 4397.259, 600.1923, 9.16436, 5500.38, 596.0656, 9.224527, 5498.609, 591.9704, 7.420581, 4396.39, 591.941, 9.281292, 5495.492, 100.0, 99.93742, 100.0, 99.97331, 99.91654, 99.90671
33162.057120000005, 59.9879790666867, 59.988686830546534, 59.988351706672425, 34.07843117596063, 34.124566178262896, 34.07388517970198, 0.9999771566425456, 0.9999635321088499, 0.9999772616928956, 9681.755723720498, 9692.13647532789, 9685.722761274044, 243.86950063313452, 81.28387745939835, 67.33229158807353, 9687.397121080505, 9690.3672682573, 9694.201949570206, 285.2821576131924, 284.9658739338265, 285.43470423335543, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1866, 7.242687, 4397.42, 600.7001, 7.325358, 4400.397, 593.864, 9.255661, 5496.639, 602.3378, 9.131124, 5500.136, 597.9026, 7.358671, 4399.839, 596.5535, 9.217933, 5498.924, 99.93761, 100.0, 99.93753, 100.0, 99.99493, 99.97904
33164.39592, 59.98720658610778, 59.98914156392282, 59.989937234577944, 34.0636842701151, 34.09865799558883, 34.04972958032005, 0.9999804810158407, 0.9999681348695263, 0.9999810439198836, 9673.619348031138, 9680.567761327946, 9680.62418462359, 249.5200579999846, 76.61509195045164, 60.50853796583833, 9673.555178313856, 9680.83872425923, 9682.890401672092, 285.36516085893084, 285.1117239356878, 285.4660323190597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.3049, 7.235548, 4395.807, 598.5795, 7.350777, 4399.65, 590.8358, 9.303703, 5490.893, 607.3284, 9.050224, 5495.162, 603.8539, 7.285438, 4399.286, 602.8161, 9.123443, 5499.764, 99.91954, 99.9947, 99.83301, 99.91942, 99.98569, 99.99844
33166.65464, 59.991119161242175, 59.99001342993896, 59.98821715855503, 34.105049292598046, 34.16508885688419, 34.08147656227091, 0.9999790100798484, 0.9999625943056037, 0.9999785526203202, 9685.121111158835, 9685.721190915818, 9697.37632128289, 248.19657855698733, 81.22876910131026, 64.27403312732713, 9692.641503107567, 9685.75447572877, 9694.773384598082, 285.2955844372993, 284.9825292050956, 285.4078092625414, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.7889, 7.211455, 4395.599, 599.3966, 7.336041, 4400.396, 593.631, 9.256765, 5496.579, 602.3766, 9.130756, 5500.141, 597.9026, 7.358671, 4399.837, 596.5336, 9.217933, 5498.876, 99.87996, 100.0, 99.93518, 100.0, 99.9949, 99.97817
33168.924640000005, 59.98613472383813, 59.987966536311696, 59.99017670259129, 34.044488784287694, 34.10504266015934, 34.04252099614316, 0.9999752218395274, 0.9999606134006402, 0.9999783861035969, 9685.388305171158, 9694.752465040961, 9682.80726534732, 247.08951757237355, 86.7560747100838, 62.70575114684425, 9680.346358649384, 9697.27659932832, 9689.312891448464, 285.1694378873329, 285.14005467240077, 285.5280073327664, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1668, 7.24233, 4397.426, 600.739, 7.324806, 4400.396, 593.864, 9.255477, 5496.582, 608.4935, 9.029816, 5494.696, 597.9598, 7.358305, 4399.888, 596.5535, 9.21775, 5498.823, 99.9401, 100.0, 99.93533, 99.89822, 99.99497, 99.97719
33171.258400000006, 59.99205462017645, 59.98588467737753, 59.99154121305921, 34.06136271564246, 34.09495125095778, 34.0129779544462, 0.9999785850785596, 0.9999622344970056, 0.9999782995504845, 9679.50463365287, 9682.245299345253, 9677.707734534566, 248.8129306012379, 86.22755041867322, 61.29298573712185, 9681.123929541704, 9677.876170663772, 9684.50925011485, 285.38832931367983, 285.12732126310385, 285.51550065499606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.799, 7.324246, 4400.446, 607.0815, 7.243391, 4397.369, 600.1923, 9.164176, 5500.388, 614.7657, 8.916372, 5481.519, 591.5698, 7.428434, 4394.811, 590.2313, 9.303816, 5491.391, 100.0, 99.93731, 100.0, 99.65748, 99.88067, 99.84424
33173.59796, 59.9948000702171, 59.995711545371734, 59.99077825819233, 34.07635792948029, 34.11732417542877, 34.100337481699015, 0.9999781492675318, 0.9999584343393069, 0.9999813702412503, 9679.023104478852, 9687.98283012924, 9683.34216365089, 245.26491918742795, 84.83304144715066, 64.96906301822355, 9687.163473332212, 9681.348094439543, 9679.528406935562, 285.2234840539353, 285.05080984843994, 285.4399704731244, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1866, 7.243043, 4397.38, 600.739, 7.324806, 4400.394, 593.8057, 9.256397, 5496.522, 608.5323, 9.02908, 5494.649, 597.9598, 7.358123, 4399.897, 596.4939, 9.218116, 5498.93, 99.93905, 100.0, 99.93547, 99.90131, 99.99497, 99.97805
33175.90756, 59.999229896403044, 59.9991599560885, 59.999337176346344, 34.04223710815216, 34.089225438222485, 34.04448990041432, 0.999973142333444, 0.999964522456168, 0.999973951975993, 9676.591095025748, 9681.424528791287, 9673.971258235772, 246.91362416057655, 86.12868373011258, 62.4571956921468, 9673.570986467135, 9672.658791563497, 9672.131260077636, 285.3918123844486, 285.0670079211675, 285.4618613127591, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1077, 7.242508, 4397.427, 600.7195, 7.32499, 4400.223, 593.8251, 9.255845, 5496.463, 608.5323, 9.028896, 5494.531, 597.9217, 7.358305, 4399.839, 589.9529, 9.312057, 5489.41, 99.94024, 100.0, 99.93429, 99.90022, 99.99493, 99.82294
33178.278320000005, 60.00285824556742, 59.99869315522113, 60.00188015272206, 34.08066520904504, 34.086587088753944, 34.06688001452196, 0.9999753633860351, 0.9999652725868982, 0.9999739196931259, 9685.245651331605, 9688.117359966927, 9687.23276671419, 245.78268977082644, 76.85985168094999, 69.70959023157457, 9683.512835073636, 9690.743528257579, 9688.151761083118, 285.4657973965193, 285.0930870522616, 285.54275490518967, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 613.4164, 7.154881, 4388.202, 594.4549, 7.398116, 4397.81, 587.5939, 9.337389, 5486.838, 603.134, 9.11237, 5499.131, 602.1372, 7.312649, 4400.309, 588.1239, 9.330917, 5488.681, 99.73046, 99.94878, 99.7593, 99.98448, 100.0, 99.79279
33180.60084, 60.01028785652877, 60.007976785301224, 60.007005756729534, 34.07277073571864, 34.105330544168666, 34.054918266743194, 0.9999720781891992, 0.9999638367100876, 0.9999767852510387, 9685.729443908502, 9687.288923258895, 9677.176936351147, 242.67778467015978, 79.4235000945755, 64.1572538881178, 9688.734420593977, 9674.755546287539, 9687.34830439836, 285.25116454011277, 285.1100067350767, 285.4466476528228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1668, 7.242687, 4397.426, 600.7585, 7.324621, 4400.336, 593.8057, 9.255661, 5496.41, 608.5323, 9.029448, 5494.479, 603.9302, 7.284524, 4399.336, 590.2114, 9.303816, 5491.45, 99.94022, 100.0, 99.93332, 99.90225, 99.98586, 99.84314
33182.9604, 60.01390035031362, 60.01029548462584, 60.01349585490915, 34.07816832000518, 34.10647093786261, 34.036718480877646, 0.9999725622649676, 0.9999648927802615, 0.9999763908288823, 9679.825698538905, 9678.029117730362, 9686.471708042347, 235.61780312596056, 81.21544346494147, 69.04431740952703, 9677.938950448754, 9684.171236283253, 9682.670760397154, 285.3047930041091, 284.9845927239881, 285.4627437867966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 604.7025, 7.280344, 4399.785, 604.8246, 7.273231, 4398.525, 599.0858, 9.170619, 5500.373, 614.7269, 8.917108, 5481.407, 610.3012, 7.19869, 4393.375, 596.5137, 9.217933, 5498.811, 99.98641, 99.96779, 100.0, 99.66054, 99.84803, 99.97695
33185.250040000006, 60.00777546553814, 60.008077075179884, 60.013964182374316, 34.0630232296138, 34.12474013716926, 34.06258886001965, 0.9999743420708698, 0.9999676053880101, 0.9999756940203303, 9681.177712959066, 9684.159446500174, 9684.451917230634, 240.5163036944782, 75.83691663578702, 65.86584408202816, 9683.508550804827, 9685.4939565708, 9688.133116234418, 285.22996488749294, 285.01380620944616, 285.42932803803643, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 606.5951, 7.246078, 4397.53, 600.7974, 7.324069, 4400.342, 593.8445, 9.256213, 5496.64, 608.5129, 9.029448, 5494.642, 604.1782, 7.281785, 4399.339, 590.2114, 9.30345, 5491.519, 99.94456, 100.0, 99.93751, 99.90012, 99.98357, 99.8444
33187.76, 60.005020716065566, 60.01052740221682, 60.012002376970905, 34.076790847793355, 34.12024592791264, 34.05144240978201, 0.9999766760459657, 0.9999654073187835, 0.999977286351904, 9682.92988925521, 9687.106876128071, 9687.808045269647, 239.44702770439721, 76.51849140400009, 67.37575038342356, 9693.664492741742, 9678.42069225653, 9688.534294021516, 285.41269061992267, 285.0610022761655, 285.40558390203927, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.088, 7.242865, 4397.316, 600.7585, 7.324437, 4400.395, 593.8251, 9.256213, 5496.634, 608.5323, 9.029264, 5494.753, 604.1401, 7.28142, 4399.291, 596.4939, 9.217566, 5498.991, 99.93748, 100.0, 99.9374, 99.9032, 99.98247, 99.9771
33190.09964, 60.01280338963839, 60.011139327803726, 60.011285417064265, 34.05325345211792, 34.08333923650009, 34.060219335104954, 0.9999780014346177, 0.9999665857942521, 0.9999795807999946, 9687.886479389934, 9692.305428474641, 9691.019388076216, 236.29053873132767, 78.34738327413288, 62.14629688630612, 9685.793485740574, 9681.613706589096, 9691.174572712955, 285.305726404413, 285.0526044884844, 285.43148455244005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 613.3967, 7.15381, 4388.201, 594.416, 7.397932, 4397.922, 587.6133, 9.337021, 5486.764, 602.3378, 9.131124, 5500.024, 597.9408, 7.358671, 4399.897, 602.498, 9.128203, 5500.166, 99.72913, 99.95137, 99.75691, 99.99904, 99.9936, 99.99983
33192.4162, 60.01029047937171, 60.01211078347906, 60.01199183967907, 34.09483427024652, 34.12363388790693, 34.07290411668257, 0.9999771211055386, 0.9999627299410602, 0.9999764920430965, 9675.703007252252, 9684.783585567571, 9690.900108667332, 234.9535313866395, 79.62151303580231, 63.763392719921285, 9678.948065512803, 9688.58085576123, 9693.03907470011, 285.2782690398301, 284.908904926549, 285.50203000965365, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1274, 7.241973, 4397.317, 600.739, 7.32499, 4400.337, 593.864, 9.255477, 5496.579, 608.4935, 9.02908, 5494.583, 602.0037, 7.314658, 4400.146, 596.5336, 9.21775, 5498.812, 99.93892, 100.0, 99.93857, 99.90012, 100.0, 99.97699
33194.810240000006, 60.01363499366925, 60.014601580774176, 60.01258647950549, 34.025518918670066, 34.08404283680852, 34.021370002654635, 0.9999767142657495, 0.9999613130520525, 0.9999800584473862, 9679.716978335822, 9681.59939872525, 9678.803715492713, 244.58170115160192, 84.86202865765625, 67.14433753572575, 9677.14250555767, 9681.892285304266, 9674.890364102172, 285.30687043735225, 285.06345283467823, 285.5265999042005, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.24233, 4397.368, 601.0114, 7.315228, 4400.029, 595.5916, 9.226025, 5499.209, 611.6976, 8.961051, 5486.596, 593.0958, 7.419485, 4395.486, 590.3704, 9.303083, 5491.452, 99.93878, 100.0, 99.97527, 99.75488, 99.90489, 99.8455
33197.12004, 60.01310597389982, 60.012897941747205, 60.00707467034427, 34.06724530706639, 34.147687828485566, 34.07007989408205, 0.9999768391608165, 0.9999626096095139, 0.9999777346767373, 9684.083270417254, 9691.253006431407, 9688.756352606333, 242.0524396796036, 88.10257435296808, 67.19783102297015, 9688.946093169747, 9691.972431698669, 9693.354896492614, 285.34460240204277, 285.13100619681643, 285.45822770593713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 603.4999, 7.285519, 4399.482, 602.8986, 7.297913, 4400.262, 594.3104, 9.253451, 5496.7, 608.4935, 9.028896, 5494.485, 597.9217, 7.359036, 4399.89, 596.5336, 9.218116, 5498.87, 99.98682, 99.99968, 99.93919, 99.89832, 99.99472, 99.97805
33199.43592, 60.01269524390782, 60.01322385768077, 60.01222123615713, 34.09664473517499, 34.15402113259509, 34.079412673433914, 0.9999766286474228, 0.9999652492197622, 0.9999780716595063, 9689.546213429321, 9689.791437192678, 9690.111425678499, 247.2537296981709, 85.21029457775785, 62.418308235875884, 9689.37676577345, 9683.959373826425, 9682.240779277878, 285.20869263727826, 284.91126767227854, 285.30924277310845, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1274, 7.242865, 4397.316, 600.7585, 7.324806, 4400.619, 593.8057, 9.256213, 5496.521, 608.4935, 9.02908, 5494.59, 597.9408, 7.358305, 4399.831, 596.5336, 9.217933, 5498.977, 99.93761, 100.0, 99.93533, 99.90021, 99.99476, 99.97807
33201.88588, 60.01482014319762, 60.01416798965991, 60.014126933487866, 34.06120274855786, 34.1029191550215, 34.05592871961756, 0.9999760404305271, 0.9999643071005816, 0.9999786826790075, 9680.226778525404, 9688.070928346438, 9680.887493223236, 235.29031683063613, 76.51019312158132, 64.06042037213456, 9688.374955142177, 9691.178363809573, 9680.01633325825, 285.24780011143696, 284.9867303670305, 285.49330421920195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 613.377, 7.153275, 4388.259, 594.4354, 7.3983, 4398.094, 587.6133, 9.337021, 5486.713, 602.3766, 9.131492, 5500.029, 604.1973, 7.281054, 4399.349, 602.8558, 9.123076, 5500.045, 99.72676, 99.94742, 99.75702, 99.99998, 99.98513, 99.99541
33204.234200000006, 60.01137053975617, 60.010726211263204, 60.012836990602956, 34.075739646527815, 34.10517225463217, 34.06387683399962, 0.9999747288599593, 0.9999588914157553, 0.9999791064733081, 9679.252061871171, 9687.366715651548, 9694.9748019359, 239.0656819589799, 86.31527724159423, 68.73434463833973, 9687.716202935566, 9682.076964280457, 9681.745732534388, 285.146553907285, 284.908999019012, 285.36168423037714, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.242687, 4397.374, 600.7195, 7.324806, 4400.394, 593.8251, 9.256029, 5496.575, 608.5129, 9.029264, 5494.524, 597.9217, 7.358488, 4399.836, 596.5137, 9.218116, 5498.925, 99.93761, 100.0, 99.93332, 99.90024, 99.99609, 99.98024
33206.547080000004, 60.01479679778865, 60.01122403246605, 60.011736265697266, 34.0573027729575, 34.09750153918025, 34.03168430852532, 0.9999773122008747, 0.9999595498073828, 0.9999750636438941, 9676.422707358131, 9681.180471237965, 9677.639107477784, 242.81924277536893, 84.31830175202458, 65.2526714540154, 9677.356139821004, 9681.709447493951, 9680.986410635434, 285.2732014493816, 284.9963766670791, 285.4435693318176, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.242508, 4397.375, 600.7585, 7.325174, 4400.285, 593.8057, 9.256213, 5496.41, 608.5712, 9.028712, 5494.404, 597.5784, 7.367072, 4398.969, 594.7443, 9.251444, 5496.238, 99.94141, 100.0, 99.93547, 99.90118, 99.98027, 99.94136
33208.884280000006, 60.014890387904, 60.01324942008095, 60.01547774936155, 34.08138263708238, 34.133538889997475, 34.07112516231313, 0.9999782229926927, 0.9999662184176812, 0.9999768130526273, 9683.81266944959, 9686.430570882818, 9678.507305609335, 244.1566392792115, 86.13195715462234, 64.11230540127599, 9691.922326367896, 9690.130541359365, 9688.204802516902, 285.3912226192672, 284.96050611205783, 285.450358983835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.799, 7.323711, 4400.394, 607.0815, 7.243207, 4397.74, 599.4158, 9.182584, 5499.897, 612.4937, 8.958293, 5489.31, 595.4801, 7.38643, 4399.172, 595.1221, 9.229103, 5498.975, 100.0, 99.93949, 99.99814, 99.78947, 99.97977, 99.97566
33211.28628, 60.01708358002412, 60.012059293027534, 60.01606518402717, 34.07791261134543, 34.12799883794611, 34.09108127355442, 0.9999768800345904, 0.9999599362112853, 0.9999771504405286, 9684.15244103469, 9691.299957700368, 9684.398665184293, 240.9046642613148, 84.58670128734055, 71.76618645433246, 9688.662617734895, 9689.927301478252, 9685.39315959877, 285.3068292729035, 284.9728752077766, 285.3853946251407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1668, 7.242687, 4397.369, 600.739, 7.324806, 4400.277, 593.8251, 9.256029, 5496.468, 608.5129, 9.02908, 5494.589, 597.8835, 7.358488, 4399.848, 596.5137, 9.218116, 5498.817, 99.9388, 100.0, 99.93438, 99.90021, 99.99493, 99.98014
33213.560600000004, 60.010338439320094, 60.01007986513067, 60.01074267951773, 34.04195653687616, 34.09962201250698, 34.05305201625993, 0.9999779690703672, 0.9999655300583115, 0.9999764527597669, 9683.232715599172, 9681.354409876216, 9688.992559422091, 237.8349111002335, 80.5876158691176, 64.20346958524442, 9679.231426836537, 9688.034749239574, 9681.179954451312, 285.2898513144141, 284.9124318663824, 285.4902792142547, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 611.2872, 7.175226, 4390.152, 594.7662, 7.397195, 4397.877, 587.8851, 9.334996, 5486.839, 602.3378, 9.131309, 5499.971, 604.1782, 7.281054, 4399.348, 602.8161, 9.123076, 5499.996, 99.77479, 99.94769, 99.75931, 100.0, 99.98377, 99.99757
33215.99332, 60.00449176599888, 60.006808790746156, 60.00467585646014, 34.095040143311806, 34.12556904079924, 34.04920221864044, 0.9999774334069759, 0.9999686144046963, 0.9999765641785203, 9683.722670774983, 9687.23834579044, 9690.300886744535, 239.9932159811351, 84.01991934152193, 66.66221070207166, 9680.241615459445, 9688.017441809301, 9686.818585712233, 285.18967646082444, 284.8383224564491, 285.317883143036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1668, 7.24233, 4397.369, 600.7001, 7.32499, 4400.455, 593.8251, 9.255845, 5496.582, 608.5129, 9.029632, 5494.636, 597.9408, 7.358305, 4399.947, 596.5336, 9.217933, 5498.99, 99.93893, 100.0, 99.93644, 99.90107, 99.99378, 99.97699
33218.3908, 60.000322626146634, 60.00043124743478, 59.99930357144309, 34.089954307851585, 34.131712052332, 34.077773199272585, 0.99997528739914, 0.9999603436268959, 0.9999766230410052, 9687.210379750566, 9685.438344264932, 9683.110558493649, 239.10979871087147, 85.07895956211723, 64.7136776403637, 9679.52814901877, 9681.741296772148, 9691.010959485604, 285.3223437880932, 285.0443309638415, 285.4479774972745, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1668, 7.24233, 4397.322, 600.739, 7.324437, 4400.286, 593.8057, 9.256029, 5496.582, 608.5323, 9.029264, 5494.479, 597.9408, 7.358488, 4399.945, 596.5137, 9.218116, 5499.039, 99.93773, 100.0, 99.9374, 99.90011, 99.99493, 99.97807
33220.727360000004, 59.99306666160527, 59.994076490204016, 59.99825257170536, 34.081506950258714, 34.132593086316284, 34.08381904022896, 0.9999801585973451, 0.9999592361105215, 0.9999790419525194, 9689.529037953387, 9686.182979481975, 9685.343413869172, 245.3451582423222, 81.53386302454146, 62.724232220381225, 9690.772007961963, 9695.644943123003, 9688.28315349432, 285.3246999515917, 285.06267847190645, 285.3893788308151, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.8384, 7.323711, 4400.556, 607.1204, 7.242838, 4397.369, 600.1729, 9.16436, 5500.381, 614.7463, 8.916188, 5481.408, 592.0657, 7.424051, 4396.678, 591.5633, 9.28056, 5495.193, 100.0, 99.9388, 100.0, 99.65866, 99.90599, 99.9112
33223.06652, 59.9902364408324, 59.99193983642313, 59.99290840477305, 34.07686514080074, 34.112915980625324, 34.065034336774495, 0.9999794224351405, 0.9999621416984377, 0.9999781519801927, 9680.998966768757, 9682.72180438805, 9691.13045898841, 240.93498417514365, 82.03635250542538, 64.64089885833039, 9687.159731646665, 9686.66257862276, 9687.832555119905, 285.21254424132303, 285.025485354886, 285.49140456934475, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.242508, 4397.317, 600.739, 7.325174, 4400.226, 593.8445, 9.256581, 5496.632, 608.5518, 9.028712, 5494.583, 597.9217, 7.358305, 4399.837, 596.5336, 9.218116, 5498.876, 99.93892, 100.0, 99.93725, 99.90012, 99.99756, 99.98014
33225.41324, 59.98806149984838, 59.98710571870875, 59.98638083806834, 34.06504900498458, 34.1111988433214, 34.04743930791914, 0.9999778881442315, 0.9999652137989299, 0.9999772607007416, 9677.838449365685, 9683.858401157988, 9680.244356481126, 241.40137800478533, 81.67050025417484, 64.06748886085416, 9682.962683807678, 9677.860123324412, 9685.342481751199, 285.29349599097344, 284.97571093807494, 285.4937536254447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.6992, 7.229659, 4395.761, 598.4627, 7.358698, 4399.541, 590.1951, 9.304255, 5490.817, 603.6777, 9.115864, 5499.929, 603.9302, 7.284524, 4399.441, 602.7962, 9.123443, 5499.992, 99.90225, 99.99573, 99.83164, 99.99056, 99.98589, 99.99844
33227.79004, 59.98401249956159, 59.992548916747225, 59.98933935801262, 34.073927887166356, 34.1162733451695, 34.0804731171342, 0.9999766239461474, 0.9999610850522476, 0.9999803500034778, 9685.231865907172, 9684.154221299132, 9677.382094231994, 241.09826339266692, 81.78006594709746, 67.07051668246095, 9682.740969829569, 9682.363964740014, 9693.925654013887, 285.35814695183325, 285.0585809533174, 285.513324282991, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 609.6706, 7.212883, 4396.106, 599.8441, 7.328489, 4400.438, 593.7669, 9.256397, 5496.64, 608.5323, 9.029448, 5494.754, 597.9789, 7.357758, 4399.839, 596.5137, 9.218116, 5498.816, 99.89962, 100.0, 99.93533, 99.8981, 99.99493, 99.97805
33230.154200000004, 59.98131888960201, 59.980250621359296, 59.98067835985782, 34.06926991617621, 34.14207259563803, 34.0733990337235, 0.99997639481093, 0.999958822345497, 0.9999771305391316, 9683.332155251466, 9694.550630942555, 9691.910733835888, 241.65776089089604, 85.28136721342105, 62.47939668021445, 9688.402494933289, 9682.376245449896, 9691.79751856539, 285.31337865754756, 285.03034550586347, 285.3911719934384, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.088, 7.243401, 4397.432, 600.7195, 7.325174, 4400.455, 593.8057, 9.255661, 5496.529, 608.5129, 9.029632, 5494.701, 597.9217, 7.358488, 4399.896, 596.5137, 9.217933, 5498.876, 99.93774, 100.0, 99.93548, 99.90225, 99.99375, 99.97807
33232.47572, 59.982024569106834, 59.97732102131525, 59.97738365066736, 34.0580862361644, 34.121296730813405, 34.04243084717295, 0.9999765509133657, 0.9999603495329343, 0.9999796150341751, 9680.358911779118, 9680.816459050699, 9693.752967653829, 244.43813080156474, 81.33281357799387, 62.598529081801644, 9683.546363065558, 9682.448435532664, 9683.174116913538, 285.18747111764895, 284.9939440033618, 285.4522044330737, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 600.8384, 7.323889, 4400.388, 607.1204, 7.243022, 4397.261, 600.1923, 9.164176, 5500.32, 614.7269, 8.917108, 5481.415, 591.627, 7.428617, 4394.815, 590.2114, 9.304182, 5491.506, 100.0, 99.93635, 100.0, 99.66068, 99.88456, 99.84326
33234.802, 59.98124514801051, 59.97766713409581, 59.97892908184995, 34.073421091313755, 34.146557785642145, 34.06107629416721, 0.9999780938511157, 0.9999589109725214, 0.9999772730302869, 9683.99048839513, 9691.906205294477, 9689.08065102637, 247.2140922736453, 87.84479025509427, 61.85674218078657, 9689.956310166748, 9685.441525070926, 9695.439244283794, 285.25817285342106, 285.0098060125571, 285.45374928917266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1866, 7.242151, 4397.426, 600.7195, 7.324806, 4400.391, 593.8445, 9.255661, 5496.52, 608.4935, 9.029448, 5494.53, 597.9026, 7.358671, 4399.84, 596.5137, 9.218116, 5499.037, 99.93879, 100.0, 99.93532, 99.89833, 99.99739, 99.97697
33237.057120000005, 59.97982743746113, 59.978029331274826, 59.97876525345366, 34.06987743913409, 34.13305792214978, 34.05363595970734, 0.9999780538849865, 0.9999627633140121, 0.9999768194857023, 9680.334580934277, 9681.178786047692, 9688.589146521277, 238.8317872478574, 83.09011391774584, 67.53727831637548, 9684.18461857299, 9684.610811098724, 9681.77180041888, 285.3467563482893, 284.9920750570205, 285.543703659127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 0 1 0), 5500.0, 600.0, 607.1471, 7.242687, 4397.265, 600.739, 7.325174, 4400.396, 593.8251, 9.256029, 5496.463, 608.5323, 9.029816, 5494.875, 598.5511, 7.343878, 4400.268, 598.3229, 9.184238, 5500.461, 99.93892, 100.0, 99.93332, 99.90542, 100.0, 100.0
