TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33778.95868, 60.00889241722227, 60.010108093019426, 60.01229913425442, 31.54264916886983, 31.604157172723216, 31.562681502113065, 0.9999840016760443, 0.9999603651343112, 0.9999847843050792, 8953.91093769929, 8968.061876431586, 8961.70519573235, 217.8399420733449, 71.91261816009228, 50.70777871821883, 8954.363291617856, 8968.92515795968, 8971.528619394132, 285.2267888360373, 285.03107739712976, 285.354179354659, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6081, 7.166303, 4389.725, 600.8168, 7.324069, 4400.404, 593.864, 9.255109, 5496.543, 613.8918, 7.145216, 4387.009, 597.5593, 7.362871, 4399.614, 596.1161, 7.379406, 4398.943, 99.77138, 100.0, 99.9367, 99.69834, 99.99225, 99.97591
33781.25864, 60.01080638316191, 60.01063107921473, 60.010152368601844, 31.521177678844214, 31.57972782489727, 31.538714663505903, 0.9999877973073817, 0.9999638202496195, 0.9999877438427147, 8951.237446810466, 8960.379052787779, 8953.723758976827, 211.78403726073793, 76.67204457496723, 43.359288855333034, 8952.20600361728, 8956.943083476765, 8967.020544604771, 285.2029309835073, 284.8948413689806, 285.39651382097463, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.3388, 7.254108, 4398.175, 594.5522, 7.397011, 4397.876, 587.5551, 9.337941, 5486.526, 620.2418, 7.045929, 4370.407, 603.9302, 7.284342, 4399.301, 602.3986, 7.303778, 4400.073, 99.95711, 99.95033, 99.75362, 99.32603, 99.98556, 100.0
33783.53024, 60.00828986008114, 60.009189635239586, 60.00605414517359, 31.548186134650813, 31.595886662646894, 31.587850996985722, 0.9999844789024751, 0.9999633219969015, 0.9999872863922514, 8950.872022260883, 8963.489951096813, 8964.043056970993, 213.86953184181084, 75.82831350631284, 52.07533018624372, 8956.06692633111, 8959.032748187652, 8963.842604237736, 285.1361013489799, 284.84673067961756, 285.2910128604942, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5687, 7.165589, 4389.73, 600.7974, 7.324069, 4400.511, 593.8834, 9.255293, 5496.648, 613.9501, 7.146503, 4386.847, 597.5593, 7.362323, 4399.729, 596.0565, 7.37904, 4398.996, 99.76509, 100.0, 99.93766, 99.70332, 99.99243, 99.97074
33785.880320000004, 60.01304619821463, 60.01076029450676, 60.01013121043264, 31.525591184652743, 31.55278293885697, 31.527901521299626, 0.9999863130813478, 0.9999690356590281, 0.9999876063854838, 8947.556185469433, 8949.714190690429, 8950.963127958627, 214.378991122956, 70.65163874275959, 47.18296026528742, 8949.259590585158, 8948.221316977038, 8947.062775236569, 285.2232752123674, 284.8812069017929, 285.3322845652133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6278, 7.165946, 4389.783, 600.7974, 7.324069, 4400.398, 587.5357, 9.337941, 5486.526, 613.8918, 7.145767, 4386.839, 597.5402, 7.361958, 4399.679, 595.9968, 7.383069, 4397.789, 99.7664, 100.0, 99.75362, 99.69949, 99.99269, 99.95852
33788.3018, 60.01009121684051, 60.01107094077137, 60.010257512106996, 31.54909625813551, 31.59671320800701, 31.526340134723117, 0.99998880900372, 0.9999688989731954, 0.9999867252597763, 8956.694109139875, 8955.691722294974, 8959.994363713344, 212.69277821274227, 75.40669473638991, 43.81550380685508, 8955.35592075575, 8959.3327415877, 8963.685834806449, 285.25253014942706, 284.9109143009962, 285.35807997762646, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 618.8577, 7.067967, 4374.468, 607.1594, 7.242285, 4397.499, 581.6539, 9.403839, 5474.95, 609.212, 7.206442, 4393.641, 594.8316, 7.393552, 4398.497, 594.1876, 7.394423, 4398.368, 99.41939, 99.9363, 99.54314, 99.86582, 99.96444, 99.9615
33790.61252, 60.01242664953343, 60.00756195035717, 60.009275060521006, 31.528821786712108, 31.58102406185598, 31.54446796243947, 0.9999882087928322, 0.9999676805158951, 0.9999857250680274, 8951.899733531456, 8963.28391065187, 8956.85918442768, 216.82214677021148, 66.48969229499971, 42.197073545184594, 8952.483170073352, 8952.29555561339, 8961.902680388881, 285.2097687463374, 284.8910569724509, 285.30105280396106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6081, 7.16541, 4389.673, 600.8363, 7.324621, 4400.398, 587.5551, 9.337757, 5486.525, 613.9501, 7.146503, 4386.845, 597.5784, 7.362323, 4399.73, 589.6945, 7.448626, 4392.473, 99.76876, 100.0, 99.75565, 99.69963, 99.99263, 99.82354
33792.95236, 60.0083958810994, 60.01145706168614, 60.01020411005186, 31.53026357294913, 31.571152304911543, 31.507726395127783, 0.9999860531350662, 0.9999603367821011, 0.9999853182587333, 8951.497304928676, 8953.892783202766, 8954.651376945892, 213.38325770531264, 71.96748177613244, 46.33223974403995, 8957.107733335988, 8955.97259007876, 8957.57977595232, 285.16392581171726, 284.98985473243613, 285.3087040292473, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 610.0452, 7.210741, 4395.131, 596.2837, 7.377118, 4398.252, 592.6022, 9.265232, 5496.355, 620.1447, 7.045746, 4370.187, 603.9684, 7.284524, 4399.47, 583.4319, 7.509239, 4381.516, 99.88795, 99.97112, 99.93232, 99.31983, 99.98654, 99.58233
33795.261920000004, 60.00517822660154, 60.00447494404823, 60.00761992132609, 31.532658284886093, 31.58822457517878, 31.552262592241995, 0.9999848574835366, 0.9999699136673373, 0.9999869412467188, 8943.31569562722, 8954.652514412148, 8956.184513581306, 212.9512670990389, 74.8324836942038, 41.08794625268956, 8949.134225488382, 8953.190399556172, 8961.426778624276, 285.2465878883515, 284.99523916785506, 285.3420219064083, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.3321, 7.16773, 4389.829, 600.7585, 7.323516, 4400.346, 587.5745, 9.337573, 5486.579, 613.9113, 7.146135, 4386.958, 597.5974, 7.362141, 4399.62, 589.7343, 7.448626, 4392.474, 99.76744, 100.0, 99.75472, 99.70202, 99.99378, 99.82615
33797.58008, 60.00765646626652, 60.01090033732843, 60.00842320741581, 31.551624427335653, 31.590539076468737, 31.52627168202599, 0.9999861523572235, 0.9999676456725575, 0.9999885050607907, 8954.624908199006, 8965.12091965634, 8965.382840954357, 211.74217142165676, 74.18790913644216, 44.77647538718929, 8955.407653915538, 8966.686847918505, 8955.31501317185, 285.2047481399767, 284.9818642517855, 285.33722717496715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2402, 7.254287, 4398.123, 600.778, 7.324437, 4400.346, 587.5357, 9.338309, 5486.638, 613.9113, 7.145584, 4386.963, 597.5593, 7.362506, 4399.674, 589.7343, 7.448443, 4392.471, 99.95593, 100.0, 99.75565, 99.70097, 99.99368, 99.82769
33799.88852, 60.00727201027171, 60.00383024614159, 60.008598676583894, 31.547416653312165, 31.570810476197448, 31.550306015997876, 0.9999866373852103, 0.999968881931161, 0.999988833726584, 8953.843491909623, 8958.71092832967, 8957.584527791645, 219.97342369053968, 72.22791700543576, 48.05468660534552, 8960.16071855725, 8960.502522820132, 8959.007436813585, 285.2865426496796, 285.07880933224186, 285.3048849102802, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 600.0104, 7.333527, 4400.362, 607.1399, 7.242654, 4397.207, 581.2657, 9.412491, 5471.09, 607.9109, 7.231815, 4396.457, 591.3791, 7.430991, 4394.565, 596.0963, 7.379406, 4398.715, 100.0, 99.93512, 99.474, 99.91807, 99.87624, 99.97456
33802.2292, 60.00700700751562, 60.00988818818318, 60.00664708962798, 31.541942220701614, 31.58234255324112, 31.520567851998184, 0.9999899402119399, 0.9999643165780818, 0.9999906487108448, 8963.692861742447, 8960.610603559393, 8956.959391185264, 210.2371926436026, 71.39695050047862, 41.80447899106366, 8962.84670596787, 8960.309574653407, 8965.110196863812, 285.2399391252247, 284.97395757850455, 285.4452216814371, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2402, 7.254108, 4398.117, 600.8363, 7.323884, 4400.511, 587.5357, 9.337757, 5486.525, 613.8918, 7.145767, 4386.955, 597.5784, 7.362141, 4399.622, 591.1259, 7.427384, 4396.378, 99.95569, 100.0, 99.75361, 99.70083, 99.99381, 99.89488
33804.506, 60.00784080097487, 60.01186992613631, 60.01168421197986, 31.534343027851506, 31.57424960759637, 31.533715164502386, 0.9999897981571316, 0.9999694235494757, 0.9999896414933378, 8950.436793733381, 8954.902554435439, 8961.73522823558, 213.64293302195438, 75.63218966000551, 41.441478013426604, 8958.247103025768, 8959.131817077288, 8962.46780027101, 285.1933049119679, 285.16943146639693, 285.4053152476911, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2402, 7.254466, 4398.06, 600.778, 7.324069, 4400.295, 587.5745, 9.337573, 5488.1, 614.5521, 7.126094, 4382.951, 599.9055, 7.334746, 4400.324, 599.4562, 7.333077, 4400.325, 99.95581, 100.0, 99.76962, 99.63802, 100.0, 100.0
33806.841720000004, 60.01097575592331, 60.01250774528863, 60.00721377240447, 31.54280208862493, 31.564733587916436, 31.555691342301742, 0.9999870836376481, 0.9999683259218345, 0.9999877638079645, 8952.952116227336, 8956.76670683187, 8957.330545479943, 211.7235141325582, 71.13936704940943, 42.80836789827572, 8957.376690794743, 8967.733657722672, 8964.089800555272, 285.3352724411248, 285.04142485271296, 285.3625363850143, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6081, 7.17005, 4390.874, 595.8946, 7.376565, 4399.408, 591.3016, 9.296709, 5491.744, 616.3969, 7.118004, 4384.978, 598.3604, 7.357575, 4399.686, 596.0366, 7.37959, 4398.767, 99.79119, 99.98438, 99.85804, 99.62196, 99.99401, 99.97279
33809.216720000004, 60.01518531614072, 60.01425208004855, 60.01077745190935, 31.527548957925386, 31.566190090791785, 31.52604596077418, 0.9999875779728239, 0.9999674945829873, 0.999988683893756, 8952.183336875649, 8961.543382126221, 8962.798269777428, 213.16188894083734, 69.38982546104535, 43.536079920484326, 8963.134818145281, 8960.119756380958, 8963.165516018966, 285.25214455389323, 284.94302170029033, 285.4252101222823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.848, 7.205565, 4392.715, 600.8363, 7.324069, 4400.516, 587.5357, 9.337941, 5486.52, 613.853, 7.146503, 4386.839, 597.6356, 7.361593, 4399.67, 596.0167, 7.37959, 4399.003, 99.84706, 100.0, 99.75469, 99.70214, 99.99003, 99.97594
33811.554480000006, 60.01891767113683, 60.00772836670687, 60.01299650106786, 31.501110483787144, 31.511683850253107, 31.479041247646077, 0.9999882244397519, 0.9999709180905262, 0.9999860804183218, 8941.30920697625, 8951.751788367239, 8947.800246994979, 217.2963938757639, 70.39513502289265, 41.17715766121239, 8947.36254798942, 8946.85710690774, 8948.636945601747, 285.2742715484115, 285.0271616591187, 285.48879794175616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 618.5817, 7.073499, 4375.219, 607.0621, 7.243575, 4397.319, 581.2269, 9.412675, 5471.088, 607.8333, 7.232919, 4396.407, 591.4172, 7.430991, 4394.665, 589.6945, 7.448077, 4392.533, 99.44275, 99.93873, 99.47068, 99.91805, 99.87245, 99.82768
33813.842280000004, 60.012599232774036, 60.01226676338351, 60.01318480187657, 31.522614096059076, 31.591331924248028, 31.522279774844783, 0.9999881094059896, 0.9999675536990461, 0.9999887010530932, 8951.400138691271, 8958.870151119008, 8963.68608063208, 209.5260350627425, 76.01078874241466, 41.09204715069609, 8958.534512522556, 8962.903918021477, 8968.724358697073, 285.195573310017, 284.86897880079505, 285.3859076602174, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5884, 7.166659, 4389.731, 600.7974, 7.324069, 4400.398, 587.5551, 9.337757, 5486.526, 613.8724, 7.145951, 4386.898, 597.5593, 7.363054, 4399.571, 596.0565, 7.378857, 4398.936, 99.77006, 100.0, 99.75362, 99.70084, 99.98884, 99.97076
33816.14316, 60.01557185361538, 60.01200478171976, 60.01608867405603, 31.539580125933703, 31.565942753562524, 31.530794015617534, 0.9999876254418183, 0.9999666831083612, 0.9999897618967211, 8962.481911214853, 8962.227265282498, 8959.706864496991, 214.75093778218638, 72.25171033499237, 43.20910332633821, 8959.296543525894, 8964.603471526758, 8962.299488751847, 285.23453142448653, 285.0804982189815, 285.4052636720419, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5687, 7.166124, 4389.783, 600.8168, 7.324253, 4400.399, 587.5551, 9.337941, 5486.639, 613.853, 7.146687, 4386.794, 597.5974, 7.362506, 4399.571, 596.0565, 7.379956, 4398.82, 99.76508, 100.0, 99.75361, 99.7047, 99.99378, 99.97339
33818.50892, 60.01148882526116, 60.014697576006256, 60.014786150089726, 31.5549731651309, 31.59891596535015, 31.545016036307313, 0.999984876883825, 0.9999715215245505, 0.9999871044638848, 8960.951952054911, 8963.151693904352, 8968.702455410066, 212.76421805283462, 75.83654295780684, 47.24563136852976, 8959.857002146191, 8963.43257389221, 8961.05153846311, 285.2596309517086, 284.84715438875776, 285.4074764043667, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2797, 7.254108, 4398.117, 594.5327, 7.397195, 4397.819, 593.9028, 9.255293, 5496.649, 620.2418, 7.046113, 4370.245, 603.8921, 7.289455, 4399.688, 601.1063, 7.328499, 4400.217, 99.95699, 99.94902, 99.93766, 99.32235, 99.9915, 100.0
33820.82492000001, 60.01340893487706, 60.01376032397229, 60.01251543536135, 31.526776285869815, 31.572975636836933, 31.561335051160324, 0.9999878570993849, 0.9999659439173912, 0.9999892742308553, 8963.469670470571, 8958.94218111777, 8967.537884792227, 210.0583586801231, 73.61411302936256, 42.76860576465651, 8966.10003127307, 8958.846856421635, 8965.084637851038, 285.2456753575962, 284.96917849070405, 285.3831754057288, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5687, 7.165589, 4389.777, 600.778, 7.324069, 4400.344, 587.5357, 9.338125, 5486.526, 613.9113, 7.145951, 4387.12, 597.5402, 7.362871, 4399.73, 596.0764, 7.378857, 4398.997, 99.7639, 100.0, 99.75456, 99.70588, 99.99113, 99.9758
33823.164560000005, 60.009570167548645, 60.01340226475372, 60.01037021362097, 31.513506168701742, 31.57912759048121, 31.518855329124243, 0.9999845106648683, 0.9999665682186868, 0.999987520649051, 8949.908427904935, 8961.398836720997, 8956.3981786528, 216.04158604618624, 71.59457785326549, 44.81044658783185, 8949.37329318302, 8959.729502613476, 8963.182240043892, 285.22337667408004, 284.94751436910167, 285.4071126707842, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 605.8854, 7.264103, 4399.136, 602.6846, 7.300676, 4399.803, 584.6628, 9.380646, 5477.357, 609.7363, 7.211958, 4395.499, 591.627, 7.428069, 4394.667, 589.6746, 7.44826, 4392.479, 99.97895, 99.99916, 99.58691, 99.87748, 99.87739, 99.82766
33825.481080000005, 60.01390296214158, 60.012648759072974, 60.00943782531941, 31.53172118247937, 31.605539751804077, 31.506088857611356, 0.9999897233148644, 0.9999673289258111, 0.9999871205105778, 8951.524955040017, 8960.217476788528, 8968.688219475616, 222.73805589496806, 74.3036927543676, 41.183983467896155, 8960.665115244967, 8965.111797964682, 8958.119760839601, 285.27568448417264, 285.0477380424273, 285.4787107336557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.5393, 7.284626, 4399.487, 602.1398, 7.316517, 4400.335, 587.2251, 9.338861, 5486.518, 613.8336, 7.146135, 4387.172, 597.5402, 7.362689, 4399.737, 596.136, 7.378857, 4398.83, 99.98694, 100.0, 99.75347, 99.70336, 99.99133, 99.97193
33827.790720000005, 60.010030905825246, 60.00856629124331, 60.01040884993304, 31.547530950355675, 31.557966880507607, 31.555664050458432, 0.9999874127251049, 0.9999681769321499, 0.9999879025451937, 8955.48094940668, 8967.991751298967, 8966.7999732416, 214.08649890620518, 74.33166654377601, 43.24651373088102, 8964.834689349644, 8953.706491280796, 8966.500067529447, 285.31077301070957, 284.9328313278943, 285.4165715980836, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2994, 7.253752, 4398.117, 600.8168, 7.324253, 4400.354, 587.5357, 9.338125, 5486.644, 613.9307, 7.145767, 4386.951, 597.5974, 7.362689, 4399.788, 596.136, 7.37959, 4398.835, 99.95581, 100.0, 99.75362, 99.70204, 99.99246, 99.97046
33830.09984, 60.006489159772414, 60.006487614266874, 60.005293068856155, 31.537243570930656, 31.57221872766931, 31.541095230396095, 0.9999849059084805, 0.9999651550127627, 0.9999825595395672, 8950.234406373522, 8956.570043923944, 8960.23877927998, 213.19436394661125, 75.70005008405224, 50.982422504580654, 8952.458065360355, 8958.543041670104, 8961.951100180499, 285.3470975992609, 285.00072629735655, 285.3331103364869, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5884, 7.165589, 4389.725, 594.4744, 7.397748, 4398.043, 593.8445, 9.255477, 5496.656, 620.2029, 7.045929, 4370.348, 603.9493, 7.284159, 4399.371, 602.4185, 7.304694, 4400.073, 99.76508, 99.95412, 99.93658, 99.31715, 99.98671, 99.99622
33832.49708, 60.00525094096967, 60.00413543629532, 60.004953602270035, 31.552810679478945, 31.604403602662895, 31.52909062262625, 0.9999891765739812, 0.999966998309511, 0.9999873195266432, 8960.921444386406, 8958.256196104143, 8959.772275658288, 211.3431113421093, 75.6213036633444, 45.91728094917244, 8953.862258447878, 8959.964985596824, 8966.69229363456, 285.3526098964511, 284.8601554293705, 285.3954563603881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2797, 7.254287, 4398.112, 600.8363, 7.323516, 4400.467, 587.5551, 9.337757, 5486.52, 613.8724, 7.146135, 4387.113, 597.5784, 7.362323, 4399.731, 596.1161, 7.37959, 4398.938, 99.95568, 100.0, 99.75458, 99.70332, 99.99263, 99.97445
33834.81124, 60.01025858064012, 60.00537663427964, 60.002950739260825, 31.489696288460944, 31.565832223005252, 31.47376216466635, 0.9999881443272229, 0.9999661328940667, 0.9999871245894594, 8948.182578223898, 8945.132722032478, 8947.399714898205, 211.69957494048106, 74.71844195296262, 43.84296762167878, 8946.642961514515, 8946.7201501881, 8944.135816697164, 285.1974810998653, 284.93422733075005, 285.42481062656367, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6475, 7.165589, 4389.835, 600.8168, 7.323516, 4400.244, 587.5745, 9.337941, 5486.578, 613.9113, 7.146503, 4386.958, 597.1587, 7.371272, 4399.024, 594.6251, 7.401747, 4397.06, 99.76258, 100.0, 99.75469, 99.7032, 99.98368, 99.93177
33837.119320000005, 60.00484306605488, 60.00294466161762, 60.0020000759829, 31.536544716079096, 31.585899236478046, 31.529801017134936, 0.9999874292910325, 0.9999673058915801, 0.9999876656602679, 8958.793037011072, 8950.29096126024, 8959.113560329946, 210.6748934931041, 72.41222658792867, 43.52516893448956, 8952.443784201232, 8958.289786648646, 8964.313775106026, 285.26535535466263, 284.9065406549295, 285.4066018791874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 618.8774, 7.068502, 4374.688, 607.1204, 7.242838, 4397.549, 582.1198, 9.402551, 5476.187, 609.3285, 7.204971, 4393.322, 594.9269, 7.392639, 4398.99, 594.287, 7.392958, 4398.491, 99.42332, 99.9429, 99.55063, 99.84683, 99.96348, 99.96429
33839.422080000004, 60.00371860544455, 59.9968390832861, 60.00161552019418, 31.520000901495276, 31.572298758454288, 31.51224568736117, 0.9999904013020782, 0.9999641032274195, 0.9999895025298402, 8956.019015292568, 8958.306934189626, 8961.9664482025, 213.33855093538716, 69.15160189738208, 43.92940900430949, 8961.729019287457, 8956.228690027772, 8961.102120981071, 285.3427040683359, 284.97204507955144, 285.34803081105036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6081, 7.16541, 4389.777, 600.7974, 7.323884, 4400.354, 587.5357, 9.337757, 5486.413, 613.8724, 7.146687, 4386.898, 597.5402, 7.362323, 4399.73, 596.1161, 7.378857, 4399.003, 99.76876, 100.0, 99.75469, 99.70084, 99.99133, 99.97594
33841.737680000006, 59.99629498161241, 59.99385498792342, 59.99603869806122, 31.54055094354489, 31.56627810994714, 31.557388543291236, 0.9999871671524532, 0.9999659150746496, 0.9999861858662817, 8959.960326409846, 8964.944031840962, 8961.367966945085, 211.22253295258366, 73.95967446041641, 49.54849297055853, 8964.333478565108, 8955.49300475389, 8961.85805017358, 285.17907223860965, 284.9248793129541, 285.36566465650674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.9072, 7.21199, 4395.339, 596.1864, 7.378407, 4398.243, 593.1263, 9.2656, 5496.296, 620.2224, 7.045929, 4370.295, 603.9493, 7.284342, 4399.477, 602.3588, 7.303961, 4399.899, 99.87982, 99.97344, 99.93126, 99.3235, 99.98545, 100.0
33844.010800000004, 59.98697466240958, 59.98869725288964, 59.98834384626272, 31.540072494145644, 31.577343870672753, 31.532903880722266, 0.9999878446108352, 0.9999623238292257, 0.9999882653293245, 8953.2920262672, 8962.798747533205, 8963.078989543943, 210.93643966317936, 71.41642224905672, 41.4524605189913, 8957.143754931869, 8966.255979469259, 8957.927390239262, 285.14034896202594, 284.800796459188, 285.2980196433826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.1152, 7.16898, 4389.991, 600.7585, 7.324069, 4400.235, 587.6716, 9.337205, 5486.645, 613.8918, 7.145584, 4387.061, 597.5402, 7.362689, 4399.674, 596.0963, 7.379223, 4398.883, 99.77112, 100.0, 99.75578, 99.70097, 99.99119, 99.97197
33846.29608, 59.983832030474005, 59.98605186087737, 59.98591462148047, 31.547938291391795, 31.612240563376773, 31.53931177984285, 0.9999876476551218, 0.9999638734379508, 0.9999893287951274, 8952.299897366216, 8962.438781289784, 8957.271562988944, 210.88310457012085, 75.55607856095776, 44.205713318240214, 8963.574924128718, 8957.96651254607, 8966.925132943077, 285.2376265454113, 284.8530013297418, 285.3147565035881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2797, 7.254108, 4398.17, 600.8168, 7.323884, 4400.347, 587.5357, 9.337757, 5486.525, 613.9113, 7.145951, 4387.009, 597.5784, 7.361958, 4399.729, 596.0963, 7.379406, 4398.942, 99.957, 100.0, 99.75361, 99.70069, 99.99243, 99.97195
33848.600000000006, 59.98408537461028, 59.97963799371206, 59.98167153356756, 31.53086354663458, 31.596102872419486, 31.534622101386915, 0.9999869910994568, 0.9999705931482811, 0.9999857197024937, 8957.148687432156, 8960.026438418285, 8961.422523980304, 216.48713211890617, 72.04828432359773, 46.80163793053953, 8954.95201590418, 8958.840641285948, 8969.840554376775, 285.2417782627534, 284.9701348769008, 285.3295794218524, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 600.0301, 7.333705, 4400.472, 607.1399, 7.24247, 4397.262, 581.2657, 9.412491, 5471.03, 607.8915, 7.232367, 4396.457, 591.36, 7.430991, 4394.726, 589.7343, 7.447894, 4392.479, 100.0, 99.93515, 99.47082, 99.91807, 99.87624, 99.82631
33850.90916, 59.98134317762087, 59.98090024298009, 59.98144123709929, 31.517388458305344, 31.580152735284926, 31.53058305040661, 0.9999903998333036, 0.9999693515116127, 0.999988899333931, 8953.722277957428, 8962.098214590473, 8965.140103610458, 210.85889596530342, 70.64203437815604, 42.398020876580404, 8965.692137014803, 8971.032997667064, 8965.80752734133, 285.2329258501891, 285.0738469872043, 285.3956952504854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2994, 7.254644, 4398.117, 600.778, 7.324253, 4400.398, 587.5357, 9.337941, 5486.585, 613.8918, 7.145951, 4386.898, 597.5784, 7.362689, 4399.679, 596.1161, 7.37959, 4398.944, 99.95581, 100.0, 99.75469, 99.70337, 99.98996, 99.9746
33853.19472, 59.981691906584786, 59.98238791811518, 59.98517227877476, 31.551538138351138, 31.60732335839791, 31.53993352216888, 0.9999860834959782, 0.9999661467493979, 0.9999873485899031, 8955.843960484592, 8956.128650293153, 8962.995102882865, 207.74067845558238, 73.08797349449401, 38.22933972000328, 8951.49184694588, 8959.46668052143, 8968.41477636892, 285.21037609036625, 284.8901805607464, 285.2985479279799, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2797, 7.253573, 4398.118, 600.7195, 7.32499, 4400.348, 587.5551, 9.338125, 5486.637, 614.0084, 7.144297, 4384.935, 598.4367, 7.345704, 4400.248, 598.5019, 7.343698, 4400.315, 99.95583, 100.0, 99.7535, 99.68796, 100.0, 100.0
33855.56508, 59.98490960273874, 59.9888356198268, 59.98491639187713, 31.55887480963692, 31.55963946117493, 31.53532351857382, 0.9999879143118234, 0.9999638232109072, 0.9999874141744779, 8961.219358550385, 8960.747970310413, 8958.376488734211, 213.2050013146004, 73.98651153144635, 44.79712458364111, 8960.317761945402, 8966.746919706822, 8963.035449319417, 285.13892095716017, 284.84365938470836, 285.3469097533601, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5687, 7.166303, 4389.725, 594.9802, 7.392221, 4398.934, 592.6022, 9.277565, 5493.12, 616.8046, 7.101089, 4382.625, 599.3904, 7.346069, 4399.975, 596.1957, 7.378857, 4398.7, 99.76745, 99.96684, 99.88437, 99.58065, 99.99803, 99.97202
33857.85068, 59.986864273862686, 59.99291911363568, 59.986961193170934, 31.533877498141226, 31.571595854753728, 31.530589058255984, 0.9999882367864253, 0.9999664701531547, 0.9999911992137817, 8953.013781959999, 8960.662480359857, 8965.482044563505, 212.0300854330385, 77.91997269406261, 40.92134498922678, 8954.995207252194, 8960.94267297198, 8959.795613656825, 285.2430655316066, 285.043798895838, 285.4809950534048, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 608.2906, 7.220557, 4394.942, 600.8168, 7.324253, 4400.295, 587.5551, 9.337941, 5486.638, 613.8918, 7.145951, 4386.951, 597.5593, 7.363054, 4399.74, 596.1161, 7.379223, 4398.822, 99.88364, 100.0, 99.75565, 99.70216, 99.99269, 99.97062
33860.190520000004, 59.98801149155995, 59.992102855110794, 59.991776689410486, 31.491709138913183, 31.519816077157238, 31.489645646934086, 0.9999877341058528, 0.9999691481079743, 0.9999866549436892, 8945.299661105171, 8951.785333848637, 8944.436115034812, 214.64037903888948, 72.19340513867564, 43.91941633601891, 8947.300523240976, 8942.662031773416, 8950.639343742188, 285.2471951038357, 284.95008784472, 285.3885371823386, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 616.9848, 7.090454, 4376.773, 606.6535, 7.246706, 4397.471, 581.2269, 9.412491, 5471.024, 607.8333, 7.231815, 4396.407, 591.36, 7.430808, 4394.775, 589.7343, 7.448443, 4392.48, 99.47072, 99.94552, 99.47496, 99.91693, 99.87379, 99.83148
33862.530960000004, 59.991244112024106, 59.990101400391, 59.99034840869186, 31.52472427819151, 31.571161841399586, 31.519007297046613, 0.9999891712827699, 0.9999654133713294, 0.9999898924319627, 8958.86726494156, 8962.166535741353, 8961.10916166437, 212.59774122238377, 74.7537881816279, 40.375082213634414, 8955.63015496104, 8968.459154904902, 8961.471157769127, 285.2689137920866, 284.99491215230097, 285.38379205501525, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6081, 7.165053, 4389.778, 600.7974, 7.324253, 4400.511, 587.5745, 9.337757, 5486.639, 613.8918, 7.145951, 4386.949, 597.5211, 7.362689, 4399.464, 596.1161, 7.379406, 4398.997, 99.76521, 100.0, 99.75458, 99.70204, 99.99266, 99.97463
33864.839080000005, 59.988165669099594, 59.98954715450781, 59.99158793942619, 31.524919581405232, 31.567099121659975, 31.545825662349767, 0.9999871484368342, 0.9999671614137112, 0.9999897729408161, 8954.151631004941, 8962.696216546276, 8964.621255410013, 211.0565613070566, 73.83149522020813, 44.54146998705528, 8954.113672818808, 8964.182660720488, 8961.421323669898, 285.2612768948098, 284.9779695227809, 285.3933278939243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5884, 7.166659, 4389.939, 600.8168, 7.3237, 4400.52, 587.5551, 9.337941, 5486.525, 613.9113, 7.145951, 4386.898, 597.5402, 7.362141, 4399.566, 596.1161, 7.379406, 4399.002, 99.76995, 100.0, 99.75361, 99.70216, 99.99136, 99.97182
33867.18048, 59.99100695306865, 59.99208287081155, 59.988646165429046, 31.56510776544093, 31.576995292399562, 31.56298367323275, 0.9999869284550115, 0.999966353151477, 0.999985647930143, 8958.674481761687, 8964.375902211894, 8964.681631827341, 213.22024395508072, 74.44988686435045, 43.51740901475523, 8959.23246648153, 8966.044254812696, 8967.065571742614, 285.18635910979725, 284.98329028283877, 285.3933622290053, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2402, 7.254822, 4398.175, 594.5522, 7.397563, 4397.922, 593.9028, 9.25474, 5496.53, 620.2029, 7.046297, 4370.244, 603.9302, 7.283977, 4399.313, 602.0606, 7.308173, 4400.177, 99.95699, 99.9541, 99.93551, 99.32219, 99.98299, 100.0
33869.53648, 59.99641381291359, 59.98862286262105, 59.99435759400611, 31.551324711924977, 31.554219128626464, 31.523101365236567, 0.9999862646637168, 0.9999670703197505, 0.9999853648145843, 8959.460587161915, 8960.360762984285, 8964.661133337067, 208.64736509160798, 73.80197908691025, 40.83297326462616, 8955.963147629116, 8961.492186448646, 8959.37008564546, 285.3382193263644, 284.9725674426751, 285.3174135551732, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5292, 7.165767, 4389.784, 600.8168, 7.323884, 4400.346, 587.5745, 9.337573, 5486.585, 613.853, 7.145584, 4386.957, 597.5593, 7.362141, 4399.729, 596.0963, 7.37959, 4398.827, 99.76639, 100.0, 99.75565, 99.70336, 99.99243, 99.97578
33871.97544, 59.99377290265067, 59.99449195586763, 59.996466842534964, 31.53049695903991, 31.575401041911356, 31.511949438326724, 0.9999862111910478, 0.9999689315961039, 0.999988852605848, 8954.4148323637, 8955.044269625825, 8957.398329870999, 213.92334118802228, 71.34099152721683, 47.14407140802905, 8951.919975978, 8956.865816939584, 8958.290483887102, 285.1500753491908, 284.85057904233327, 285.35894171790454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 605.9445, 7.264103, 4399.032, 602.6456, 7.29386, 4399.958, 584.721, 9.380278, 5475.813, 609.7169, 7.214348, 4395.286, 591.6461, 7.427886, 4394.448, 589.6945, 7.44826, 4392.425, 99.96915, 99.99521, 99.5881, 99.89145, 99.87894, 99.82645
33874.33348, 59.99331188798629, 59.98914121747006, 59.99143453017566, 31.556890134302517, 31.587507696701792, 31.55805013820895, 0.9999887289141557, 0.9999674847935801, 0.9999869225486747, 8955.229912570761, 8952.702747283705, 8967.722143676712, 214.2273182122849, 73.55356965044211, 45.399768874640586, 8957.167310160768, 8966.44249725501, 8963.671418572065, 285.1092704805789, 284.8549798121374, 285.3139215039109, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 603.8942, 7.27838, 4399.35, 602.1204, 7.314306, 4400.242, 587.4387, 9.338309, 5486.52, 613.9307, 7.1454, 4386.958, 597.5784, 7.362323, 4399.727, 596.0565, 7.378857, 4398.721, 99.98299, 100.0, 99.7535, 99.702, 99.99243, 99.97591
33876.68772, 59.98724240776068, 59.987537470560824, 59.990788286081504, 31.536408329705377, 31.570987787649663, 31.51970309788491, 0.9999913124938093, 0.9999683039243928, 0.9999867698651813, 8955.890698291894, 8963.816810021055, 8966.333900033107, 211.63962470347178, 71.94395317969884, 38.84388345575451, 8952.054398480315, 8962.325608321127, 8963.734979216131, 285.23364964865465, 284.9387021651264, 285.3877632505145, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2797, 7.25393, 4398.002, 600.7974, 7.324069, 4400.238, 587.5551, 9.337757, 5486.585, 613.853, 7.146503, 4387.068, 597.5593, 7.362506, 4399.622, 596.0963, 7.379406, 4398.882, 99.95699, 100.0, 99.75362, 99.7047, 99.99129, 99.96941
33878.995720000006, 59.98880717056893, 59.99136939011868, 59.981575867944834, 31.51920450428638, 31.580158963731954, 31.505322473600607, 0.9999832476196835, 0.999968539255291, 0.9999840090677505, 8961.45777920625, 8955.001678824796, 8959.441372221916, 214.7588111107866, 76.0404932170868, 53.47029704818789, 8955.349046349103, 8962.055330854511, 8961.71292607998, 285.26809500589053, 285.0528711166011, 285.35293554958736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5884, 7.166481, 4389.726, 594.5327, 7.397379, 4397.879, 593.864, 9.254924, 5496.531, 620.2224, 7.046297, 4370.518, 603.9302, 7.284342, 4399.417, 602.3986, 7.303961, 4399.843, 99.76745, 99.95039, 99.93779, 99.31967, 99.98411, 100.0
33881.362720000005, 59.9828347132688, 59.97540383456155, 59.98379435625102, 31.53540229276107, 31.606929791251332, 31.535747237605648, 0.9999872605321748, 0.9999661779910082, 0.9999895413720458, 8963.464265061604, 8961.530590761402, 8961.788650380491, 211.83695645563785, 70.51702348684239, 39.17864687648944, 8960.322878147059, 8963.652101354945, 8957.659877940807, 285.32522412576, 285.0578162124866, 285.4462178675812, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 606.2599, 7.254466, 4398.06, 600.7974, 7.324069, 4400.347, 587.5357, 9.337941, 5486.585, 613.8724, 7.145767, 4387.009, 597.5784, 7.362506, 4399.631, 596.0764, 7.379406, 4398.936, 99.95699, 100.0, 99.75458, 99.70084, 99.99021, 99.97321
33883.66676, 59.989527253348335, 59.98474392348568, 59.987608034491856, 31.52889720618774, 31.552415589375407, 31.49798861394312, 0.9999873105184297, 0.9999650713211354, 0.9999908299974225, 8940.170472032773, 8948.265850530883, 8956.426567536222, 211.62355508928158, 75.62748286567603, 40.18811338991236, 8945.89556631554, 8947.990806526986, 8947.643322426447, 285.0536078680584, 284.91540074818016, 285.43839923139825, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.549, 7.166124, 4389.777, 600.8168, 7.3237, 4400.347, 587.5357, 9.337941, 5486.525, 613.9113, 7.145951, 4387.642, 596.7963, 7.377298, 4398.672, 593.6906, 7.405959, 4396.42, 99.76625, 100.0, 99.75565, 99.71774, 99.97298, 99.91724
33885.97928, 59.98609392347579, 59.9880275209098, 59.994699829138334, 31.53246986644758, 31.569927468815802, 31.528005524260628, 0.9999900116403581, 0.9999674105569365, 0.9999891218440429, 8959.463473385185, 8960.68787899441, 8956.203161398504, 217.15494460335685, 69.4532540956549, 45.28376556581179, 8960.422919521387, 8962.670188727148, 8957.130369297076, 285.3254826277499, 284.9118641547788, 285.2401480548941, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 618.838, 7.068681, 4374.624, 607.101, 7.246891, 4397.731, 582.6827, 9.391506, 5477.714, 609.814, 7.196698, 4392.708, 595.4611, 7.381864, 4399.222, 595.2413, 7.389112, 4398.812, 99.41702, 99.94703, 99.56429, 99.83286, 99.98092, 99.96999
33888.314560000006, 59.990428263232815, 59.99055708070335, 59.989645048607585, 31.5280541829242, 31.570733818748874, 31.55469020211647, 0.9999889164338084, 0.9999654726980003, 0.999988830549525, 8954.716955534126, 8964.607575309206, 8964.591709500348, 214.0137694593218, 74.28437322839125, 43.30287656698238, 8957.419451381587, 8965.184778085963, 8960.072822083292, 285.22720591203404, 284.9341118090873, 285.34091636646934, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.6081, 7.165589, 4389.777, 600.7585, 7.324069, 4400.456, 587.5551, 9.337941, 5486.638, 613.9695, 7.145951, 4386.788, 597.5784, 7.362323, 4399.62, 596.0565, 7.379223, 4398.883, 99.76259, 100.0, 99.75469, 99.70219, 99.99381, 99.97321
33890.639200000005, 59.99592969766737, 59.989127833714896, 59.99168697793579, 31.521021133470818, 31.59964111202039, 31.54025045675382, 0.9999873515291431, 0.9999687759153175, 0.9999863860556757, 8956.541420687658, 8963.889158235965, 8962.706567182518, 213.56547501628938, 76.00181200566294, 49.737025695476405, 8959.890191520706, 8963.792447491296, 8958.615260112594, 285.2312411760685, 284.99410623178335, 285.3170441415003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 609.0397, 7.224126, 4396.959, 595.2331, 7.394432, 4397.992, 593.7087, 9.256397, 5496.582, 620.2224, 7.045929, 4370.029, 603.9684, 7.283977, 4399.528, 602.4185, 7.303778, 4399.906, 99.91573, 99.95041, 99.93644, 99.31979, 99.98786, 99.99885
33892.9202, 59.99299961795707, 59.99636876223944, 59.99808929404824, 31.526550827009082, 31.600002200788257, 31.53115457784053, 0.9999915949430183, 0.9999654051220799, 0.9999907020448789, 8955.161252175149, 8960.209698987032, 8958.632610870909, 207.37575659865615, 80.02482077444665, 41.72354418204759, 8959.23907706445, 8958.981686449288, 8960.036917314454, 285.20018353369375, 284.9022089680079, 285.35645865561764, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 0 1 1 1), 5500.0, 600.0, 612.5687, 7.166303, 4389.887, 600.7585, 7.324069, 4400.296, 587.5357, 9.337941, 5486.585, 613.9307, 7.145951, 4386.892, 597.6165, 7.362141, 4399.731, 596.0764, 7.37959, 4398.714, 99.76756, 100.0, 99.75565, 99.70068, 99.98754, 99.96937
