TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
33909.65292, 60.010472834515326, 60.01215403103337, 60.00602576730862, 33.96460156192609, 34.00112771783122, 33.962794390684714, 0.9999765994557562, 0.9999691807016351, 0.9999788194683072, 9660.419950200074, 9657.417224471716, 9656.81785867754, 246.20314913862512, 79.3041775693232, 63.126204007276556, 9663.383207975396, 9663.995774944353, 9654.989076353837, 285.28826991936205, 284.94334862478644, 285.3947043515018, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 618.7789, 7.068681, 4374.572, 607.1204, 7.242838, 4397.308, 587.1863, 7.474017, 4388.773, 626.8441, 8.663744, 5430.356, 610.3584, 8.997192, 5491.333, 590.0524, 9.306562, 5491.007, 99.4207, 99.9363, 99.74344, 98.73521, 99.84101, 99.83498
33911.9386, 60.01215788398685, 60.00781006798617, 60.01192837741679, 34.00772465931796, 34.05523235215981, 34.01573169658225, 0.9999780779194577, 0.9999600239603543, 0.9999781091254458, 9667.966805016376, 9663.871803290394, 9671.319579152656, 244.3584048398484, 87.69920882150655, 61.77717251447018, 9665.84388501887, 9665.912762869028, 9673.158817961717, 285.3170322087488, 285.10561291224803, 285.42392873690807, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5884, 7.165767, 4389.834, 600.778, 7.324069, 4400.34, 580.9357, 7.533289, 4376.224, 620.5524, 8.800905, 5461.366, 604.3117, 9.100011, 5499.067, 596.3945, 9.219398, 5498.736, 99.76495, 100.0, 99.45446, 99.29713, 99.98163, 99.97559
33914.28024, 60.00587392967939, 60.00555922091432, 60.00797131825119, 34.076599485078255, 34.099390511313196, 34.04851699828749, 0.9999759657100105, 0.9999618562211355, 0.9999828105020838, 9667.76394455159, 9682.28922066224, 9691.404936099241, 237.10097220902935, 82.90011005509041, 60.39689669395307, 9684.312618534024, 9679.358350638682, 9674.45998979072, 285.3248105521707, 284.97840332721756, 285.30993714701344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5687, 7.166124, 4389.61, 600.778, 7.324069, 4400.396, 587.2251, 7.473465, 4389.515, 620.1447, 8.820947, 5469.194, 602.2898, 9.13818, 5500.251, 599.7146, 9.171237, 5500.342, 99.76638, 100.0, 99.74868, 99.39289, 99.99923, 100.0
33916.618760000005, 60.010008774125126, 60.010289119418594, 60.00926521154891, 34.00963300765523, 34.07135094147158, 34.01545435976991, 0.999980161758193, 0.9999627567953164, 0.9999803873298813, 9663.997168415817, 9666.002023460776, 9671.48394702002, 244.16275921693773, 85.10247362481005, 59.16530346200989, 9671.017623340518, 9666.695775051858, 9673.84531587375, 285.36294589356436, 285.0534260013816, 285.37727762082847, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2599, 7.254287, 4397.576, 595.9335, 7.381722, 4399.095, 590.991, 7.439044, 4392.742, 618.3582, 8.845952, 5468.236, 603.1291, 9.112794, 5499.328, 596.4342, 9.219947, 5498.728, 99.9515, 99.97803, 99.85882, 99.42107, 99.99077, 99.97547
33919.11172, 60.00429963299332, 60.00425376504417, 60.006145131797446, 34.08169238624332, 34.10143637879636, 34.057883690232295, 0.999982645850636, 0.9999648128559964, 0.999982812235549, 9667.157906054721, 9688.488329684358, 9679.32203328416, 244.14601945092465, 82.94721524442684, 58.59966469608662, 9677.544575717933, 9679.969939351651, 9682.001025201434, 285.3617545624316, 285.07246466485003, 285.39968181851674, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.5074, 7.229301, 4396.901, 600.7195, 7.324621, 4400.341, 593.437, 7.409408, 4397.055, 614.2608, 8.925382, 5482.761, 597.9408, 9.196985, 5499.632, 596.3746, 9.220313, 5498.728, 99.91469, 100.0, 99.92896, 99.68409, 99.99176, 99.97547
33921.4754, 60.00107614958284, 59.99796623909265, 60.00100690130101, 34.05123157647619, 34.12169867439523, 34.057218543560126, 0.9999823855249395, 0.9999668065683973, 0.9999834053462646, 9677.857949846115, 9680.305412881218, 9686.285424875701, 249.38216878424942, 72.14342446257069, 56.10162072185176, 9681.543901102354, 9683.90470937392, 9680.76843505719, 285.3276505056628, 285.0481877998542, 285.3810615346945, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 599.9907, 7.333884, 4400.24, 607.0426, 7.243022, 4397.309, 599.7652, 7.33633, 4400.312, 608.1828, 9.03478, 5495.075, 591.7415, 9.283732, 5493.814, 590.0325, 9.306013, 5491.067, 100.0, 99.93744, 100.0, 99.90716, 99.88613, 99.83619
33923.785560000004, 60.00321204644751, 59.996290627199286, 59.99776441061581, 34.07951774073044, 34.110438433822154, 34.07769393976219, 0.9999848406763597, 0.9999650490650416, 0.9999838301789774, 9678.544769465878, 9683.311794001853, 9688.010355042627, 241.09247803389223, 82.55216722580235, 65.33818679870001, 9677.442668030519, 9684.124887858203, 9687.452181156868, 285.1783749878034, 284.9151603507916, 285.33775659018954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2599, 7.254466, 4398.169, 600.7974, 7.324437, 4400.397, 593.4952, 7.408671, 4397.053, 614.2026, 8.926301, 5482.715, 597.9408, 9.197351, 5499.575, 596.3945, 9.219947, 5498.722, 99.9545, 100.0, 99.93161, 99.68432, 99.99403, 99.97522
33926.11052, 59.99868889257385, 59.99890568388511, 59.99487971179438, 34.0924933981681, 34.13988162460047, 34.074399581170454, 0.9999836174694813, 0.9999673019351011, 0.9999825882153771, 9673.310958156439, 9684.49288001241, 9681.633884353434, 242.76629759158376, 78.65079868849443, 59.036800072774895, 9681.367365049115, 9678.14923599253, 9691.565255871228, 285.2706545574282, 284.93343183186704, 285.31176811199595, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2599, 7.254287, 4398.117, 600.7585, 7.324621, 4400.346, 593.4564, 7.409039, 4397.114, 608.1828, 9.035332, 5495.083, 597.9598, 9.197533, 5499.684, 596.3547, 9.220313, 5498.972, 99.9545, 100.0, 99.93064, 99.90799, 99.991, 99.97991
33928.436, 59.99548666321859, 59.99408642765463, 59.9935896633535, 34.075924044715975, 34.10244432928136, 34.09557346634665, 0.9999813646347625, 0.9999630217977759, 0.9999830535839083, 9688.955773900088, 9682.06354805798, 9682.087215836844, 243.8671363603774, 79.6937753895636, 58.87319221878988, 9678.088758501672, 9685.965287478846, 9685.99053033455, 285.28209889486516, 285.0968519077818, 285.33193186574715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5292, 7.166124, 4389.725, 594.4744, 7.397932, 4397.923, 587.2057, 7.473649, 4388.826, 601.9689, 9.136825, 5499.978, 602.8811, 9.122291, 5499.91, 600.2912, 9.172519, 5499.971, 99.76508, 99.95159, 99.74464, 99.99901, 99.99696, 99.99777
33930.730480000006, 59.995967295750205, 59.99804154771665, 59.99237287642211, 34.093776295745315, 34.14168235856757, 34.06871527217088, 0.9999832702974052, 0.9999704136526903, 0.9999821809302645, 9673.76948060904, 9684.702701006301, 9686.06917192039, 247.35681150377184, 75.33708401850072, 60.84889103507476, 9684.374085353551, 9681.49452661183, 9685.579469386883, 285.3222884873309, 284.9384099766316, 285.37231204437495, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2797, 7.254108, 4397.87, 600.778, 7.324253, 4400.227, 593.4758, 7.408671, 4397.055, 604.7069, 9.103545, 5499.237, 597.9026, 9.197533, 5499.641, 596.3348, 9.22013, 5498.842, 99.9545, 100.0, 99.93167, 99.9853, 99.99206, 99.97427
33933.12092, 59.99347035591299, 59.98780547873166, 59.99173252507739, 34.0774164021215, 34.09936333476927, 34.04578354536037, 0.9999816230437649, 0.9999748426429879, 0.9999805750763311, 9673.887945263938, 9678.018078084564, 9678.16191828531, 249.2456754672155, 71.55356174960434, 57.23111619447354, 9678.175408111452, 9669.77456403064, 9675.81395641375, 285.1973956797067, 284.87281355577437, 285.3418521051371, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 614.1853, 7.132037, 4384.177, 604.2021, 7.275993, 4399.014, 598.5422, 7.343877, 4400.323, 595.7161, 9.229491, 5498.126, 591.7606, 9.284098, 5493.748, 590.0524, 9.306196, 5491.008, 99.66327, 99.97619, 100.0, 99.96974, 99.88493, 99.8351
33935.45408, 59.989820317901085, 59.993698986475174, 59.99018003438495, 34.070285244278914, 34.114394369281484, 34.10255982883999, 0.9999776894816799, 0.9999739838230659, 0.9999813161865063, 9681.698931280713, 9686.097547562189, 9678.947006113285, 250.86387928418708, 72.14795089134077, 60.108580623524176, 9681.439334675764, 9684.77026458651, 9686.664513937802, 285.24437375751154, 284.95445017970076, 285.26885171124593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 613.4559, 7.152917, 4389.466, 600.778, 7.324437, 4400.457, 593.4758, 7.408487, 4397.226, 601.8329, 9.138295, 5500.313, 597.9217, 9.198628, 5499.632, 596.3746, 9.220313, 5498.667, 99.73988, 100.0, 99.92915, 100.0, 99.9919, 99.97534
33937.761280000006, 59.985651970692516, 59.98884717156145, 59.99274156118286, 34.08402351415183, 34.12405151448127, 34.077771598867216, 0.9999811118941765, 0.9999702073070453, 0.9999821682187425, 9684.703515915286, 9684.061721796837, 9682.6164611741, 247.96003129238125, 74.02465102461065, 54.64622423008973, 9681.70356170814, 9682.235280480065, 9686.866628870272, 285.214592253113, 284.88192843037575, 285.3473295614557, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.549, 7.166124, 4389.834, 600.7585, 7.324069, 4400.286, 593.4758, 7.408671, 4397.002, 601.8912, 9.139399, 5500.319, 597.9217, 9.197716, 5499.684, 596.3945, 9.219947, 5498.661, 99.76756, 100.0, 99.93433, 100.0, 99.991, 99.97425
33940.079840000006, 59.987878485895884, 59.98592695624941, 59.98685024108942, 34.07979427418163, 34.10985947315999, 34.06702567798113, 0.9999828700645746, 0.9999629486492273, 0.9999850838965295, 9679.438654979935, 9692.403027708706, 9676.882762619349, 248.54526773620637, 83.97534671753874, 51.24044146701674, 9678.09371724439, 9687.385776023793, 9686.616956010334, 285.2399441403409, 284.9713721202278, 285.3598356892311, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2599, 7.254287, 4398.112, 594.4549, 7.397932, 4397.872, 587.2445, 7.473649, 4388.774, 608.1828, 9.035516, 5495.134, 604.2736, 9.099463, 5499.066, 602.6968, 9.125274, 5499.896, 99.95568, 99.95142, 99.74209, 99.91013, 99.98071, 99.99569
33942.47496, 59.98523316441626, 59.983173544005936, 59.9829618328521, 34.09249353584843, 34.15146440667384, 34.06251627479829, 0.9999816276234978, 0.999965755254844, 0.9999843649270512, 9676.09426656826, 9679.733270095256, 9687.539886963295, 244.77125253613212, 76.71488550222784, 57.17076181096763, 9682.685593647348, 9680.967945499204, 9688.964897075924, 285.17757520391604, 284.9444097713225, 285.35223135429186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5292, 7.166659, 4389.83, 600.7585, 7.324437, 4400.34, 593.4758, 7.408671, 4396.994, 601.8135, 9.138662, 5500.149, 597.9217, 9.198263, 5499.788, 596.3746, 9.22013, 5498.777, 99.76508, 100.0, 99.93028, 100.0, 99.99171, 99.97437
33944.82056, 59.99000459098839, 59.984560605297, 59.98657026239292, 34.06831144379704, 34.111534820244934, 34.046802334447506, 0.9999823761606936, 0.9999659865121509, 0.9999851141793339, 9671.181110866999, 9677.69005887246, 9674.649619611435, 245.29099133647833, 75.9832913440664, 52.92357419642212, 9669.633865727776, 9679.037768633367, 9683.275129560763, 285.274996946905, 284.98476238675124, 285.3240194512564, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2994, 7.254108, 4398.111, 600.7585, 7.324253, 4400.51, 593.4564, 7.409224, 4397.0, 608.5129, 9.02191, 5493.302, 596.0905, 9.230406, 5497.648, 592.8755, 9.274882, 5493.934, 99.95567, 100.0, 99.93043, 99.88954, 99.96654, 99.8883
33947.09956, 59.98739697379687, 59.98813365823615, 59.98971307388393, 34.08148736055219, 34.13970822078872, 34.085167594597735, 0.9999813288075489, 0.9999684701118952, 0.9999858390070763, 9681.657033047151, 9682.849921326959, 9684.605330682325, 243.04335628384706, 76.36629233201643, 55.77038194873285, 9685.525827592473, 9683.436648774197, 9680.665293402642, 285.2373718254744, 284.97433135235906, 285.4169599285615, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 599.9709, 7.329957, 4400.492, 605.778, 7.269731, 4399.214, 597.3193, 7.370016, 4399.254, 610.2023, 8.999478, 5493.54, 596.72, 9.209403, 5499.716, 596.2751, 9.220679, 5498.787, 100.0, 99.9745, 99.98165, 99.86111, 99.9898, 99.97621
33949.436, 59.992332711275935, 59.99309332616921, 59.99297715515841, 34.0783073566023, 34.12708699740408, 34.09405798449512, 0.9999849883819371, 0.999970464669234, 0.9999851242573505, 9671.297423654525, 9685.29556108714, 9683.68500654535, 246.90151962664777, 79.55208914044243, 52.440727181821785, 9684.89234293654, 9690.482191137948, 9686.286641505441, 285.2645905162464, 285.0589267646436, 285.4519688977862, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2797, 7.254466, 4398.227, 600.778, 7.324253, 4400.576, 593.4952, 7.408671, 4397.053, 608.1246, 9.03478, 5495.017, 597.9408, 9.197898, 5499.748, 596.3945, 9.219947, 5498.775, 99.95698, 100.0, 99.93435, 99.90905, 99.99179, 99.97451
33951.74944, 59.99253647200051, 59.99568133301007, 59.99878656411066, 34.07042871838967, 34.12549660591193, 34.06298036083494, 0.9999782540402447, 0.999965466231196, 0.999979425862613, 9679.030963091802, 9684.749679557843, 9678.081053061638, 245.59609316337082, 80.08505232644438, 60.26573521289811, 9680.885056366344, 9682.015453375036, 9680.862615408727, 285.21464085390477, 284.98107932679414, 285.3915309353831, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 610.7549, 7.182186, 4391.042, 594.6105, 7.397379, 4398.035, 587.2251, 7.473833, 4388.884, 601.8524, 9.138846, 5500.26, 604.2736, 9.100011, 5499.117, 602.657, 9.126006, 5499.961, 99.795, 99.94633, 99.74616, 100.0, 99.98254, 99.99573
33954.11948, 59.997101230662764, 59.99779925346474, 59.99793834188443, 34.08898931267173, 34.1397982012761, 34.066986537671816, 0.9999854938918394, 0.9999635205782527, 0.9999849091552717, 9675.230420479138, 9688.329820166622, 9691.19321578558, 243.09656982238903, 80.12489939139505, 52.465798396380706, 9684.48547541373, 9681.236519071312, 9689.326757622526, 285.2654082594209, 285.104726171775, 285.41152505814625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2402, 7.254466, 4398.111, 600.7585, 7.324437, 4400.458, 593.4952, 7.408487, 4397.123, 608.1634, 9.035516, 5494.958, 597.9408, 9.197716, 5499.635, 596.3746, 9.219581, 5498.607, 99.95699, 100.0, 99.93425, 99.91001, 99.9928, 99.97327
33956.45308, 60.00024326016936, 60.00212426605385, 60.00086557956717, 34.08788145731057, 34.10853875957296, 34.07484426933367, 0.9999775133492864, 0.9999726795282994, 0.9999812671054809, 9676.05350712709, 9681.265366938811, 9681.017007353603, 244.0701156374721, 77.35505783799954, 56.00020241015045, 9676.940237405337, 9677.755273555525, 9677.708261476317, 285.3201368632243, 284.97227242760175, 285.36143292974447, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5884, 7.167195, 4389.881, 600.7195, 7.324806, 4400.293, 593.4952, 7.408487, 4397.164, 601.8329, 9.138479, 5500.207, 597.9026, 9.198081, 5499.689, 596.3746, 9.22013, 5498.722, 99.76862, 100.0, 99.93414, 99.99937, 99.99294, 99.97435
33958.79916, 60.00688446813259, 60.00521440853757, 60.00485008269504, 34.06070146274578, 34.11340417122325, 34.07588966035433, 0.9999835161441912, 0.9999719321484536, 0.9999823824703948, 9682.127157239021, 9687.301880541907, 9687.401762447927, 249.7264092533378, 72.29509950294647, 58.20979582371274, 9687.641575064496, 9684.504808902557, 9679.020067746667, 285.31563542158847, 285.1240595794113, 285.35019490817047, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 618.838, 7.069037, 4374.573, 607.1204, 7.243207, 4397.252, 599.804, 7.33633, 4400.356, 595.5996, 9.231146, 5498.198, 592.0467, 9.279897, 5495.49, 591.4639, 9.282574, 5494.75, 99.42188, 99.93878, 100.0, 99.96654, 99.90469, 99.88828
33961.14632, 60.00317896374808, 59.99728188307506, 60.004173110160316, 34.08808840182438, 34.14417111706889, 34.06883669234915, 0.9999820446222007, 0.9999669305210805, 0.9999815817081354, 9685.524910365579, 9688.640881249554, 9686.96505767152, 248.21225657285413, 77.33916925978696, 60.531694560168035, 9687.026823521725, 9686.272303800255, 9684.270597971521, 285.3737688075612, 285.05298689123936, 285.287676630708, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.549, 7.166659, 4389.829, 600.7974, 7.324437, 4400.51, 593.4952, 7.408855, 4397.115, 601.8329, 9.138662, 5500.096, 597.9217, 9.197898, 5499.624, 596.3746, 9.219764, 5498.781, 99.76875, 100.0, 99.93031, 100.0, 99.99176, 99.97217
33963.448200000006, 60.00594907600789, 60.01092693234736, 60.01027039857835, 34.06038111474602, 34.1043476199653, 34.07278185819891, 0.9999801960913685, 0.9999666579938536, 0.9999822820726075, 9677.549211393212, 9673.409328142412, 9684.496203639099, 249.68735039176227, 80.1621401248135, 54.19733008818139, 9683.7697169252, 9672.780172650177, 9679.91920542371, 285.23278336719545, 284.99126124787693, 285.3446229564769, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.2729, 7.177546, 4391.872, 598.8129, 7.34783, 4399.678, 590.5834, 7.445854, 4392.35, 606.4351, 9.06475, 5496.099, 603.5297, 9.103663, 5499.163, 602.6769, 9.12564, 5499.96, 99.79734, 100.0, 99.82473, 99.93813, 99.98338, 99.99681
33965.7882, 60.013763605497516, 60.01306998897221, 60.011589744031795, 34.082241972569705, 34.13043338034998, 34.07371034781904, 0.9999830486799368, 0.999967253750797, 0.9999809601921772, 9676.78669892992, 9678.492657046343, 9683.268313000428, 245.18633567835604, 74.20815555298532, 59.15864659031786, 9684.76549016457, 9681.362594437278, 9684.787921931655, 285.2753479616896, 284.96547705712555, 285.3601284989468, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.3354, 7.203245, 4393.379, 599.5522, 7.339173, 4400.426, 593.4564, 7.409039, 4397.115, 601.8329, 9.138846, 5500.044, 597.9026, 9.197898, 5499.791, 596.3547, 9.22013, 5498.775, 99.8637, 100.0, 99.93302, 100.0, 99.9948, 99.97634
33968.149600000004, 60.012552859677484, 60.01065174524624, 60.009329181580576, 34.08455571769112, 34.11586393095495, 34.07575653377533, 0.9999855275278303, 0.9999698369807126, 0.9999848311570346, 9682.488991012611, 9678.357968357897, 9691.447095805708, 250.35074423261995, 79.46929446417653, 56.94512798465203, 9688.459795759982, 9680.837760437205, 9687.102407938693, 285.14956033463073, 284.9574335835864, 285.41365213588904, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.3191, 7.25393, 4398.17, 600.7585, 7.324621, 4400.346, 593.4758, 7.408119, 4396.944, 608.144, 9.034964, 5494.906, 597.9408, 9.197533, 5499.74, 596.3746, 9.22013, 5498.607, 99.95582, 100.0, 99.93047, 99.90598, 99.99599, 99.97754
33970.49532, 60.01513121192159, 60.01175900358092, 60.0119593115637, 34.05755563709891, 34.09255692774736, 34.032337209448386, 0.9999862719988734, 0.9999701243834493, 0.999981040419445, 9682.398053587898, 9680.630976081975, 9678.688413397196, 246.79320273548956, 77.75044772399724, 58.51965564326724, 9676.834448072752, 9677.802714964724, 9683.27762688388, 285.42543059396183, 284.9751859202324, 285.3259869466097, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 599.9315, 7.334419, 4400.408, 607.0621, 7.242654, 4397.419, 599.8428, 7.335594, 4400.192, 614.2608, 8.925565, 5482.558, 591.7224, 9.283915, 5493.799, 590.0325, 9.306562, 5491.115, 100.0, 99.9363, 100.0, 99.68147, 99.88296, 99.83507
33972.78016, 60.01460752780758, 60.018284905192544, 60.01312322624032, 34.0627908858294, 34.1246821793491, 34.06367441108264, 0.9999822471866623, 0.9999673248670716, 0.9999845702699028, 9681.463880205189, 9683.875776817378, 9688.712192979736, 242.76691314793737, 75.75107521118935, 55.678506256233504, 9681.425621766364, 9682.901068400779, 9685.246240104994, 285.26309257637337, 284.92730774654046, 285.36351225660604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2402, 7.254644, 4398.169, 600.778, 7.324069, 4400.403, 593.4952, 7.408487, 4397.063, 608.1828, 9.035332, 5495.129, 597.9217, 9.197533, 5499.69, 596.3746, 9.219214, 5498.775, 99.95698, 100.0, 99.93433, 99.91003, 99.99097, 99.97339
33975.11176, 60.02052383715403, 60.01709625962637, 60.01673174570997, 34.05598037231978, 34.099595213050904, 34.04532292444783, 0.999984951114504, 0.999968910308542, 0.9999831298850326, 9673.681109326535, 9675.907435063204, 9676.431586371225, 247.1823162015071, 78.13776060807504, 58.505400127206485, 9680.621128779068, 9675.64813264933, 9673.569403322354, 285.3150389810091, 285.0720996507425, 285.4487307690193, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2402, 7.254466, 4398.164, 600.7585, 7.324253, 4400.344, 593.4758, 7.408487, 4397.114, 608.2022, 9.035699, 5495.167, 598.3604, 9.191323, 5500.224, 597.9055, 9.192479, 5500.08, 99.95686, 100.0, 99.93302, 99.91107, 100.0, 99.99664
33977.4582, 60.01961733484387, 60.019873070025845, 60.014309856908774, 34.069816524295625, 34.10505080980099, 34.073808558027594, 0.9999818355282377, 0.9999663854923091, 0.9999802201631668, 9679.73359457895, 9684.50857557057, 9685.704044985512, 247.85428009479892, 77.31310948183136, 57.83231857601277, 9680.545736861, 9683.922768789756, 9684.684855087937, 285.31199709460424, 285.12694151876667, 285.4245382314079, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5095, 7.166124, 4389.835, 594.6105, 7.396458, 4398.742, 588.021, 7.458923, 4391.854, 604.2991, 9.089571, 5498.365, 600.1534, 9.16466, 5499.995, 597.5674, 9.210791, 5498.886, 99.76758, 99.96294, 99.79655, 99.96886, 100.0, 99.97835
33979.852600000006, 60.02031012092749, 60.024906130276534, 60.02149456743081, 34.07318062509, 34.10983303232604, 34.060039281549095, 0.9999815792828386, 0.9999680411048012, 0.9999848513353626, 9680.21246306473, 9676.740488320309, 9685.900754513958, 249.80361698993693, 75.6737171432942, 60.217969823443354, 9674.820759963028, 9677.218802136184, 9679.172033689356, 285.27999475499445, 285.04771912268956, 285.3180421288862, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 608.0146, 7.225911, 4394.936, 600.7585, 7.324806, 4400.236, 593.5146, 7.408671, 4397.063, 601.9301, 9.138846, 5500.096, 597.9217, 9.197898, 5499.51, 596.3945, 9.219764, 5498.723, 99.89529, 100.0, 99.93186, 100.0, 99.98969, 99.97547
33982.16132, 60.02002608831859, 60.023216293841315, 60.02088062880653, 34.03269093920299, 34.04660916191822, 34.051492854930956, 0.9999860299283639, 0.9999702661723705, 0.999982010353215, 9672.914055724197, 9679.530090776047, 9674.98880937103, 246.12137211340178, 72.7414957696501, 54.83454539039599, 9670.04337777279, 9671.853050206331, 9678.235213972508, 285.3018486316047, 284.93899174270683, 285.2987307414994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 617.0439, 7.088312, 4377.148, 606.7897, 7.245049, 4397.361, 599.8234, 7.335778, 4400.361, 595.6384, 9.230779, 5498.243, 591.7224, 9.284098, 5493.64, 590.0325, 9.306562, 5491.181, 99.47925, 99.94086, 100.0, 99.96451, 99.88387, 99.83607
33984.59384, 60.022207135020686, 60.02333311587064, 60.0243799672687, 34.070748000979684, 34.10689844091239, 34.04719588122824, 0.9999817490284328, 0.999968284281004, 0.9999816824404704, 9681.433252842427, 9678.273103161435, 9679.88309864823, 252.55587838607357, 78.08932981399175, 56.73318269132869, 9681.96035515336, 9677.798013184072, 9685.80124799883, 285.363855542845, 285.0101083167537, 285.3112302252601, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5687, 7.166124, 4389.73, 600.7974, 7.32499, 4400.516, 593.5146, 7.408303, 4397.002, 601.8524, 9.138662, 5500.095, 597.8835, 9.197533, 5499.734, 596.3746, 9.22013, 5498.723, 99.76758, 100.0, 99.933, 100.0, 99.99376, 99.97537
33986.88696, 60.0202829983138, 60.018433942794196, 60.019763410632635, 34.06208678419247, 34.0878466883058, 34.061180200731, 0.9999794046205441, 0.999968662708688, 0.9999819858643809, 9681.893141934457, 9675.764488961802, 9683.346015758538, 249.1715782617166, 74.86737838034946, 59.581778893286355, 9678.634626277366, 9687.974137177513, 9689.672683276509, 285.29744933960706, 284.96808987714746, 285.416109540261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5095, 7.166659, 4389.84, 600.7974, 7.324069, 4400.353, 593.534, 7.408855, 4396.994, 601.8524, 9.138662, 5500.148, 597.9217, 9.197716, 5499.74, 596.3746, 9.22013, 5498.775, 99.7677, 100.0, 99.93028, 100.0, 99.99386, 99.97327
33989.196, 60.016041288703796, 60.01444728077633, 60.017829678919, 34.08558094809554, 34.121552628574236, 34.05761795864309, 0.9999839604117319, 0.9999686744458357, 0.9999848953409056, 9675.867101902924, 9687.105716736027, 9691.000949265965, 247.37455193799906, 78.22542132850435, 46.43224867592426, 9681.8849511206, 9690.45720624302, 9689.02077696317, 285.26587101266045, 285.0050349543685, 285.537335605154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2797, 7.254108, 4398.001, 594.4938, 7.397748, 4397.812, 587.2445, 7.473649, 4388.714, 608.1828, 9.035332, 5495.023, 604.3117, 9.099646, 5498.98, 602.1202, 9.140289, 5500.12, 99.95699, 99.94889, 99.74211, 99.90905, 99.98005, 99.99923
33991.58976, 60.01503742918229, 60.01923405850615, 60.01525299324113, 34.06116492056686, 34.13690485970666, 34.071199185581605, 0.9999845577201705, 0.9999722017333807, 0.9999803197531641, 9684.82924603259, 9687.564646881867, 9683.067799600272, 248.8323308519266, 78.756162005031, 51.019591093074155, 9683.710742298423, 9682.686439324201, 9679.455254869088, 285.35301064627083, 284.971151849443, 285.38020808195813, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5292, 7.166481, 4389.72, 600.739, 7.324437, 4400.396, 593.4758, 7.408303, 4396.953, 603.3476, 9.115129, 5499.096, 597.9217, 9.197716, 5499.575, 596.4144, 9.219398, 5498.616, 99.76639, 100.0, 99.93184, 99.98895, 99.9919, 99.97535
33993.922920000005, 60.01236666506795, 60.012007071717136, 60.01415109200864, 34.05027875368671, 34.07715130166576, 34.05988301933338, 0.9999826067225621, 0.9999691139539135, 0.9999817315401719, 9667.602803669606, 9672.698782019968, 9679.714312523183, 246.29746980927757, 77.03531271598877, 58.622121530103186, 9676.428937884446, 9684.428804542333, 9679.832435160835, 285.2085803866565, 284.94277254059836, 285.49533132687503, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.1022, 7.260533, 4398.79, 602.2955, 7.305649, 4399.855, 596.1352, 7.374618, 4399.709, 612.1248, 8.957741, 5485.681, 592.5045, 9.273505, 5493.717, 590.1517, 9.305281, 5491.128, 99.96221, 100.0, 99.99199, 99.76244, 99.88894, 99.83729
33996.239120000006, 60.01145575366728, 60.01142560760087, 60.011682120564565, 34.06276478576986, 34.11397968430348, 34.06871438646528, 0.999984991960357, 0.9999697959034819, 0.9999835078162749, 9680.190185310299, 9688.592229148217, 9683.170407418722, 250.63621916344823, 77.25044897920725, 56.435754205485864, 9688.963197841198, 9684.493017825695, 9688.785463478742, 285.3154495103513, 285.0893504472213, 285.474860866642, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 603.4604, 7.290873, 4399.377, 602.4706, 7.310438, 4400.267, 593.6893, 7.407383, 4397.116, 608.1634, 9.035148, 5495.01, 597.9026, 9.197533, 5499.632, 596.3945, 9.219764, 5498.662, 99.99217, 100.0, 99.9333, 99.90692, 99.99496, 99.97756
33998.639760000005, 60.01344770148245, 60.016021708779334, 60.00940014435452, 34.07409535461879, 34.09763057234487, 34.06157604876136, 0.9999860873683519, 0.9999696739705913, 0.9999830684991944, 9686.366689163593, 9682.465780330524, 9678.862261200951, 245.7379496841803, 76.67088526070484, 53.61951636679714, 9684.926475305818, 9682.150502249253, 9676.794116693247, 285.31065839359036, 285.06240191684833, 285.50420731953454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2599, 7.254644, 4398.106, 600.739, 7.324253, 4400.459, 593.4952, 7.408671, 4396.942, 608.144, 9.035699, 5494.963, 597.9026, 9.197533, 5499.625, 596.3945, 9.219947, 5498.727, 99.95698, 100.0, 99.92909, 99.91097, 99.99401, 99.97645
34001.0414, 60.01322398898199, 60.01403255935712, 60.011544449003836, 34.0329650717336, 34.09450353730268, 34.036478727266974, 0.9999785190923914, 0.9999671475319593, 0.9999809884238247, 9680.766301849813, 9680.306783457618, 9679.967375439634, 245.17401215142309, 82.27353116382028, 59.475976099576656, 9681.681681549204, 9681.927644320887, 9676.918439708677, 285.29045753525486, 285.0787101775143, 285.47608780473666, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.5687, 7.166659, 4389.887, 594.4938, 7.397379, 4397.759, 587.264, 7.473833, 4388.772, 601.8524, 9.138479, 5500.147, 604.2354, 9.100011, 5499.166, 602.6968, 9.12564, 5500.016, 99.76744, 99.95155, 99.7487, 100.0, 99.97951, 99.99581
34003.3196, 60.01247750205078, 60.01497238071404, 60.01146968797707, 34.06987135421571, 34.11082808146895, 34.078003296116634, 0.999984289395667, 0.999965498390814, 0.9999810020566489, 9681.495316081175, 9686.685968787151, 9688.694836816005, 244.8131890328914, 80.94432446992984, 54.43309115422562, 9681.806317802288, 9679.651681072493, 9682.95608315434, 285.31069619819203, 285.07510039004853, 285.50628214937586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.1811, 7.255537, 4398.227, 600.778, 7.324806, 4400.512, 593.4952, 7.407935, 4396.95, 608.1634, 9.035332, 5495.01, 597.9217, 9.197167, 5499.848, 596.3746, 9.220313, 5498.728, 99.95698, 100.0, 99.93576, 99.90787, 99.99302, 99.97547
34005.653280000006, 60.00710053003844, 60.01220512590225, 60.01052078758855, 34.04661868122774, 34.09011460226494, 34.041518297007315, 0.9999825697448605, 0.9999694104354784, 0.9999810043236826, 9663.589774212005, 9675.12876361074, 9666.333266091453, 250.13506485617472, 75.04105914025467, 58.11213537879712, 9677.474821327141, 9671.116019397105, 9676.98857572515, 285.3552539124522, 285.0372747841191, 285.3997536950228, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.549, 7.166481, 4389.945, 600.778, 7.324621, 4400.397, 593.4952, 7.408671, 4396.996, 601.8524, 9.138662, 5500.168, 597.4639, 9.212873, 5498.779, 594.3268, 9.256754, 5495.811, 99.76627, 100.0, 99.933, 100.0, 99.97639, 99.93041
34007.969320000004, 60.01282577408094, 60.01116602899275, 60.01014463657232, 34.049922607140665, 34.108171038975854, 34.05859625608844, 0.9999829544478345, 0.9999665991476299, 0.9999797394569022, 9679.304499453432, 9683.321947372307, 9683.628482074335, 251.5140656542535, 78.31197727124982, 67.85706068484546, 9678.86957974641, 9685.542201345792, 9680.074916431387, 285.32863682449835, 285.0596073959849, 285.46282972889804, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 618.8183, 7.069037, 4374.901, 606.9453, 7.249837, 4398.284, 598.8528, 7.354554, 4399.43, 598.1046, 9.186099, 5500.152, 595.8425, 9.228214, 5499.181, 595.0823, 9.228188, 5498.678, 99.42818, 99.94863, 99.99289, 100.0, 99.97606, 99.97455
34010.27268, 60.010141193005246, 60.00710857926717, 60.00877069703572, 34.075066399693256, 34.10873280024188, 34.06407794337869, 0.9999818167889333, 0.9999688437203442, 0.9999832713894052, 9679.659182101153, 9685.86540666394, 9676.199371462579, 251.17414039082269, 74.46178001585304, 61.59712142998268, 9680.41248492918, 9677.013434633805, 9685.855459103144, 285.3550494284514, 284.9936657251859, 285.38781076918696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.549, 7.166481, 4389.933, 600.7195, 7.324621, 4400.458, 593.4758, 7.409039, 4396.948, 601.8329, 9.138111, 5500.213, 597.9026, 9.198263, 5499.79, 596.3746, 9.22013, 5498.609, 99.76745, 100.0, 99.93161, 100.0, 99.99173, 99.9733
34012.581640000004, 60.00929351901406, 60.01122444859557, 60.01025521995252, 34.05011062753767, 34.10801508246252, 34.0576992468717, 0.9999833144891388, 0.9999680467872194, 0.9999821743271791, 9677.90560678401, 9674.35282637956, 9683.638454325603, 247.8208108247877, 77.44907444948876, 58.16587547252402, 9679.069649316527, 9681.482674818433, 9682.07602619096, 285.2614219712355, 284.986438127386, 285.40066884075407, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 609.3157, 7.220735, 4396.054, 595.525, 7.391117, 4398.055, 587.2834, 7.472913, 4388.775, 608.1828, 9.035516, 5495.239, 604.2354, 9.100558, 5499.007, 602.657, 9.125091, 5499.795, 99.90892, 99.95847, 99.74209, 99.91204, 99.97951, 99.99487
34014.986280000005, 60.00288972497089, 60.00140922261468, 60.00139611360637, 34.08749885532851, 34.13288683783883, 34.06255454094046, 0.9999814192653274, 0.9999662991415028, 0.9999808308100845, 9682.428883899156, 9689.101745764197, 9681.31822465036, 247.985500776173, 78.29624872804288, 51.71448189028706, 9682.140239257322, 9685.75008807047, 9682.445392168363, 285.17177700463037, 284.90589786770124, 285.33158152219266, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 612.4701, 7.167195, 4389.887, 600.7585, 7.324437, 4400.347, 593.4758, 7.408487, 4396.943, 601.8524, 9.13903, 5500.213, 597.9217, 9.198081, 5499.684, 596.4144, 9.219947, 5498.602, 99.76875, 100.0, 99.93302, 100.0, 99.99285, 99.97547
34017.29888, 60.00022496475366, 60.00005445640806, 60.00024748724017, 34.077630385753984, 34.12120109742108, 34.07903343285915, 0.9999822087324636, 0.9999688482668401, 0.9999837541254255, 9678.000367369137, 9683.719132405029, 9687.35294003015, 241.83320230792128, 79.94644153184345, 55.8090069767386, 9684.059880686085, 9676.650612159008, 9684.60847064719, 285.37096224721705, 285.0247695097482, 285.4087596679801, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2402, 7.254466, 4398.06, 600.7974, 7.324253, 4400.397, 593.4758, 7.408487, 4397.002, 608.1634, 9.035148, 5495.076, 597.9408, 9.197167, 5499.627, 596.3746, 9.219581, 5498.667, 99.95699, 100.0, 99.92792, 99.91, 99.99084, 99.9744
34019.66904, 59.99917973942704, 59.996372577614956, 59.994996595063945, 34.0688421640215, 34.0902813804339, 34.06731268257839, 0.9999840866806329, 0.9999651128471625, 0.9999850367914516, 9681.833910519626, 9684.102188250332, 9684.035990789118, 242.41567443948202, 75.40775189420765, 57.64371811850651, 9680.850224931017, 9684.521100329242, 9689.185370279438, 285.2205901000374, 284.8607417242229, 285.44012287589493, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 599.9709, 7.33424, 4400.471, 607.101, 7.243207, 4397.309, 599.7846, 7.335962, 4400.192, 614.2414, 8.925565, 5482.767, 591.7033, 9.28428, 5493.891, 590.0921, 9.299421, 5492.644, 100.0, 99.94, 100.0, 99.68527, 99.88403, 99.86485
34022.03828, 59.99805622777121, 59.99752435797348, 59.99795760684958, 34.07454246726697, 34.12092433618807, 34.07440111285749, 0.9999836791462011, 0.9999646908198269, 0.9999834061777785, 9680.411288946198, 9684.484285141622, 9685.291397239711, 242.84636170825627, 78.55770478588056, 51.26637541671744, 9682.68788277523, 9686.54989240574, 9686.423650499873, 285.28755327946374, 284.9840952802158, 285.34237198647827, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2205, 7.254822, 4398.222, 600.778, 7.324253, 4400.344, 593.4952, 7.408303, 4397.002, 608.1634, 9.035699, 5495.122, 597.9408, 9.198263, 5499.509, 596.3945, 9.219581, 5498.663, 99.95818, 100.0, 99.93053, 99.91, 99.98966, 99.97327
34024.410480000006, 59.99661226701734, 60.00010347128046, 59.99685467625524, 34.077803229815984, 34.10279923257828, 34.03323654545329, 0.9999840652537388, 0.9999628961478908, 0.9999824952251473, 9671.18971682567, 9676.11134152165, 9681.190584860837, 248.3741420186027, 79.36287435105532, 55.73219947676489, 9681.00597487572, 9672.956728538897, 9683.53232030669, 285.218938555571, 285.0356521391973, 285.3360995573765, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 0 0), 5500.0, 600.0, 606.2797, 7.252681, 4397.882, 599.6689, 7.342857, 4400.039, 590.8358, 7.43665, 4392.729, 604.5904, 9.103912, 5499.504, 603.2245, 9.110055, 5499.07, 602.5974, 9.126189, 5499.836, 99.95346, 100.0, 99.84941, 99.98958, 99.98169, 99.99561
