TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34172.067, 59.99317333534672, 59.99603675032565, 59.997387391822926, 32.79466235119651, 32.85643577830652, 32.82092737558552, 0.9999856591397032, 0.9999677533158458, 0.9999840311360413, 9309.632914581012, 9321.076589509239, 9321.540222776282, 228.74480951104078, 72.75604318073917, 53.08400352769149, 9321.072473712511, 9319.902413286616, 9326.31781605011, 285.1147173842343, 284.8593753414835, 285.38338573431344, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 618.5226, 7.074392, 4375.646, 606.7119, 7.248364, 4397.703, 599.8234, 7.336699, 4400.313, 595.3666, 9.235559, 5497.952, 590.9785, 7.434826, 4394.118, 590.0325, 9.306929, 5491.127, 99.44393, 99.94639, 100.0, 99.96136, 99.86755, 99.83727
34174.494880000006, 60.00006891415888, 59.99851666658795, 60.00090682031926, 32.82550226498777, 32.87453392372887, 32.819927080057504, 0.9999835468914621, 0.9999674720977396, 0.9999845278225966, 9321.064452116303, 9329.463192926672, 9328.230526100691, 230.00015277167677, 76.39888647749234, 54.866199075318036, 9325.867298382738, 9326.332974417717, 9326.585854883528, 285.201690631767, 284.90090454348945, 285.37073065512925, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1941, 7.171657, 4390.406, 600.4277, 7.328858, 4400.466, 593.534, 7.408487, 4397.063, 601.6776, 9.14142, 5500.387, 597.235, 7.366341, 4399.458, 596.3746, 9.219947, 5498.661, 99.78306, 100.0, 99.93184, 100.0, 99.98632, 99.97537
34176.832440000006, 59.996122475352635, 59.998817336513646, 59.99665418420588, 32.8174902969959, 32.873712353772376, 32.79368212470941, 0.9999838870938496, 0.9999670960380705, 0.9999818963943452, 9319.892039391147, 9320.940969180514, 9323.017350144932, 233.96058223427553, 76.8003817847578, 54.338900072219076, 9318.046130577886, 9323.437641648587, 9329.470253485959, 285.1840857728415, 284.8986518250873, 285.36289085131824, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1744, 7.171299, 4390.568, 599.9802, 7.334199, 4400.26, 591.5734, 7.429287, 4394.173, 604.6875, 9.086078, 5498.266, 601.7176, 7.312649, 4399.95, 602.0805, 9.129485, 5499.835, 99.78187, 100.0, 99.86616, 99.96999, 100.0, 99.99559
34179.18108, 59.99827760655538, 59.998976630616205, 59.99864164737305, 32.83644927536128, 32.86959602901383, 32.83479392315521, 0.9999803280331978, 0.9999693480554721, 0.999982537329682, 9320.66138513928, 9329.428862130015, 9326.365405025694, 231.42563822554803, 72.81219962013495, 56.654241178866414, 9322.109144335065, 9325.067152880258, 9332.214386171909, 285.1179795260077, 284.87601730546675, 285.39630841418625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 608.0146, 7.223412, 4395.449, 597.665, 7.353724, 4400.329, 592.1946, 7.415482, 4396.853, 601.7164, 9.141237, 5500.119, 597.235, 7.366524, 4399.46, 596.4342, 9.219581, 5498.609, 99.90684, 100.0, 99.92706, 100.0, 99.98755, 99.97427
34181.47952, 59.998108293265595, 59.997471434570166, 59.99577873763991, 32.8233073556437, 32.86515113505818, 32.81584444372245, 0.9999819136548902, 0.9999658361834233, 0.9999814679657555, 9319.622023198895, 9326.591222378003, 9330.410403301059, 230.53337491042384, 80.15375590833617, 54.81953479132062, 9322.149020742494, 9324.832529879763, 9328.161310096317, 285.25607264922706, 284.80300946775304, 285.4306289951766, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.2599, 7.254466, 4398.422, 600.4472, 7.328674, 4400.296, 593.5534, 7.408119, 4397.065, 607.9498, 9.038825, 5495.484, 597.2731, 7.366524, 4399.516, 596.3945, 9.219214, 5498.728, 99.96027, 100.0, 99.93441, 99.91233, 99.98759, 99.97561
34183.830440000005, 59.99270559463735, 59.99062292811507, 59.99113436388866, 32.81350238495115, 32.847611405161345, 32.81605332412628, 0.9999832152437673, 0.9999718286012725, 0.9999845181477357, 9313.762767176302, 9321.210919846166, 9323.92849062946, 221.7891338417071, 69.85702015951847, 56.07744507927828, 9317.19829048681, 9320.450150672636, 9322.7505058503, 285.1356829858234, 284.7945441486925, 285.4050903497241, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 599.5569, 7.339594, 4400.372, 606.7119, 7.248364, 4397.71, 599.8622, 7.335778, 4400.473, 613.9695, 8.930897, 5483.385, 590.9976, 7.435191, 4394.234, 589.9927, 9.306746, 5491.0, 100.0, 99.94649, 100.0, 99.69864, 99.86618, 99.83715
34186.1684, 59.99301297238964, 59.99059253434761, 59.99262876783254, 32.857344327235474, 32.879039480649375, 32.81741309508652, 0.9999786525476355, 0.9999655341432206, 0.9999814846679412, 9325.055848599626, 9326.069197490599, 9328.188091893813, 227.92726874057553, 76.45887038042025, 56.637037874415, 9324.656250243213, 9329.125218141593, 9331.945138762361, 285.108695986005, 284.81854951823885, 285.33530342418675, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.8854, 7.259463, 4398.411, 600.4666, 7.328305, 4400.407, 593.5534, 7.407751, 4397.296, 607.9692, 9.039192, 5495.479, 597.235, 7.366524, 4399.566, 596.3746, 9.219764, 5498.675, 99.96366, 100.0, 99.93191, 99.91638, 99.9838, 99.97451
34188.532360000005, 59.99209377927848, 59.992290675661245, 59.98944194701879, 32.82931155321358, 32.858249939583445, 32.82143107530536, 0.9999833641270639, 0.9999629442287776, 0.9999823409324715, 9314.537751354943, 9319.618077193953, 9327.576173899568, 232.67265861218084, 78.50485941554211, 57.366276495120474, 9325.038401201899, 9315.533425935697, 9330.558821359225, 285.1777057759119, 284.9025515046084, 285.41671153344316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9051, 7.259463, 4398.468, 600.4472, 7.328305, 4400.465, 593.534, 7.408119, 4396.954, 607.9692, 9.038825, 5495.373, 597.2541, 7.365976, 4399.695, 596.8915, 9.208044, 5499.858, 99.96366, 100.0, 99.93441, 99.91543, 99.99167, 99.99602
34190.88076, 59.992605650456646, 59.993373335420685, 59.99008942200111, 32.832337775719914, 32.87377104846335, 32.80884882503838, 0.9999818409976465, 0.9999692799317779, 0.9999789708648446, 9326.445095066278, 9325.908290119309, 9328.726190132375, 234.06419671625554, 77.17655923602683, 56.24282321725059, 9318.882663836903, 9320.007677595844, 9328.567514539693, 285.1922146961111, 284.90161653236134, 285.3952301013075, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1744, 7.172013, 4390.516, 594.1047, 7.4018, 4397.717, 587.7493, 7.465366, 4391.05, 603.0369, 9.110348, 5498.892, 600.5349, 7.332555, 4400.196, 597.9651, 9.197057, 5499.091, 99.78306, 99.94258, 99.77667, 99.98627, 100.0, 99.98673
34193.21252, 59.99385467348344, 59.991359619808065, 59.993787454552226, 32.82729495831617, 32.85791053515177, 32.81799637536359, 0.9999806235302215, 0.9999633479525025, 0.9999797245217285, 9323.27222123506, 9323.717044830624, 9330.121971668657, 229.64508278686344, 79.20941611030503, 58.35936498655337, 9321.21290989955, 9323.06645941763, 9328.089031265317, 285.171715705254, 284.8939204308114, 285.41628646454, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 606.7331, 7.248219, 4396.925, 600.4472, 7.328305, 4400.459, 593.5534, 7.408303, 4397.063, 602.8427, 9.12285, 5499.927, 603.2817, 7.290916, 4399.622, 596.3945, 9.219947, 5498.782, 99.9401, 100.0, 99.93172, 99.99727, 99.98976, 99.97537
34195.61976, 59.99564568325862, 59.996759033790006, 59.99609092845551, 32.797929969002155, 32.8377779186876, 32.787111262464975, 0.9999790329298733, 0.9999685290873124, 0.9999793684711469, 9315.894193737844, 9316.325196193735, 9317.50633750713, 225.8117187566893, 74.28610751326369, 61.49907822714158, 9314.445023747992, 9318.522518981164, 9323.863019925966, 285.1768414313269, 284.9267257557836, 285.39902936547156, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 615.4865, 7.111513, 4381.099, 605.4667, 7.259416, 4398.064, 599.7264, 7.337067, 4400.245, 595.3472, 9.235007, 5497.886, 609.6145, 7.208004, 4394.356, 589.9927, 9.306746, 5491.115, 99.59333, 99.96162, 100.0, 99.95934, 99.87032, 99.83705
34197.953, 59.998891914480105, 59.99513210551464, 59.9954518200936, 32.81257944438036, 32.86568619962781, 32.82940824016884, 0.9999801347607661, 0.999967079821144, 0.9999786082722459, 9317.031955606673, 9323.959534016743, 9326.161956590111, 225.8535450883369, 74.71148018205304, 57.613053633537675, 9322.697010484424, 9326.541883657395, 9325.08380851993, 285.22123854767665, 284.9439137132951, 285.4058551123571, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.2532, 7.170943, 4390.406, 600.4277, 7.329042, 4400.353, 593.534, 7.408119, 4397.116, 601.6582, 9.14142, 5500.171, 603.5297, 7.290369, 4399.628, 596.4144, 9.220313, 5498.673, 99.78188, 100.0, 99.93053, 100.0, 99.99014, 99.97742
34200.281480000005, 59.99563747629499, 59.99700775890776, 59.99882931161748, 32.82981577790025, 32.879475417439096, 32.822566371812194, 0.9999785499268625, 0.9999659529070779, 0.9999821043390753, 9321.095848887835, 9327.968727093034, 9332.694392063377, 230.28855713495795, 74.9769344436836, 61.598891768805515, 9321.897364812641, 9325.47766991433, 9329.407714313174, 285.2613813017022, 284.87811453683014, 285.47383341154597, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1547, 7.172013, 4390.568, 600.4277, 7.328674, 4400.518, 593.5146, 7.408303, 4397.005, 601.697, 9.141788, 5500.231, 603.5106, 7.290003, 4399.628, 596.3945, 9.219947, 5498.89, 99.77937, 100.0, 99.93184, 100.0, 99.99133, 99.9723
34202.63648, 59.99696366822498, 59.99558483575533, 59.99579551220439, 32.82241204617003, 32.88419589207134, 32.819763936091924, 0.9999849571763992, 0.9999645549234666, 0.999981548033816, 9323.439383538309, 9324.28514318637, 9333.318216331809, 228.36117559157242, 75.71790591181707, 54.98591560343539, 9323.931119669352, 9326.685628892108, 9325.377348131648, 285.20319711998485, 284.8323928987868, 285.4422817142931, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9051, 7.259641, 4398.469, 594.1047, 7.4018, 4397.536, 587.1863, 7.474201, 4388.6, 607.9498, 9.038457, 5495.314, 597.235, 7.366524, 4399.621, 602.6371, 9.126006, 5499.99, 99.96366, 99.94906, 99.7395, 99.91342, 99.98882, 99.99985
34204.972760000004, 59.9979401184565, 59.99409432899541, 59.994129771803955, 32.83467668363145, 32.8793272222848, 32.79511832620907, 0.9999817958965929, 0.999967330793799, 0.999980936517471, 9321.853255222266, 9322.571650172422, 9334.19270226776, 231.64084990750155, 77.4525419589122, 53.61901932620276, 9329.994284753251, 9327.33957405282, 9325.30011272638, 285.246518480751, 284.93542531926016, 285.45674451316154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1941, 7.172192, 4390.464, 600.4666, 7.328489, 4400.52, 593.5534, 7.408119, 4396.894, 602.0466, 9.126896, 5499.837, 601.565, 7.314292, 4400.247, 596.3945, 9.220496, 5498.66, 99.78187, 100.0, 99.93194, 99.99813, 100.0, 99.9774
34207.436440000005, 59.99122818180588, 59.994469338511934, 59.98727253339577, 32.78926361082297, 32.847533818131424, 32.81722132571128, 0.999982649033398, 0.999966730193819, 0.9999829980768048, 9313.889704297086, 9320.464119062768, 9316.726455576129, 226.15267834212602, 71.45905203162238, 54.239478565115405, 9319.14123773102, 9320.031232104444, 9324.490068907915, 285.1990787480524, 284.81208880597603, 285.34964461103107, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.7868, 7.263746, 4399.21, 601.8286, 7.303991, 4400.188, 596.4846, 7.368175, 4399.702, 611.7559, 8.963809, 5486.231, 591.7033, 7.433182, 4394.232, 590.1319, 9.305464, 5491.181, 99.9791, 100.0, 99.98532, 99.74825, 99.86676, 99.83945
34209.77504, 59.989858756616286, 59.98831650410254, 59.988008980813206, 32.83346203438511, 32.861606354123666, 32.841718045768765, 0.9999811124365106, 0.9999672935302822, 0.999976924778745, 9313.843437823676, 9322.613615298182, 9333.200621301492, 229.84667034328163, 73.7266772783405, 59.7514386595285, 9320.405146205047, 9324.842448131394, 9331.830727333334, 285.21846649767724, 284.87137733020717, 285.44071990707624, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 603.0464, 7.296227, 4399.665, 602.2371, 7.313385, 4400.465, 593.7669, 7.407383, 4397.005, 607.9692, 9.038825, 5495.308, 597.235, 7.366341, 4399.458, 596.3945, 9.219581, 5498.789, 99.99752, 100.0, 99.93462, 99.91224, 99.98629, 99.97757
34212.09444, 59.99200488336786, 59.9877788819967, 59.98656228238701, 32.82398989664724, 32.850046307686824, 32.83969132601405, 0.9999808475685773, 0.9999644716258775, 0.9999820560686713, 9318.936922608906, 9317.992289457852, 9327.353302441978, 227.4128067519889, 78.53086662454461, 64.57309970913366, 9322.796585117034, 9323.181824110374, 9331.62615594307, 285.0628338865981, 284.97800270317134, 285.4243081362357, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9051, 7.259106, 4398.469, 600.4666, 7.328674, 4400.579, 593.534, 7.407567, 4397.116, 607.9304, 9.038457, 5495.367, 597.235, 7.366341, 4399.516, 596.4144, 9.219764, 5498.676, 99.96367, 100.0, 99.93194, 99.91351, 99.98759, 99.97656
34214.488840000005, 59.987532360553175, 59.98745872852804, 59.98525027335714, 32.790460862123645, 32.871660214063404, 32.818356999412686, 0.9999812126851931, 0.9999651803442896, 0.9999811680450049, 9310.798089267857, 9321.0616433045, 9325.325439853925, 230.23475858848587, 78.86403817212613, 58.643698309456795, 9317.222630124996, 9327.573214726539, 9331.136270213172, 285.19677642041097, 284.8556310003701, 285.26135311886566, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1941, 7.171299, 4390.406, 594.1241, 7.401984, 4397.481, 587.2445, 7.474017, 4388.826, 601.6776, 9.14142, 5500.231, 603.5297, 7.290186, 4399.622, 602.657, 9.12564, 5499.902, 99.78187, 99.94135, 99.74222, 100.0, 99.98884, 99.9967
34216.82568, 59.984304111378684, 59.97883990770018, 59.98349273299149, 32.81989702907489, 32.88987196243741, 32.82487320919964, 0.9999818125027732, 0.9999668047605382, 0.9999813200102629, 9324.141760734019, 9326.80292911399, 9333.19678072899, 229.94867069684096, 80.84948079452806, 55.617210368073685, 9326.989638370389, 9329.508723755916, 9329.836941100033, 285.1166112151556, 284.9291853012676, 285.417929298968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.8657, 7.259641, 4398.411, 600.4472, 7.327937, 4400.346, 593.534, 7.408303, 4397.013, 607.9498, 9.039009, 5495.308, 597.2541, 7.366341, 4399.407, 596.3945, 9.219764, 5498.609, 99.96379, 100.0, 99.93561, 99.91532, 99.98885, 99.9733
34219.1926, 59.98787620122602, 59.9875719978436, 59.982394556760205, 32.80733163183895, 32.834388002707286, 32.79256484173149, 0.9999798257662119, 0.999969103089689, 0.9999823931161518, 9311.082238413808, 9319.852984108138, 9320.788614273035, 228.72109439300857, 76.6363090306445, 58.482973739203544, 9316.307168176716, 9314.15049838774, 9318.109728095696, 285.1670110140456, 284.9614381300756, 285.376638650889, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1547, 7.171657, 4390.354, 600.3888, 7.328121, 4400.349, 593.534, 7.407935, 4397.01, 601.6582, 9.14234, 5500.146, 604.4453, 7.27795, 4398.662, 593.8099, 9.255655, 5495.063, 99.77938, 100.0, 99.93056, 100.0, 99.97751, 99.92295
34221.483360000006, 59.985474967841505, 59.98514340188955, 59.986602032018716, 32.821322780824374, 32.87863314790391, 32.80940631519243, 0.9999782083382099, 0.9999656978133656, 0.9999781259639667, 9318.172317700115, 9325.467874062067, 9335.447921477435, 225.99664411634603, 73.9691282447393, 64.14309682532848, 9328.42407781309, 9331.583453004076, 9329.95917375142, 285.12070368532244, 284.90411013634036, 285.46202122066467, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 618.4043, 7.07457, 4375.693, 606.42, 7.251863, 4398.32, 598.3481, 7.358235, 4399.569, 598.3571, 9.191799, 5500.305, 605.895, 7.26407, 4398.85, 595.6191, 9.230751, 5498.647, 99.4451, 99.96042, 99.99316, 99.99887, 99.97246, 99.97209
34223.790960000006, 59.98724868135124, 59.98577294510157, 59.983095928397425, 32.79940279060407, 32.87412983681907, 32.7991875141721, 0.9999829139533207, 0.9999653626747091, 0.9999788672880748, 9314.589407536816, 9327.012793443662, 9337.24131573802, 228.6557028307825, 77.76738972042983, 56.60596211042639, 9327.945202938552, 9323.625513840536, 9327.179865696708, 285.1630830463423, 284.77382865988363, 285.4130385583616, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1744, 7.171835, 4390.516, 600.4277, 7.328674, 4400.467, 593.5728, 7.408303, 4397.057, 601.6776, 9.141604, 5500.225, 603.5106, 7.290003, 4399.515, 596.3746, 9.219581, 5498.547, 99.78174, 100.0, 99.9317, 100.0, 99.98758, 99.97658
34226.156240000004, 59.98769048167849, 59.98811671353545, 59.98937303915747, 32.795321095599206, 32.86934500477785, 32.808927920592986, 0.9999838079368052, 0.999969114274004, 0.9999821165041713, 9318.883926740547, 9319.773065284357, 9327.809572901951, 231.3021339263164, 74.63159923726334, 54.085134294086856, 9325.26452755229, 9319.239017306714, 9330.321945858244, 285.17588112341264, 284.82874011210254, 285.4464870346966, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 608.606, 7.22252, 4396.809, 595.3304, 7.393511, 4397.795, 587.2834, 7.473465, 4388.877, 607.9304, 9.039744, 5495.53, 597.2541, 7.366158, 4399.516, 602.657, 9.126006, 5499.901, 99.91115, 99.94848, 99.7458, 99.91421, 99.98622, 99.99463
34228.50228, 59.9944688042193, 59.98910472589618, 59.99500575980731, 32.811344623660304, 32.82966753900179, 32.8136783728861, 0.9999790712128238, 0.999967405640878, 0.9999776359582565, 9323.841998015045, 9317.761461977527, 9328.678258916774, 229.30184614434438, 81.17151306724236, 59.14885881889404, 9322.38968242525, 9327.445555955557, 9325.47299902044, 285.2187347261641, 284.9700844774564, 285.4376227284822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1744, 7.171657, 4390.354, 600.4472, 7.328305, 4400.353, 593.534, 7.408487, 4397.063, 601.6776, 9.141237, 5500.284, 603.4915, 7.290003, 4399.574, 596.3547, 9.219764, 5498.607, 99.78318, 100.0, 99.93047, 100.0, 99.98887, 99.97327
34230.81104, 59.99270328565795, 59.99050170595174, 59.989082426926565, 32.84357573143579, 32.87464138341254, 32.82854058013079, 0.9999769712084451, 0.9999659061805038, 0.9999803501234714, 9320.409429081763, 9326.59013330327, 9324.383310834317, 230.3173701778951, 79.68594596577623, 55.83381297366304, 9318.594485427351, 9325.595767223098, 9325.680503222662, 285.2689209128284, 284.86459235830216, 285.3823327364345, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.8854, 7.258749, 4398.354, 600.4277, 7.328674, 4400.407, 593.5146, 7.408119, 4397.058, 607.9692, 9.038641, 5495.204, 597.2541, 7.366158, 4399.456, 596.3945, 9.219764, 5498.782, 99.96381, 100.0, 99.93172, 99.91743, 99.98622, 99.97645
34233.120520000004, 59.99197528284151, 59.99503931867899, 59.98878422989483, 32.79511016115544, 32.87058862852239, 32.83540910640121, 0.9999819307218214, 0.9999737448287312, 0.9999809766462237, 9317.07052104627, 9323.393155947364, 9323.503560828984, 223.66571521493074, 73.71254426191808, 53.71522532874769, 9326.491262099033, 9329.148722792843, 9325.559000058773, 285.2310676978522, 284.90031175365374, 285.47009317116533, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 599.5569, 7.338881, 4400.262, 606.7313, 7.247995, 4397.65, 599.8234, 7.335962, 4400.259, 613.989, 8.930714, 5483.279, 590.9976, 7.434826, 4394.12, 590.0325, 9.306379, 5491.72, 100.0, 99.94636, 100.0, 99.69459, 99.86377, 99.84806
34235.489440000005, 59.99466337539616, 59.98943282554326, 59.98843930820794, 32.83344312964556, 32.87113291692185, 32.815608446158635, 0.9999825883563132, 0.999967649153849, 0.9999840774789095, 9322.609635256807, 9325.309074653534, 9322.157855452837, 232.90066982954144, 78.1574985060538, 59.85981802635433, 9318.50800504438, 9325.828411773815, 9332.864772977417, 285.26306123443874, 284.97502945378506, 285.3340845540072, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9051, 7.259284, 4398.411, 600.4666, 7.328674, 4400.405, 593.5146, 7.408119, 4397.294, 607.9498, 9.039376, 5495.426, 597.2159, 7.365793, 4399.559, 596.3746, 9.22013, 5498.848, 99.96249, 100.0, 99.9371, 99.9122, 99.98909, 99.97752
34237.83348, 59.99047542655305, 59.99122207570387, 59.98507202548677, 32.81552580097441, 32.84447858616607, 32.83615297931597, 0.9999805981527023, 0.999963578641662, 0.9999804987820216, 9317.482119282164, 9317.131865518102, 9316.072143400685, 228.2377528322138, 77.32423325849504, 56.57665890504404, 9318.593437928832, 9317.886931163695, 9326.584224168613, 285.2770182345526, 284.89378626411684, 285.43042025505326, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9248, 7.258749, 4398.417, 600.097, 7.33291, 4400.444, 592.0587, 7.428551, 4394.137, 604.9011, 9.095638, 5499.241, 601.6794, 7.313379, 4400.089, 602.3588, 9.130767, 5500.001, 99.9625, 100.0, 99.86535, 99.97794, 100.0, 99.99947
34240.17108, 59.9896768844583, 59.99026033486122, 59.98913000541625, 32.83556953145035, 32.84109135941019, 32.823907943310935, 0.9999769283646889, 0.9999641960495744, 0.9999792660381178, 9314.407242714795, 9322.686607166022, 9326.229240607427, 228.864145273139, 76.35334889742899, 56.63991911403173, 9328.885268163274, 9326.921573598118, 9325.842920495792, 285.2416279104959, 284.9503948810691, 285.45666518415555, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.1635, 7.208956, 4395.039, 598.2098, 7.350962, 4400.464, 592.7963, 7.416402, 4396.994, 607.8915, 9.038825, 5495.425, 597.235, 7.366158, 4399.458, 596.3746, 9.22013, 5498.776, 99.88585, 100.0, 99.92427, 99.91316, 99.98892, 99.97634
34242.47428, 59.98771458677924, 59.984743169716666, 59.98424700527257, 32.835548800196996, 32.859857280854285, 32.832042143784165, 0.9999811456699498, 0.999965788262772, 0.9999807494032712, 9317.740510413118, 9322.96839038126, 9325.086298569158, 227.77880903322375, 75.62133684317178, 55.84803747585056, 9319.553563088406, 9324.77121279056, 9334.151966306186, 285.12902947922885, 284.88479318561826, 285.4500598019383, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 610.9915, 7.179331, 4391.094, 600.4472, 7.328489, 4400.465, 593.4952, 7.408487, 4396.893, 601.6776, 9.141237, 5500.166, 603.5106, 7.290186, 4399.622, 596.3547, 9.219947, 5498.841, 99.79618, 100.0, 99.92797, 100.0, 99.99003, 99.97752
34244.8202, 59.983057756825666, 59.98295304201066, 59.98438974236389, 32.79584435696833, 32.824499391897064, 32.78464980764301, 0.9999765404366617, 0.9999675112853907, 0.9999809524175718, 9306.623837693001, 9316.973603748991, 9322.494222982665, 223.38431973636762, 76.48537613458166, 58.31986528609548, 9310.766278733438, 9314.31820167658, 9327.177372936361, 285.23568201196605, 284.9166662954989, 285.3784519944208, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 618.4832, 7.07457, 4375.913, 606.6924, 7.248364, 4397.702, 599.804, 7.335962, 4400.308, 595.3278, 9.234823, 5497.834, 609.6526, 7.207639, 4394.314, 589.9927, 9.306929, 5491.0, 99.45117, 99.94497, 100.0, 99.95827, 99.86684, 99.83496
34247.15396, 59.978018695218644, 59.97815591479993, 59.98459862675428, 32.82699982227762, 32.85363421445085, 32.819252102817124, 0.9999805790156888, 0.9999673535304648, 0.9999804495873035, 9324.38723278315, 9330.916486293221, 9334.626437948828, 232.24504310916382, 77.65159927473451, 54.86352794089544, 9321.366911489888, 9335.790345405798, 9325.227734663184, 285.24611828341864, 284.81049044354046, 285.39273226733013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1941, 7.171657, 4390.458, 600.4083, 7.328305, 4400.288, 593.534, 7.408303, 4396.95, 601.6582, 9.14142, 5500.217, 603.4725, 7.290003, 4399.682, 596.3945, 9.220313, 5498.734, 99.78306, 100.0, 99.9305, 100.0, 99.99136, 99.97742
34249.469880000004, 59.98012091008149, 59.97833386099026, 59.97743420352941, 32.83413031027525, 32.866773130997935, 32.7995095934947, 0.9999811282109607, 0.9999662931980096, 0.9999839233856012, 9310.783275753702, 9323.370174154961, 9326.161457742983, 229.5611366437829, 75.3765997110505, 60.0967187749402, 9321.226360442979, 9317.403170703166, 9330.075038169696, 285.18916076537744, 284.9186093410222, 285.452082606229, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1744, 7.172192, 4390.348, 600.4277, 7.328858, 4400.407, 593.534, 7.408119, 4397.006, 601.6776, 9.141053, 5500.054, 603.4725, 7.290551, 4399.67, 596.7722, 9.21427, 5499.24, 99.78423, 100.0, 99.9317, 99.99958, 99.99113, 99.98478
34251.84092, 59.98209029419669, 59.98163628176577, 59.978576800745685, 32.78310861309701, 32.85606474194682, 32.8203080355962, 0.9999821052132735, 0.9999695836597867, 0.9999809603061834, 9314.088383184178, 9312.35688498828, 9334.849007334877, 224.8372649685257, 77.61931689743005, 55.96712660173853, 9329.810726186866, 9332.162377489742, 9325.71629770684, 285.20368465167417, 284.97714287301665, 285.4805020323352, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9051, 7.259463, 4398.353, 594.0852, 7.400879, 4397.599, 587.2057, 7.469783, 4390.121, 606.6487, 9.060704, 5497.865, 599.6003, 7.332737, 4400.421, 598.7206, 9.194676, 5499.469, 99.96236, 99.94254, 99.76251, 99.95513, 100.0, 99.99185
34254.174040000005, 59.979245851108274, 59.97989457963566, 59.979941561112966, 32.80504975547013, 32.83955163963032, 32.8180411598703, 0.999981883818677, 0.9999648838744454, 0.9999790331996521, 9326.124845173203, 9318.503579257656, 9331.371637294887, 230.1431321456136, 75.45779767179874, 50.49552129681524, 9323.60008791782, 9322.725407576592, 9329.008430116766, 285.0945304902572, 284.95689397378555, 285.53052627790726, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 611.9378, 7.181294, 4392.131, 600.4277, 7.328674, 4400.349, 593.4952, 7.408119, 4397.005, 606.0468, 9.071369, 5496.642, 598.0743, 7.363236, 4399.409, 596.3746, 9.219398, 5498.607, 99.80666, 100.0, 99.93053, 99.94733, 99.98905, 99.97343
34256.52008, 59.98168516725796, 59.98390663377351, 59.97987500111194, 32.7922532013193, 32.8488314612643, 32.79057360746602, 0.9999831560198859, 0.9999681406488252, 0.9999806082796114, 9309.715841454501, 9311.827613421108, 9324.121952015777, 226.19806749070403, 72.19201709323079, 52.9855759454681, 9311.463850210735, 9318.52508564979, 9330.093388040788, 285.2393787857275, 284.88055401451726, 285.43960743245793, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 602.9873, 7.296762, 4400.108, 604.3772, 7.274151, 4398.475, 599.0663, 7.340012, 4400.296, 613.9695, 8.930714, 5483.222, 590.9594, 7.435374, 4394.067, 589.9927, 9.306562, 5491.061, 99.99993, 99.97299, 100.0, 99.69355, 99.86865, 99.83607
34258.95208, 59.985434807626156, 59.987030615111394, 59.986258953631435, 32.819656766648606, 32.83812992610238, 32.81614119558112, 0.9999801881355547, 0.9999602318643037, 0.9999797859154105, 9312.22720016076, 9332.338139215044, 9325.73339828817, 229.28697806138916, 79.36497069003144, 51.64546410977118, 9323.5420147305, 9328.043863016144, 9326.904530569735, 285.2437060043731, 285.02807363474477, 285.45211803674823, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.7868, 7.25982, 4398.405, 600.4472, 7.328674, 4400.46, 593.5146, 7.408119, 4397.012, 607.9692, 9.038641, 5495.367, 597.1968, 7.366524, 4399.349, 596.3945, 9.219581, 5498.607, 99.96235, 100.0, 99.93441, 99.91436, 99.98779, 99.97526
34261.29168, 59.98926041859529, 59.99081931463086, 59.99162193599083, 32.80437929277114, 32.852710373835706, 32.80118905686517, 0.999979937891483, 0.999964370236224, 0.9999843507126697, 9319.836611542714, 9325.637826733106, 9333.992570072443, 229.95958789666656, 80.72712032817117, 56.35944257563972, 9320.183771740578, 9325.359048914963, 9331.292070189425, 285.2190944869752, 285.04677052457527, 285.5078866373713, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.8657, 7.258749, 4398.521, 600.4472, 7.328858, 4400.406, 593.534, 7.408119, 4397.012, 607.9498, 9.038825, 5495.426, 597.2731, 7.366158, 4399.516, 596.4144, 9.219947, 5498.729, 99.96249, 100.0, 99.93069, 99.91127, 99.98759, 99.97537
34263.571, 59.98815148816699, 59.99237165996511, 59.99265498407784, 32.79506746498003, 32.85692833499912, 32.81860022719546, 0.9999831892575857, 0.9999614159229008, 0.9999797925690449, 9314.882601245978, 9315.036487044661, 9337.799208330902, 227.74847545297962, 78.97932686195827, 61.146199043193064, 9319.317495075791, 9325.232553390388, 9337.775931902543, 285.09672782168184, 284.8736406589296, 285.5492815451183, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1152, 7.172549, 4390.349, 594.1241, 7.402352, 4397.596, 587.1863, 7.474017, 4388.884, 601.6582, 9.14142, 5500.172, 603.4915, 7.290186, 4399.632, 602.6769, 9.12564, 5499.96, 99.78187, 99.94396, 99.74086, 100.0, 99.99, 99.99788
34265.9044, 59.99509325646598, 59.990478433438966, 59.99633326230817, 32.830159149260574, 32.85518916973405, 32.81102623354602, 0.9999820964588199, 0.999964681383874, 0.9999838758424557, 9316.979814037562, 9327.469869053364, 9329.57929118473, 233.3348411782672, 79.68225799202855, 56.3882308545185, 9324.487922202445, 9324.703235779285, 9331.223137581841, 285.1106442956166, 284.9631757537183, 285.4693465203127, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9051, 7.259463, 4398.468, 600.4666, 7.328674, 4400.293, 593.5922, 7.407751, 4397.116, 607.9304, 9.039192, 5495.592, 598.1315, 7.351548, 4400.033, 596.3746, 9.220313, 5498.616, 99.96378, 100.0, 99.93053, 99.91845, 99.99934, 99.97742
34268.2202, 59.986675959631135, 59.989801771625515, 59.99378411339659, 32.78738840913489, 32.81566715963402, 32.77130586400581, 0.9999785083984746, 0.9999642491064413, 0.9999797909353957, 9306.496358172397, 9315.420495677014, 9320.801643241248, 227.11817649860222, 77.92988087302047, 62.17100844452989, 9310.203284128444, 9310.763520209197, 9318.797253619949, 285.19174515212467, 284.937504893255, 285.5416777966242, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.2138, 7.171657, 4390.568, 600.4277, 7.328121, 4400.612, 594.2522, 7.40002, 4398.323, 599.7746, 9.175619, 5499.839, 606.7151, 7.240694, 4396.668, 591.5435, 9.286602, 5492.409, 99.78056, 100.0, 99.96034, 99.99567, 99.93271, 99.86058
34270.53228, 59.986509709054204, 59.98985744929782, 59.99174569853459, 32.831962862232885, 32.872323623469526, 32.806292168030005, 0.9999791685591953, 0.9999638931371929, 0.9999793064931715, 9315.929688660337, 9326.933720955409, 9329.42336276025, 229.97735913552697, 73.4089550808867, 60.73698832674427, 9316.244389437506, 9329.97917614387, 9329.443182731626, 285.2598848494069, 284.95808659592257, 285.48638270249796, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 617.3397, 7.093131, 4381.74, 604.455, 7.286308, 4399.825, 595.9799, 7.380508, 4397.93, 600.3183, 9.155946, 5500.272, 603.6823, 7.289638, 4399.572, 596.3945, 9.219947, 5498.723, 99.55315, 99.99073, 99.96321, 100.0, 99.98887, 99.97439
34273.022880000004, 59.98772245009, 59.98950382474677, 59.98875293911899, 32.81912341026202, 32.84628688191206, 32.82871187803031, 0.9999799401684644, 0.9999664097395894, 0.99997850745909, 9314.599378662191, 9321.46615374325, 9324.225601822625, 226.8031642036931, 74.02592618419527, 59.29674267643486, 9318.899325409528, 9324.41616539406, 9334.843154528016, 285.1880972189484, 284.9097631048957, 285.5562210745257, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.2335, 7.171121, 4390.458, 600.3888, 7.328305, 4400.407, 593.534, 7.408303, 4397.058, 601.6582, 9.141604, 5500.218, 603.4915, 7.290186, 4399.517, 596.3746, 9.219947, 5498.66, 99.78437, 100.0, 99.93172, 100.0, 99.99129, 99.97547
34275.36248, 59.99058130280278, 59.98957044874264, 59.99317251133289, 32.8033901000288, 32.84827306156746, 32.803679377397664, 0.9999816036419381, 0.9999633602285154, 0.9999814781565453, 9319.84548451912, 9317.366506520731, 9327.817290499012, 229.93394237926168, 78.72372297958316, 53.37508703376079, 9314.592560405668, 9319.169413495645, 9325.533213188248, 285.2331069002824, 285.0194471650989, 285.5012739724297, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.8854, 7.259463, 4398.463, 594.1436, 7.4018, 4397.709, 587.2057, 7.473649, 4388.883, 607.9498, 9.038825, 5495.308, 597.235, 7.366706, 4399.622, 602.6769, 9.125823, 5499.902, 99.96236, 99.94125, 99.74594, 99.9153, 99.98877, 99.99681
34277.69292, 59.99709179249087, 59.98695500157525, 59.98531826857385, 32.822617513897846, 32.85771255668436, 32.80591615972865, 0.9999806487217923, 0.9999645299086023, 0.9999809052975625, 9323.619612165061, 9324.050954182005, 9332.281003813627, 231.05741343834507, 77.52055276543729, 58.63466380891805, 9322.527039930612, 9328.209647713233, 9329.092676233024, 285.2346726026526, 285.03263176272674, 285.4006161114379, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 612.1941, 7.172013, 4390.349, 600.4472, 7.328305, 4400.514, 593.5146, 7.408303, 4397.115, 601.6776, 9.14142, 5500.172, 603.5297, 7.289821, 4399.673, 596.3945, 9.219947, 5498.723, 99.77925, 100.0, 99.93302, 100.0, 99.98754, 99.97437
34280.036720000004, 59.99139217234926, 59.99413544432082, 59.989690484887426, 32.78208497691373, 32.83194675468724, 32.783732184128795, 0.999984954480804, 0.9999643988380722, 0.9999810043612471, 9307.89750031775, 9318.130974025817, 9327.068604719178, 225.95246659520853, 81.22990241863045, 54.17677009076033, 9311.10052351385, 9319.617513358435, 9325.88895589148, 285.23531219152926, 284.8944905883464, 285.5215354687198, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.8854, 7.258927, 4398.411, 600.4472, 7.328121, 4400.293, 593.5146, 7.407751, 4397.011, 607.9498, 9.039376, 5495.367, 597.2159, 7.366889, 4399.256, 596.0565, 9.231483, 5497.125, 99.95998, 100.0, 99.93056, 99.91435, 99.98867, 99.95425
34282.43048, 59.991644908621595, 59.990230215487124, 59.991280893219006, 32.80749504883041, 32.8423756421669, 32.81945784231698, 0.9999819774557253, 0.9999676794763778, 0.9999845117575598, 9313.674051442991, 9329.029800693155, 9327.510350679127, 229.78899146169942, 81.4179501112094, 52.59237188588304, 9317.812784313677, 9329.111977923092, 9323.342826907483, 285.19396551002467, 285.02679824322064, 285.5272727573243, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 599.5372, 7.339773, 4400.205, 606.7119, 7.24818, 4397.703, 599.4934, 7.344982, 4400.06, 612.1248, 8.97576, 5490.031, 594.431, 7.398118, 4398.466, 594.466, 9.241006, 5498.135, 100.0, 99.94639, 99.99995, 99.80045, 99.96114, 99.96468
34284.838, 59.98851934357194, 59.98990254907755, 59.99060691220914, 32.80967199536493, 32.86848770527655, 32.81570342979689, 0.9999800365772753, 0.9999636895815901, 0.9999803383257924, 9322.034206264287, 9327.098671350937, 9327.416560651975, 237.11792931115042, 81.78388542555831, 56.64752077996309, 9325.627503611979, 9322.020715851108, 9330.686965756691, 285.2799907936088, 284.9469830741689, 285.53451101355785, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 605.9051, 7.259106, 4398.521, 600.4472, 7.328674, 4400.459, 593.5534, 7.407935, 4397.122, 607.9304, 9.039009, 5495.426, 597.2159, 7.365976, 4399.463, 596.3945, 9.219947, 5498.781, 99.96104, 100.0, 99.93319, 99.91435, 99.99025, 99.97424
34287.180400000005, 59.99094151638141, 59.988764390092705, 59.98923673150633, 32.79405345451914, 32.850152428809, 32.810257433142525, 0.999981581321136, 0.9999633320598958, 0.9999809394164244, 9319.874509104515, 9319.82144307422, 9331.976712919855, 231.3085551852791, 76.34170554085267, 56.629543196331724, 9322.543755864413, 9320.369301004654, 9327.038745031847, 285.2521978622937, 284.95034995016556, 285.5077172854744, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 0), 5500.0, 600.0, 609.8086, 7.196642, 4392.657, 594.3965, 7.398484, 4397.529, 587.1669, 7.473833, 4388.72, 601.6582, 9.141604, 5500.23, 603.4915, 7.290369, 4399.622, 602.657, 9.125823, 5499.841, 99.84825, 99.94666, 99.74464, 100.0, 99.99129, 99.99788
