TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34303.70164, 59.99490652954516, 59.99140932016494, 59.99813259802011, 31.55868183779543, 31.597122627871034, 31.573190155793466, 0.9999832403200636, 0.9999629215213144, 0.9999842811742651, 8956.711436616075, 8966.07744080128, 8974.028519366007, 215.59921317981934, 77.82752538752584, 51.4335502339527, 8955.975535822734, 8962.206958438272, 8974.848400766823, 285.0741788298821, 284.92616429825307, 285.5234380744957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.258927, 4398.469, 600.4861, 7.328305, 4400.412, 593.534, 7.407935, 4397.065, 607.9692, 9.038825, 5495.366, 597.235, 7.366524, 4399.573, 596.136, 7.379406, 4398.891, 99.96129, 100.0, 99.93443, 99.91151, 99.98889, 99.97339
34306.138880000006, 59.995015692494924, 59.99269409249148, 59.99471623300004, 31.534162225015823, 31.558429034115225, 31.55034243373097, 0.9999882892905266, 0.9999645665015194, 0.9999862054799482, 8959.724805227665, 8964.245103097375, 8971.507490028982, 220.34742159725192, 68.05511384145439, 42.58576547006942, 8961.690947633822, 8967.084770296211, 8970.882699068397, 285.24184365944114, 285.044909151309, 285.4857862177822, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 599.5767, 7.338702, 4400.256, 606.6924, 7.247811, 4397.756, 599.8428, 7.33541, 4400.305, 614.0084, 8.930161, 5483.228, 590.9976, 7.434278, 4394.225, 589.774, 7.447894, 4392.6, 100.0, 99.94759, 100.0, 99.69566, 99.86776, 99.82905
34308.505040000004, 59.997521846715706, 59.99138257575738, 59.993922156714284, 31.569981691514815, 31.585181417103474, 31.57560186106979, 0.9999810413403153, 0.9999631687719411, 0.999981684491209, 8960.411297038532, 8959.905413316787, 8968.035809622279, 221.43400951302465, 76.18021831478677, 49.93831614898863, 8953.480373620514, 8962.212325936585, 8967.848262141306, 285.2083176157027, 284.8903013223452, 285.47998766398393, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.258927, 4398.469, 600.4666, 7.328489, 4400.237, 593.5728, 7.407751, 4397.002, 607.9304, 9.039192, 5495.419, 597.235, 7.366706, 4399.616, 594.7045, 7.399367, 4396.963, 99.96379, 100.0, 99.93047, 99.91149, 99.98741, 99.94576
34310.81532, 59.99576401384185, 59.993462642356796, 59.995777043261775, 31.535650103418586, 31.580273736804074, 31.52069297882927, 0.999981723593842, 0.9999628777552453, 0.9999820870322732, 8952.506572206461, 8957.92295655595, 8962.444351693335, 218.9678360188136, 77.19943524812516, 55.17169424456415, 8953.837912456718, 8960.156141400306, 8964.309033203486, 285.1493666395511, 284.890335718051, 285.4188194267968, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.9248, 7.259106, 4398.411, 600.4861, 7.328674, 4400.528, 593.5728, 7.407751, 4396.621, 607.1148, 9.06236, 5497.402, 599.3904, 7.341138, 4400.406, 586.3345, 7.486166, 4385.078, 99.96249, 100.0, 99.9218, 99.94276, 100.0, 99.65946
34313.15348, 59.99702676660166, 59.994440541721886, 59.99252618740197, 31.53120554612753, 31.588773096289824, 31.54756948264959, 0.9999837578412897, 0.9999652232490936, 0.9999829220957415, 8951.797016384542, 8965.244969681573, 8972.367890703707, 218.9451597392963, 73.31355757362394, 49.40341407016058, 8959.479775576276, 8968.70256071612, 8966.731564099033, 285.17942793618806, 284.8576796699207, 285.44728416077027, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.1152, 7.173441, 4391.398, 595.4082, 7.380064, 4399.39, 589.5934, 7.445486, 4393.79, 605.5613, 9.069162, 5497.047, 598.1697, 7.355383, 4399.58, 589.7144, 7.44826, 4392.539, 99.80311, 99.97308, 99.85746, 99.95349, 99.99, 99.82235
34315.47116, 59.99348176538214, 59.99346934171791, 59.98838369073237, 31.55171605754159, 31.574560672542027, 31.527850193195157, 0.9999804656489714, 0.9999645506913879, 0.9999828499510994, 8956.648979455586, 8966.808479001536, 8977.100938291982, 216.83952508817265, 75.35924693951324, 58.158852510600354, 8962.66723357454, 8966.00404020096, 8968.813490996792, 285.1533174714097, 284.9483676117304, 285.4735093996275, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 608.8229, 7.211812, 4394.318, 600.4277, 7.328305, 4400.406, 593.5146, 7.408119, 4396.954, 601.6582, 9.14142, 5500.113, 597.1968, 7.366706, 4399.458, 589.7343, 7.448077, 4392.479, 99.86947, 100.0, 99.93071, 100.0, 99.98892, 99.82766
34317.781160000006, 59.996205721512396, 59.99548689717819, 59.99017304271087, 31.512710731585564, 31.54680634883649, 31.516613533647284, 0.9999745985167994, 0.9999631042174253, 0.9999807593925786, 8955.247758431651, 8956.942274555186, 8952.619476404776, 219.185442921706, 68.67135861322645, 54.273121792880374, 8953.01030605278, 8962.505048498557, 8967.992580052474, 285.22655527120656, 285.04418773416353, 285.4343472000316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 618.1282, 7.080638, 4375.75, 606.7119, 7.248364, 4397.649, 599.8428, 7.335778, 4400.303, 595.3278, 9.234639, 5498.004, 590.9976, 7.434826, 4394.066, 596.136, 7.379223, 4398.768, 99.46099, 99.94516, 100.0, 99.9623, 99.86377, 99.97333
34320.09064, 59.99400109605634, 59.991702053854084, 59.99244488304973, 31.562479028600393, 31.58485098868233, 31.539927360189697, 0.9999817439379555, 0.9999607511508934, 0.9999812587648403, 8957.027512125262, 8963.136218290852, 8968.333385018903, 217.0113011399494, 74.6516564101205, 49.79908865008838, 8960.32072436384, 8959.767977153697, 8969.082886415885, 285.14954347849846, 285.11347333728645, 285.5211041929474, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2335, 7.170764, 4390.348, 600.4666, 7.328305, 4400.408, 593.534, 7.407751, 4397.115, 601.6387, 9.14142, 5500.107, 597.1778, 7.366341, 4399.565, 589.7542, 7.447711, 4392.366, 99.78056, 100.0, 99.93302, 100.0, 99.98871, 99.82771
34322.487400000005, 59.99282879564189, 59.99042054592399, 59.991022771385204, 31.571475942112226, 31.6041469707765, 31.55277157624583, 0.9999792610856807, 0.9999683199738452, 0.9999809852463338, 8957.904423243877, 8974.416992868948, 8975.20546613359, 215.57845744156975, 71.69465744078889, 51.57663678178051, 8962.716958607669, 8969.490376972557, 8971.961289125316, 285.13009269410753, 285.0728970207962, 285.48032985809306, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.1941, 7.170943, 4390.349, 600.4472, 7.329042, 4400.413, 593.4758, 7.408119, 4397.065, 601.6776, 9.141053, 5500.336, 597.2159, 7.366524, 4399.516, 596.0764, 7.37959, 4398.83, 99.77925, 100.0, 99.93189, 100.0, 99.98496, 99.97081
34324.83432, 59.987475045714575, 59.9888619876471, 59.99097284451172, 31.555252863717882, 31.61418675603898, 31.565794711425752, 0.9999794922719321, 0.999962488862264, 0.9999821685492165, 8953.194481383074, 8968.264090606372, 8969.461448337477, 219.84193877076677, 73.83516080291656, 54.652318714498506, 8957.315357690968, 8961.758455271367, 8976.539748230458, 285.0876671324977, 284.9679790377215, 285.5554285607837, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.259106, 4398.412, 594.1825, 7.402536, 4397.596, 587.2445, 7.473465, 4388.706, 607.9498, 9.039009, 5495.858, 603.358, 7.298404, 4399.847, 600.6292, 7.325752, 4399.989, 99.96118, 99.94236, 99.74091, 99.91341, 99.99511, 100.0
34327.1014, 59.99416933598761, 59.99434721486437, 59.993861359860716, 31.573564272035306, 31.592706029860796, 31.541615367943855, 0.9999847720463068, 0.999966241067335, 0.9999834972811896, 8967.46534547175, 8968.46027782183, 8965.72855991745, 221.68479895845417, 75.0246397615233, 51.497261804745904, 8966.31561046722, 8967.151086814814, 8970.067434441638, 285.2094674562727, 284.95548944736356, 285.5185166749397, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2532, 7.170764, 4390.302, 600.4666, 7.328305, 4400.355, 593.534, 7.408303, 4397.01, 601.6776, 9.14142, 5500.276, 597.2159, 7.366524, 4399.409, 596.136, 7.379406, 4398.83, 99.77818, 100.0, 99.93064, 100.0, 99.98885, 99.972
34329.419480000004, 59.99208183302921, 59.994098546093085, 59.997711320815746, 31.562879537670458, 31.574114683112597, 31.530887932253425, 0.9999869811255968, 0.9999646510586061, 0.9999843476381175, 8952.998169662844, 8964.122131965689, 8966.401565526914, 217.7454258827898, 73.1791764298714, 48.821116940348475, 8960.391212878958, 8963.391952799264, 8974.452868111208, 285.10154039601684, 284.99031557393664, 285.5909917272258, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.261961, 4398.998, 601.6534, 7.313754, 4400.219, 595.9799, 7.376827, 4399.507, 597.7551, 9.207611, 5499.043, 591.8941, 7.425147, 4394.069, 589.8138, 7.447344, 4392.306, 99.96575, 100.0, 99.98739, 99.9839, 99.87443, 99.82373
34331.8202, 59.996647738802444, 59.995428290049055, 59.99838008816911, 31.583660501271844, 31.61277060271297, 31.51589604399729, 0.9999870124274635, 0.9999641210561434, 0.99998560738174, 8962.003398759603, 8969.12644327473, 8968.407906418985, 225.43781416038297, 76.63950306658808, 42.98150012055248, 8962.852583475089, 8962.319241142826, 8976.960242870178, 285.1481503357914, 284.98710121278475, 285.5531782005128, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 602.4353, 7.298547, 4399.935, 602.4706, 7.303623, 4400.381, 593.9028, 7.407383, 4397.067, 601.6582, 9.14142, 5500.113, 597.2159, 7.366524, 4399.616, 596.1161, 7.379223, 4398.831, 99.99712, 100.0, 99.93207, 100.0, 99.98755, 99.97202
34334.18664, 59.9917258874245, 59.99358748924998, 59.994928528195445, 31.54573470232799, 31.59548917533942, 31.576120081717676, 0.9999841283448593, 0.9999616112138408, 0.9999855605630836, 8962.78165512037, 8969.259456517539, 8968.775235502824, 218.32959926266685, 81.06303645434855, 46.517613957498725, 8967.194689963775, 8970.739241755971, 8975.607184168124, 285.19243048243754, 284.9745532772158, 285.49911753422896, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.259284, 4398.458, 600.3888, 7.328674, 4400.524, 593.5728, 7.407751, 4397.071, 601.6582, 9.14142, 5500.172, 597.2159, 7.366158, 4399.571, 596.1161, 7.378857, 4398.776, 99.96367, 100.0, 99.93202, 100.0, 99.98772, 99.97731
34336.58664, 59.993734574121234, 59.998320282699666, 59.99726502171138, 31.542187751336904, 31.548054088561805, 31.52290779150873, 0.9999850047057732, 0.9999689999252406, 0.9999858071179838, 8956.194336199142, 8968.26070665284, 8971.142521865115, 224.7952752851828, 67.32632892694073, 52.5470514309859, 8957.086806825733, 8967.2422072862, 8969.868039828238, 285.0950302501711, 284.984375073621, 285.6906011025465, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2335, 7.170943, 4390.464, 594.0658, 7.402352, 4397.649, 587.264, 7.473649, 4388.655, 607.9692, 9.038825, 5495.256, 603.5106, 7.290186, 4399.622, 602.4185, 7.303595, 4400.025, 99.78068, 99.94516, 99.74211, 99.91649, 99.99139, 100.0
34338.895200000006, 59.99382187136901, 59.99622766257721, 59.990287357897095, 31.558466579239106, 31.558980976934674, 31.537203484506605, 0.9999838589798579, 0.9999630128533069, 0.9999854343602081, 8959.958840129131, 8965.81567043976, 8959.802046012615, 224.1583970739125, 70.55769110994424, 48.86816359021259, 8957.03451800751, 8966.431682945566, 8971.249786210048, 285.1754429542631, 285.08630203809594, 285.54504011532663, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8459, 7.259998, 4398.411, 600.4472, 7.328121, 4400.292, 593.534, 7.408119, 4397.063, 601.6776, 9.141788, 5500.172, 597.235, 7.366341, 4399.505, 596.1161, 7.378857, 4398.829, 99.96366, 100.0, 99.93191, 100.0, 99.99007, 99.97212
34341.20324, 59.998230525849735, 59.99704268420306, 59.995141981586656, 31.48838918643989, 31.56578039717937, 31.493623851705923, 0.9999835759881653, 0.9999715357597257, 0.9999832758478036, 8945.427968933962, 8956.26189579392, 8946.462102216514, 214.5910911577978, 65.65826577971166, 52.51240647976829, 8948.205411572393, 8953.403906818514, 8956.844248208934, 285.14875560370575, 285.1569715182439, 285.44751844705604, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.1349, 7.171299, 4390.354, 600.4083, 7.328121, 4400.414, 593.534, 7.408487, 4397.123, 607.9692, 9.033309, 5494.5, 596.0524, 7.386795, 4398.293, 593.7105, 7.410537, 4396.028, 99.77937, 100.0, 99.92915, 99.89861, 99.96133, 99.90833
34343.490000000005, 59.99443665154053, 59.99630053887102, 59.99473490398325, 31.557322392598515, 31.619485461950003, 31.552706209274657, 0.9999813684637836, 0.999973959167425, 0.9999831878179603, 8961.931700210078, 8962.866552623138, 8970.662252798, 210.98733971499496, 67.23733730026015, 55.772050056636544, 8964.467886284925, 8968.813602980661, 8961.04151948477, 285.1787620876162, 284.92251442078367, 285.48202248272594, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 618.5029, 7.074927, 4375.531, 606.5952, 7.249653, 4398.462, 598.5616, 7.356026, 4399.647, 611.1927, 8.992675, 5491.841, 594.9079, 7.388439, 4398.877, 595.2413, 7.383435, 4398.769, 99.44749, 99.95688, 99.99057, 99.8336, 99.97308, 99.96823
34345.82332, 59.99346252743213, 59.99340873974311, 59.99603379725084, 31.546078956729207, 31.587593919269466, 31.53603930461384, 0.9999810379042952, 0.9999743011099815, 0.9999837827716376, 8962.47917009432, 8962.18645271338, 8966.846641761193, 212.19209736019457, 60.90288370217877, 48.64183124020656, 8953.053323851955, 8967.14258184105, 8972.938838366796, 285.14117860026994, 284.88724124279577, 285.47304001765133, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2138, 7.171121, 4390.51, 600.3694, 7.328305, 4400.294, 593.5146, 7.408303, 4397.012, 607.9304, 9.03956, 5495.373, 597.235, 7.366341, 4399.681, 596.1161, 7.37904, 4398.768, 99.78069, 100.0, 99.93189, 99.91446, 99.98642, 99.9706
34348.134640000004, 59.99233319310742, 59.993438996938565, 59.9957467008426, 31.548618087111894, 31.600577600783883, 31.557251131442303, 0.9999815351053406, 0.9999643636132086, 0.9999846884997843, 8953.928159976642, 8965.634994794973, 8964.977287286232, 217.3650056641893, 73.22041630825879, 55.3492455956889, 8953.547072284002, 8975.38162692387, 8973.915426933156, 285.2101295717426, 284.9448652643868, 285.4219987041715, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 608.3497, 7.226089, 4397.161, 595.058, 7.398116, 4397.538, 587.2445, 7.474017, 4388.779, 601.6776, 9.140869, 5500.283, 603.5297, 7.289821, 4399.683, 602.4384, 7.304144, 4399.96, 99.92386, 99.94538, 99.74327, 100.0, 99.99139, 99.99764
34350.47336, 59.99037791060272, 59.98915925689108, 59.978402175394905, 31.50372287202595, 31.59889666154807, 31.549381719080046, 0.9999820879776858, 0.9999731227294, 0.9999835630794528, 8960.655739510776, 8967.027520527281, 8962.90408700245, 212.4838306691404, 68.86358057357756, 53.144930633485956, 8955.515744752092, 8960.26258322571, 8970.523104068552, 285.0894653038479, 285.00238287080145, 285.4748499426851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2138, 7.172013, 4390.464, 600.4666, 7.328121, 4400.346, 593.534, 7.408119, 4397.012, 607.9692, 9.039009, 5495.53, 597.235, 7.365976, 4399.348, 596.1161, 7.378857, 4398.828, 99.78069, 100.0, 99.93069, 99.91733, 99.99154, 99.97195
34352.79524, 59.98818759992355, 59.98539610115757, 59.98725108682421, 31.56475950524, 31.590628170464587, 31.53134777840311, 0.9999865080097534, 0.9999623914899989, 0.9999809777489956, 8955.08838230605, 8969.03412547957, 8971.15609523697, 216.08480572292683, 79.56080304215357, 53.13931506782575, 8959.60082945412, 8965.21073813561, 8962.892296410671, 285.1567198867062, 284.99049090533464, 285.4775255980977, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.9051, 7.259106, 4398.411, 600.4666, 7.328121, 4400.524, 593.5728, 7.408855, 4397.227, 607.9692, 9.038641, 5495.198, 603.5297, 7.290186, 4399.628, 596.2155, 7.379406, 4398.95, 99.96249, 100.0, 99.93557, 99.91341, 99.99014, 99.97195
34355.15952, 59.98980291388685, 59.98693346627658, 59.98162836231692, 31.553797247932927, 31.597360150009397, 31.549953586093462, 0.9999855026376943, 0.9999697192969058, 0.9999857474633661, 8952.132066407477, 8971.91399264171, 8969.913751729237, 213.38600225101436, 72.12442218750721, 55.13664375222265, 8959.682219173113, 8972.515428714722, 8967.220102981579, 285.1940216883765, 284.9755868996223, 285.4442244393957, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 599.5569, 7.339059, 4400.43, 606.6924, 7.248364, 4397.709, 599.8234, 7.335962, 4400.306, 614.0084, 8.930161, 5483.228, 609.6526, 7.207639, 4394.254, 589.774, 7.444597, 4393.551, 100.0, 99.94653, 100.0, 99.69757, 99.868, 99.85204
34357.443920000005, 59.985338575679116, 59.98634780220577, 59.98356597701122, 31.546938449744797, 31.563224798321848, 31.561438398637037, 0.999982535005304, 0.9999668570790542, 0.9999830391303409, 8961.842924233417, 8967.266543551761, 8967.374592807317, 215.15783463228672, 76.6325566953958, 53.27968685519909, 8967.66432263683, 8971.300935025816, 8968.2597402129, 285.3046591309101, 285.1190230643268, 285.47087910677186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.258749, 4398.463, 600.4472, 7.328674, 4400.354, 593.534, 7.407567, 4397.173, 607.9692, 9.039192, 5495.314, 603.5106, 7.290551, 4399.577, 596.136, 7.378674, 4398.884, 99.96366, 100.0, 99.93435, 99.91425, 99.98897, 99.97079
34359.754160000004, 59.97637594573529, 59.98201393201639, 59.98170508319781, 31.533798411808828, 31.57057028695643, 31.53302469495451, 0.999983262018715, 0.9999647277076072, 0.9999797660183194, 8954.769221938766, 8970.4064679936, 8964.624544053395, 220.91662781476407, 74.05106854067182, 49.53502204680035, 8958.210769064975, 8963.634315828558, 8957.774257826582, 285.2716566686037, 285.0593397203273, 285.4737239711247, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.9051, 7.258927, 4398.521, 600.4083, 7.328305, 4400.442, 592.8157, 7.421925, 4395.189, 605.6196, 9.086078, 5498.974, 599.6766, 7.337486, 4400.161, 600.8876, 7.315681, 4400.176, 99.96249, 100.0, 99.88927, 99.9668, 100.0, 99.99864
34362.094320000004, 59.978380843022556, 59.9807786460941, 59.979616970119096, 31.57089159377052, 31.575293754731167, 31.54759470556542, 0.9999837458770652, 0.9999601032222819, 0.9999847031184013, 8967.495241069193, 8973.181869882654, 8971.205597751712, 220.50261881939446, 76.01607183258102, 54.964325395966625, 8961.963422907082, 8956.107759039349, 8972.311305478346, 285.15853487954456, 284.9955911797274, 285.4829285456441, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 611.2872, 7.193073, 4393.274, 596.9841, 7.364961, 4400.063, 591.6122, 7.429103, 4396.319, 607.6003, 9.044892, 5495.308, 603.4534, 7.289821, 4399.574, 596.1758, 7.378674, 4398.943, 99.84573, 99.99027, 99.89518, 99.91625, 99.99021, 99.96818
34364.3974, 59.97907461631137, 59.977778420480824, 59.98125166209755, 31.545366512611157, 31.591287272144573, 31.564147142591658, 0.9999822396042684, 0.9999735588852465, 0.999981599404153, 8954.881101972709, 8963.578646084745, 8970.527571495333, 216.20139628635647, 67.2012641929673, 54.18537840757972, 8955.193233103275, 8968.245667149056, 8968.730874412397, 285.1801121423823, 285.0366913617255, 285.49049186907627, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 610.3409, 7.191823, 4391.717, 600.4472, 7.329042, 4400.357, 593.4952, 7.407935, 4397.004, 607.9109, 9.039744, 5495.373, 597.2731, 7.365976, 4399.514, 596.1161, 7.37904, 4398.896, 99.83395, 100.0, 99.93189, 99.91447, 99.98755, 99.97064
34366.67768, 59.984633470189294, 59.984609711160466, 59.98872817780958, 31.503151787026663, 31.525861618544184, 31.49661631235236, 0.9999817352843058, 0.999966625152809, 0.9999835007198039, 8944.06572697728, 8954.509480545417, 8953.275105032753, 216.8473347731856, 70.07999870394087, 53.223545063554866, 8950.038810370701, 8952.941405203494, 8951.861974623715, 285.3533092782136, 285.08248054185793, 285.45037807734235, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 618.4437, 7.074749, 4375.433, 606.7119, 7.248364, 4397.65, 599.8428, 7.335962, 4400.193, 614.0084, 8.929794, 5483.397, 591.0167, 7.435191, 4394.282, 589.7343, 7.447894, 4392.426, 99.44379, 99.9452, 100.0, 99.69152, 99.86865, 99.82769
34369.11452, 59.983033627802044, 59.986956932406414, 59.986740692271624, 31.54613243039627, 31.576296818298967, 31.544694338387632, 0.9999817269009572, 0.9999756355474961, 0.9999866738861765, 8957.788175771362, 8965.989041921988, 8968.687234374802, 214.7806760796193, 63.08405732555639, 49.984628491955164, 8954.06058108043, 8958.723673614088, 8970.275183122518, 285.1655229455994, 284.8622316358791, 285.3894574266511, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2138, 7.170943, 4390.354, 600.4083, 7.328858, 4400.347, 593.5146, 7.408303, 4396.835, 607.9692, 9.039192, 5495.484, 597.2541, 7.366341, 4399.509, 596.136, 7.379406, 4398.715, 99.77807, 100.0, 99.93184, 99.91328, 99.99137, 99.96939
34371.377640000006, 59.98469839938786, 59.98550212146589, 59.99034079800702, 31.5364881607763, 31.58180740999012, 31.543645518456593, 0.9999816823998628, 0.9999713472319102, 0.9999809495731861, 8971.462454200191, 8957.471658379454, 8964.232698202897, 210.32801428045968, 61.91852222908665, 46.625745447374015, 8963.794000532109, 8970.512756984672, 8973.631075065536, 285.2407354242829, 284.9957458278972, 285.54046767282875, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2532, 7.170586, 4390.36, 600.4083, 7.328674, 4400.46, 593.5728, 7.408303, 4397.175, 607.9498, 9.038825, 5495.25, 597.2541, 7.366341, 4399.456, 596.1957, 7.378308, 4399.091, 99.77689, 100.0, 99.93572, 99.91222, 99.98889, 99.9758
34373.73356, 59.99052748988442, 59.98861225358455, 59.993147758326664, 31.5585453983564, 31.572218610856567, 31.542201796381185, 0.9999810289738427, 0.9999631018349967, 0.9999819023142884, 8965.858208891557, 8961.499644812855, 8971.47454030251, 220.30402745211177, 76.45705481286404, 51.826498682451074, 8963.423074823133, 8967.127064182734, 8964.712620620978, 285.2645789824754, 284.9214406911031, 285.430571309746, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.259106, 4398.405, 594.1436, 7.401616, 4397.82, 587.2445, 7.474017, 4388.886, 601.9689, 9.136825, 5500.142, 602.4996, 7.311005, 4400.23, 599.4562, 7.343515, 4399.894, 99.96249, 99.94396, 99.74716, 100.0, 100.0, 100.0
34376.012760000005, 59.99582628832302, 59.99589593607968, 59.9925925132005, 31.530522397647225, 31.576503662727685, 31.560624760922874, 0.9999862525117574, 0.9999658263983771, 0.999985096100357, 8958.705839968552, 8967.537361243298, 8965.778676783897, 212.65995830568863, 79.30683182497705, 54.22852310398412, 8965.171151987955, 8965.788966613112, 8966.6663812146, 285.280446252308, 285.036376137482, 285.39047816805606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2335, 7.170943, 4390.614, 600.4277, 7.328489, 4400.292, 593.5534, 7.408119, 4397.007, 607.9886, 9.039376, 5495.308, 601.4505, 7.3079, 4400.015, 596.1758, 7.37904, 4399.011, 99.78056, 100.0, 99.93574, 99.91328, 99.99864, 99.97612
34378.35528, 59.99839798260556, 59.996795687674414, 59.99159909160129, 31.523708026817125, 31.583995800453835, 31.540196406174566, 0.9999831570288562, 0.9999609542973857, 0.9999832384650404, 8957.234461522865, 8957.156538334415, 8964.346663400858, 218.54946621968065, 75.21508286945186, 55.15590699823724, 8953.588319622322, 8966.355109695582, 8957.501350541015, 285.354605167781, 285.0116218907717, 285.403036387036, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.1954, 7.273383, 4399.515, 602.7819, 7.299387, 4399.646, 597.3775, 7.364678, 4400.026, 612.5714, 8.946526, 5483.599, 609.3093, 7.210561, 4394.353, 589.774, 7.447527, 4392.368, 99.97763, 100.0, 99.99918, 99.71648, 99.87351, 99.83306
34380.65492, 59.99552442798014, 60.00116662166851, 59.996141806530346, 31.551982187073524, 31.58945270313747, 31.560443400429318, 0.9999819690300632, 0.9999635569876091, 0.9999829650208729, 8962.80196148546, 8973.128872513322, 8973.1704746446, 216.82655649874596, 80.22363614363098, 51.61822770357003, 8963.756848112207, 8962.828964164863, 8961.569147152026, 285.26880101355425, 284.9503359437707, 285.5085730626702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 603.8153, 7.27838, 4398.854, 600.8363, 7.3272, 4400.529, 593.5728, 7.407935, 4397.177, 607.9498, 9.038457, 5495.413, 603.4915, 7.290003, 4399.572, 596.136, 7.378674, 4398.656, 99.98132, 100.0, 99.92668, 99.91245, 99.98887, 99.97475
34383.06296, 60.003922477245496, 60.00119174636296, 60.000705680804785, 31.54738089466163, 31.6098884558731, 31.542018402475158, 0.9999825922808607, 0.9999590561982232, 0.9999840691426156, 8959.969024322027, 8966.519677076465, 8974.557673567962, 226.55393778629514, 75.02329346520946, 51.05093997132167, 8958.191158874117, 8966.958311288256, 8975.800302879461, 285.26635923958185, 285.0911168958753, 285.53084135741267, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.9248, 7.258927, 4398.463, 600.4472, 7.328305, 4400.52, 593.5534, 7.407567, 4397.123, 607.9498, 9.039009, 5495.367, 603.5297, 7.289638, 4399.515, 596.1559, 7.379223, 4398.664, 99.96129, 100.0, 99.92805, 99.91435, 99.98761, 99.96822
34385.41276, 60.00176902243646, 60.00411121649195, 60.00672652969449, 31.55518279143796, 31.584775267595685, 31.548654907087332, 0.9999814384931905, 0.9999714243069183, 0.9999818578287892, 8954.934540545382, 8960.829683838174, 8970.189937448144, 220.899485920585, 69.79511195573423, 49.964571886575186, 8960.367346601824, 8967.854957470456, 8964.56190119173, 285.27940114826544, 285.01240472400076, 285.54281186658534, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2138, 7.170764, 4390.568, 594.1241, 7.401432, 4397.765, 587.2057, 7.474017, 4388.882, 601.6193, 9.141604, 5500.171, 597.1968, 7.366889, 4399.624, 602.4583, 7.303778, 4400.135, 99.77949, 99.9478, 99.74222, 100.0, 99.98141, 100.0
34387.79796, 60.00208929972073, 59.999522712923735, 60.00138164424897, 31.5585478808172, 31.592011858106936, 31.539938528997546, 0.9999837189043405, 0.9999632952369096, 0.9999803907552786, 8958.094415707072, 8973.287219294896, 8967.588071359221, 223.35129221910165, 74.14866931545384, 48.798003986348476, 8961.621794460347, 8962.2830213714, 8973.131106218585, 285.3281056877419, 284.9743498251879, 285.4668168126186, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.8854, 7.25982, 4398.411, 600.4472, 7.328674, 4400.347, 593.5534, 7.407935, 4397.063, 607.9498, 9.039192, 5495.412, 603.5297, 7.291647, 4399.688, 596.136, 7.378491, 4398.943, 99.96249, 100.0, 99.93186, 99.91435, 99.99093, 99.97216
34390.13908, 60.00395028874177, 60.00026145337785, 59.99513323000824, 31.48613575183924, 31.577246195528428, 31.53324189217678, 0.9999782205221601, 0.9999686317699077, 0.9999804456411301, 8944.281057983731, 8962.252965920034, 8965.571312675922, 215.30378767583716, 68.94987896472367, 53.61368090036049, 8952.420067323985, 8958.68158228729, 8960.396714940998, 285.2400206710044, 285.0913899608449, 285.4394104761881, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2138, 7.171478, 4390.458, 600.4666, 7.328121, 4400.516, 593.534, 7.407935, 4397.854, 600.2989, 9.162013, 5499.958, 595.0796, 7.397753, 4397.432, 592.1598, 7.422623, 4394.206, 99.78056, 100.0, 99.94288, 100.0, 99.94022, 99.88698
34392.481120000004, 60.00569589327366, 59.999710115656846, 60.001325524681555, 31.54985602451979, 31.604272336029844, 31.53250139246579, 0.9999821327831416, 0.9999653533303462, 0.9999812616235785, 8955.16923180922, 8966.16386638492, 8973.44485056883, 212.65731478954785, 72.04305099651128, 52.76485363244501, 8961.851483939827, 8965.254643234153, 8975.626491389303, 285.2134665581532, 284.97068610769264, 285.4892815784227, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 618.3451, 7.084743, 4378.424, 605.0582, 7.270468, 4399.682, 596.9699, 7.374065, 4398.781, 599.7552, 9.170655, 5500.376, 596.9298, 7.369993, 4399.542, 596.1758, 7.37904, 4399.058, 99.48646, 99.9812, 99.9836, 100.0, 99.9882, 99.97214
34394.78884, 60.00364284032623, 60.0022311895687, 59.99316087726389, 31.54322887466929, 31.57936898866861, 31.55362676068709, 0.9999844519049769, 0.9999719894941559, 0.9999828631210089, 8959.710885688417, 8966.933503070926, 8967.534825894254, 212.84043347232182, 71.81075458454143, 52.2622357245142, 8961.215345970892, 8968.248796539372, 8969.824657148072, 285.19320384083187, 284.92610766543703, 285.4684489832702, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2335, 7.170943, 4390.349, 600.4472, 7.328305, 4400.629, 593.5534, 7.408119, 4397.122, 601.6582, 9.14142, 5500.217, 597.235, 7.366706, 4399.523, 596.136, 7.379773, 4398.943, 99.78174, 100.0, 99.93186, 100.0, 99.98871, 99.97335
34397.157360000005, 59.99805721176095, 59.98906926610046, 59.993495524982386, 31.535296031907194, 31.568013001278604, 31.535907682540717, 0.9999821562961188, 0.9999620636514276, 0.9999832518620104, 8960.800224948103, 8968.029387543625, 8964.438908263792, 217.55845470869326, 75.2836036449794, 53.037425722570504, 8962.88455111093, 8958.535031045916, 8964.52555281572, 285.10469531418045, 285.0024065116872, 285.5119914360856, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.5359, 7.255001, 4398.255, 594.1436, 7.401616, 4397.717, 587.2251, 7.473833, 4388.832, 607.9692, 9.039192, 5495.367, 603.4915, 7.289638, 4399.574, 602.3986, 7.303595, 4399.907, 99.95686, 99.94672, 99.74597, 99.91435, 99.99136, 100.0
34399.49756, 59.99456785036877, 59.99130672200512, 59.99103171421129, 31.541468713954725, 31.59956144403168, 31.558070681685397, 0.9999828126788732, 0.9999649397894823, 0.9999819875294002, 8962.386729890773, 8969.538661670726, 8973.22291276774, 215.3685042359216, 74.46658003514221, 54.93436334703201, 8961.392207468212, 8965.233657367928, 8969.72768132178, 285.1560853889722, 284.8719857471945, 285.4184882855352, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.1547, 7.171478, 4390.464, 600.4666, 7.328674, 4400.516, 593.5728, 7.407935, 4397.115, 601.697, 9.141604, 5500.172, 597.1968, 7.366889, 4399.407, 596.1161, 7.378857, 4399.005, 99.78056, 100.0, 99.93302, 100.0, 99.98512, 99.97076
34401.837400000004, 59.98897690188651, 59.991437831874386, 59.995004235124824, 31.562126355745043, 31.602441625779957, 31.554884979856016, 0.9999797667528351, 0.9999633128429265, 0.9999800678570542, 8958.925752161915, 8962.434119938975, 8968.724974459676, 221.78348002025587, 80.55019022971783, 53.37359199954676, 8955.213198151625, 8966.428206510722, 8963.12182374639, 285.2067064768776, 284.87868753802564, 285.4498044196224, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.9248, 7.258927, 4398.469, 600.4861, 7.328674, 4400.243, 593.5146, 7.407567, 4397.066, 607.9498, 9.039009, 5495.373, 603.4534, 7.290369, 4399.626, 596.0963, 7.37904, 4398.655, 99.96249, 100.0, 99.93601, 99.91446, 99.98866, 99.9746
34404.149600000004, 59.98974401091407, 59.990721633007084, 59.99280340072762, 31.55082298376174, 31.60484712786426, 31.523259176579487, 0.999982110067208, 0.9999656554397324, 0.9999854791789947, 8962.500696519799, 8969.255931544061, 8973.48522463381, 215.9640198886209, 74.08598634516284, 53.97048242006599, 8962.873731985614, 8965.250331330306, 8972.395735780485, 285.1393769422061, 284.9685930715355, 285.4262855653863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 599.5569, 7.339238, 4400.314, 606.7119, 7.248548, 4397.591, 599.804, 7.335594, 4400.254, 613.989, 8.930714, 5484.054, 609.5001, 7.215857, 4395.372, 591.7025, 7.427384, 4396.088, 100.0, 99.94385, 100.0, 99.69662, 99.88457, 99.89862
34406.46224, 59.993265592579455, 59.98916542801899, 59.98825604982648, 31.53294578723686, 31.604263039385202, 31.561671338203556, 0.9999811499550019, 0.9999664885242862, 0.9999815308635706, 8961.625311961647, 8965.750061890001, 8969.683649445285, 215.71506869469158, 78.62719550637848, 56.87412539467459, 8965.736043010389, 8963.758255881745, 8967.387276329258, 285.20760508839766, 284.8850162347116, 285.37681334391874, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 605.9248, 7.25857, 4398.359, 600.4666, 7.328305, 4400.466, 593.5534, 7.408119, 4397.125, 607.9692, 9.038825, 5495.255, 603.4725, 7.290551, 4399.622, 596.1161, 7.378857, 4398.776, 99.9613, 100.0, 99.92801, 99.91543, 99.98758, 99.97079
34408.774000000005, 59.98472489332376, 59.9842502258373, 59.9895131693919, 31.533069092863528, 31.59685937214049, 31.529511245937385, 0.9999842904806394, 0.9999677699755202, 0.9999829113534163, 8952.39282274837, 8953.947546520505, 8973.197254404815, 221.2431965329397, 75.6787003615193, 50.536225613053375, 8958.07423311232, 8968.750989581218, 8964.96409413527, 285.17937702195184, 285.02159087062273, 285.45513442569046, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 606.0628, 7.250004, 4397.363, 598.6768, 7.355935, 4399.676, 590.1563, 7.443829, 4392.177, 603.5612, 9.118254, 5499.791, 597.5974, 7.362141, 4399.624, 602.3986, 7.303229, 4399.961, 99.93866, 99.99267, 99.8208, 99.99294, 99.98427, 99.99764
34411.10596, 59.983111943581676, 59.99025695025199, 59.99148173661982, 31.581720322332856, 31.609774720186206, 31.554857988362123, 0.9999841941039177, 0.9999672262847307, 0.999983787910418, 8960.705150414233, 8965.124664299625, 8975.005794713516, 220.21859475618567, 73.2664746717072, 55.55149991865119, 8968.979181293575, 8968.898934163968, 8968.273023664178, 284.9899817261927, 284.9265171987651, 285.499829835056, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 609.2763, 7.219486, 4395.938, 598.9686, 7.33862, 4400.416, 593.4564, 7.409039, 4397.066, 607.9498, 9.038641, 5495.314, 603.5488, 7.290003, 4399.568, 596.1161, 7.378857, 4398.83, 99.90629, 100.0, 99.92797, 99.9134, 99.98887, 99.97337
34413.424680000004, 59.98243592949471, 59.98911430606917, 59.99034770755444, 31.551196309663577, 31.58159600702854, 31.552592674794347, 0.9999818527902147, 0.9999641558268948, 0.9999833376736781, 8954.29157969927, 8962.690430873457, 8976.319724532686, 214.0877366834211, 73.59917796802279, 51.92809894263064, 8962.437527280214, 8969.613283016777, 8971.752166661923, 285.07255785025734, 284.92682139875615, 285.56383535632716, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.1744, 7.171657, 4390.406, 600.4277, 7.328489, 4400.465, 593.534, 7.407935, 4397.013, 601.6776, 9.14142, 5500.224, 597.2159, 7.366341, 4399.514, 596.0963, 7.379223, 4398.889, 99.78174, 100.0, 99.92931, 100.0, 99.98759, 99.9706
34415.724480000004, 59.97884261282462, 59.98039723961816, 59.98450443611572, 31.513409320599333, 31.567730509177416, 31.527283983359453, 0.9999807054191101, 0.9999689393567632, 0.9999799252398862, 8955.593703282962, 8955.71347384687, 8960.166439350985, 215.31519230980325, 69.8026030771257, 52.49960434327659, 8953.895310120604, 8965.733829909253, 8971.206087223858, 285.2407337692991, 285.01073606246473, 285.4658026582251, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 618.5423, 7.07457, 4375.532, 606.7508, 7.248733, 4397.599, 599.8428, 7.33633, 4400.199, 595.3083, 9.235191, 5497.952, 590.9404, 7.435374, 4394.063, 589.6945, 7.44826, 4392.654, 99.44251, 99.94634, 100.0, 99.96241, 99.86506, 99.83164
34418.04092, 59.98256809560765, 59.9815318516848, 59.98294169093399, 31.545031770022653, 31.581653575019082, 31.5373403458404, 0.9999846290920631, 0.9999702071399613, 0.9999834109391779, 8961.314818016604, 8961.073730225331, 8972.420955083406, 209.63826179713823, 71.86116982422118, 54.367849306340304, 8962.77046633496, 8973.1160754887, 8968.092490229528, 285.1005952383977, 284.92470102919566, 285.4937025167316, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 0 1 1), 5500.0, 600.0, 612.2138, 7.171121, 4390.458, 600.3888, 7.328674, 4400.296, 593.5146, 7.408119, 4396.893, 601.6776, 9.141604, 5500.27, 597.1778, 7.366341, 4399.624, 596.0963, 7.378674, 4398.715, 99.78304, 100.0, 99.93441, 100.0, 99.9851, 99.97339
