TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34566.416520000006, 59.98901435999195, 59.9843174506444, 59.99068259338731, 31.554331509715848, 31.6374085946121, 31.548412979862345, 0.9999855002431546, 0.9999700927858957, 0.9999872593778457, 8963.953254746468, 8970.344189093214, 8962.162496188514, 227.15210556540774, 64.46078359485728, 45.428013871647636, 8967.403748502034, 8967.653194535731, 8959.284501880844, 285.06146340410663, 284.83876822546654, 285.3753382997851, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5502, 7.263032, 4398.652, 599.0269, 7.345804, 4400.26, 593.2816, 7.410328, 4396.812, 606.4546, 7.251489, 4397.865, 603.9302, 9.105672, 5499.195, 596.1161, 7.37904, 4398.776, 99.96811, 100.0, 99.92614, 99.9477, 99.98396, 99.97079
34568.78852, 59.9945219895973, 59.99515925379234, 59.993085246041, 31.563342076106505, 31.60913452371869, 31.5478823020607, 0.9999840776300501, 0.9999660874286067, 0.9999857680783223, 8961.440838093558, 8964.652055061148, 8963.09840155323, 225.66864233958108, 66.8411633175665, 54.47523393800839, 8960.436326916833, 8969.841270041867, 8969.141308213113, 285.3148240896206, 284.9196188659293, 285.2453255600527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.9181, 7.175583, 4390.984, 592.7623, 7.416535, 4396.269, 587.031, 7.475674, 4388.574, 600.1241, 7.331837, 4400.054, 597.6165, 9.202281, 5499.753, 601.7823, 7.315315, 4400.042, 99.79368, 99.9138, 99.73261, 100.0, 99.99188, 99.99925
34571.07512, 59.988052972074584, 59.9963269434777, 59.99796261681676, 31.5119422459222, 31.600267364877592, 31.548301697108528, 0.9999796464053796, 0.9999752013452774, 0.9999846420213618, 8962.294657508843, 8965.482274511824, 8965.843964851138, 228.97846464551617, 66.81230821762529, 51.717583356877185, 8957.81522772314, 8959.0002338434, 8970.420223447132, 285.1540070077132, 284.8899706212298, 285.41262821950954, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5305, 7.264103, 4398.653, 599.0464, 7.345067, 4400.261, 593.3204, 7.410328, 4396.639, 606.4351, 7.251856, 4397.866, 601.2407, 9.153703, 5500.099, 596.1161, 7.378857, 4398.716, 99.96917, 100.0, 99.93121, 99.94873, 100.0, 99.97458
34573.3752, 59.9969149487019, 59.99113002873644, 59.9949384218201, 31.50255062925655, 31.563062537722892, 31.50429763243386, 0.9999822740363855, 0.9999719175173166, 0.9999847224013114, 8949.071575466229, 8953.20266067909, 8959.400887813123, 227.97169568678282, 70.52865841505081, 46.597716388628214, 8950.49344635906, 8948.586369163277, 8960.245225111881, 285.18641985425984, 284.863129526228, 285.311432785261, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8589, 7.17594, 4390.36, 600.1943, 7.331621, 4400.377, 595.5334, 7.378299, 4399.113, 609.6974, 7.207178, 4393.374, 593.0004, 9.272044, 5493.868, 589.8535, 7.446795, 4392.779, 99.78896, 100.0, 99.98001, 99.848, 99.90488, 99.83448
34575.686400000006, 59.99648687154966, 59.99582665334651, 59.99791511434859, 31.530014908261453, 31.588960188283778, 31.576092581013206, 0.9999841098873926, 0.9999674636351529, 0.9999832565796103, 8951.617792806572, 8957.977953949108, 8969.182564431942, 223.77511949943909, 73.78725216293287, 53.59253796446592, 8952.71520544559, 8961.887192845214, 8963.435415556487, 285.11414254942264, 284.8283192383168, 285.30922958655606, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 615.5456, 7.129003, 4385.556, 601.1281, 7.3202, 4400.414, 594.4269, 7.406278, 4396.881, 606.5516, 7.251673, 4397.763, 597.5974, 9.202646, 5499.386, 596.1161, 7.379956, 4398.768, 99.64988, 100.0, 99.93367, 99.94756, 99.98743, 99.97303
34577.94444, 59.997375039807274, 59.991459510780984, 59.992572241271915, 31.55199093593663, 31.600256960086643, 31.560773967532846, 0.9999844809884979, 0.9999707042375676, 0.9999804896743277, 8956.880031256627, 8964.021290989094, 8957.207530976928, 224.40891020788, 70.4467821008243, 54.86411434318961, 8958.964273058953, 8959.869089369338, 8962.122434143806, 285.112794088874, 284.8948155600566, 285.287416891034, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.9378, 7.175226, 4390.983, 599.0269, 7.345436, 4400.156, 593.2428, 7.411432, 4396.795, 612.4743, 7.166176, 4389.761, 597.6165, 9.202099, 5499.381, 596.0366, 7.37904, 4398.936, 99.79512, 100.0, 99.92573, 99.7659, 99.98958, 99.96939
34580.242560000006, 59.996462116866425, 59.99587561605891, 59.995757764422294, 31.581212236616626, 31.622248749258834, 31.530286512881098, 0.9999833242205105, 0.9999698632496548, 0.9999808886700018, 8949.865502746221, 8954.09733543283, 8958.885479136117, 226.87272061021963, 66.95539263456249, 49.086200460960754, 8944.610180467958, 8958.227362522352, 8949.574381801085, 284.76403310825305, 284.51439786524134, 285.0427474036879, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.7079, 7.262675, 4398.659, 592.7623, 7.416535, 4396.15, 587.0698, 7.475306, 4388.411, 618.7659, 7.068361, 4374.728, 603.9302, 9.105489, 5499.261, 602.4384, 7.304144, 4400.021, 99.96811, 99.91891, 99.73522, 99.41557, 99.98515, 99.9989
34582.7392, 59.99783226957297, 59.996552627568555, 59.99887511686619, 31.553292070310878, 31.597905728990156, 31.55292307975254, 0.9999853382053702, 0.999970426664167, 0.9999836349814087, 8956.05036473883, 8962.041169993148, 8966.188431961662, 222.93830636393244, 68.67192639000268, 51.24385606569194, 8962.418502417819, 8959.53365656772, 8967.636812850611, 284.9680626190861, 284.8506982639105, 285.3607255972323, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.7998, 7.175761, 4390.983, 599.0269, 7.34562, 4400.38, 593.2816, 7.410696, 4396.906, 612.5326, 7.165992, 4389.652, 597.6356, 9.202099, 5499.497, 596.0963, 7.37959, 4398.996, 99.79631, 100.0, 99.92828, 99.76094, 99.98644, 99.96924
34585.04544, 59.999421541916455, 59.99758739597874, 59.99621165907541, 31.575029616189102, 31.5823296124125, 31.54598276483493, 0.9999844996794536, 0.9999710072596398, 0.9999826886227016, 8960.047056112116, 8962.210636109146, 8959.340253297116, 225.17020315392222, 67.85852675695924, 48.00977872939757, 8959.29920583535, 8970.573440470034, 8965.315743850018, 285.13160312269747, 284.8540735095104, 285.2996946471593, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5699, 7.263567, 4398.768, 599.0269, 7.34562, 4400.377, 593.3398, 7.410328, 4396.805, 612.552, 7.165808, 4389.55, 603.9684, 9.105489, 5499.214, 595.4004, 7.391492, 4397.618, 99.96928, 100.0, 99.92866, 99.76109, 99.98431, 99.95433
34587.354960000004, 60.00062627700752, 59.99591734871895, 59.996828610080485, 31.554302920401348, 31.607477917032508, 31.5364838479829, 0.9999844898685191, 0.9999736646988917, 0.9999812954403453, 8959.916085001907, 8964.110597903655, 8967.011995784014, 222.0277040723318, 68.07016634409956, 50.944969899638636, 8965.176112178187, 8957.704719340634, 8971.220833576677, 285.23913329519564, 284.957891013664, 285.3602358774729, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 599.2218, 7.342628, 4400.342, 605.3694, 7.266231, 4398.863, 599.6876, 7.33946, 4400.14, 607.3867, 7.232551, 4396.056, 607.44, 9.047414, 5496.345, 593.6509, 7.402297, 4398.001, 100.0, 99.97011, 100.0, 99.91821, 99.93214, 99.93832
34589.76172, 59.992912910194356, 60.00104345074325, 60.00834484820394, 31.567748624801833, 31.5891522817359, 31.530168711616298, 0.9999829730248081, 0.9999722397359356, 0.9999841425265852, 8959.029813920357, 8959.241385495661, 8964.252097309261, 224.07649827884444, 63.224551970590255, 53.23474709485936, 8962.133524753934, 8960.424443859765, 8966.60136717573, 285.161974856248, 284.87271583582094, 285.305536525688, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5897, 7.263567, 4398.705, 601.1476, 7.320016, 4400.513, 593.3204, 7.410144, 4396.974, 612.4937, 7.166176, 4389.491, 603.9302, 9.105307, 5499.25, 589.8138, 7.447527, 4392.722, 99.96917, 100.0, 99.92868, 99.76227, 99.98497, 99.8291
34592.100600000005, 59.999327366106876, 59.99894228929362, 59.99874463260768, 31.520651187210774, 31.548746953295506, 31.53197280028876, 0.9999873442839805, 0.9999734191643479, 0.9999872935600068, 8950.2588370943, 8950.25920539262, 8956.065501094676, 222.92278640946543, 66.33020988199996, 44.79073046421627, 8949.071618609783, 8950.968922459888, 8956.542684684977, 285.0445121337236, 284.7813533002921, 285.31690856937007, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 609.02, 7.216987, 4394.63, 609.708, 7.198999, 4392.885, 587.1281, 7.474753, 4388.521, 618.7465, 7.070015, 4374.454, 597.5974, 9.202281, 5499.502, 583.5512, 7.509239, 4381.511, 99.87656, 99.85326, 99.73655, 99.42294, 99.98745, 99.58494
34594.46616, 59.99743800942252, 59.995627861290345, 59.99761066453727, 31.57804572979294, 31.629482599712315, 31.55787541718965, 0.9999845153230463, 0.9999719126504389, 0.9999858658952341, 8959.60140236966, 8964.286393035089, 8971.34748913293, 225.23761269074137, 66.28118319817895, 44.83982903351307, 8968.712989016916, 8967.316707128, 8968.201582513617, 284.98018602460854, 284.83592776691887, 285.33443509502655, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.7277, 7.26214, 4398.659, 605.3694, 7.266231, 4398.754, 593.3204, 7.410512, 4396.862, 612.4937, 7.166544, 4389.595, 603.9493, 9.105307, 5499.128, 589.774, 7.447344, 4392.656, 99.96811, 99.97145, 99.92864, 99.76093, 99.98499, 99.83169
34596.91348, 59.99193790139555, 59.99519414948223, 59.99770211036879, 31.581855635428994, 31.58806819579281, 31.58299539117046, 0.9999860494287419, 0.9999708830939973, 0.9999813850944909, 8959.333596974939, 8963.279725425462, 8966.32203846763, 224.43643000590959, 66.19933034306587, 51.17465310477792, 8966.62823237014, 8967.782577229125, 8970.980180350694, 285.12585114950315, 284.802860440934, 285.19539278784526, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8589, 7.177011, 4390.983, 605.3694, 7.266415, 4398.804, 593.2816, 7.41088, 4396.915, 612.5132, 7.166176, 4389.543, 603.9302, 9.105672, 5499.193, 589.8138, 7.447527, 4392.603, 99.79854, 99.97275, 99.92592, 99.76094, 99.98289, 99.83047
34599.206840000006, 59.99671938034165, 59.99478873210405, 59.99182471943592, 31.569885540590622, 31.621914880610362, 31.5912008297098, 0.999984455061498, 0.9999723967219425, 0.9999853699414543, 8967.10425055251, 8966.206396993724, 8971.066988127064, 223.87603925800536, 68.99274055448541, 46.10492515761507, 8962.037076602597, 8972.629532372914, 8971.042476296167, 285.05812002144603, 284.8446158910199, 285.25388371651314, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 618.2465, 7.078854, 4376.23, 598.9686, 7.345804, 4400.26, 599.6876, 7.337803, 4400.23, 606.4546, 7.25204, 4397.812, 609.996, 9.003584, 5492.245, 595.9968, 7.385999, 4398.185, 99.45838, 100.0, 100.0, 99.94996, 99.854, 99.96104
34601.502720000004, 59.989896154719396, 59.990024309611854, 59.992302581785815, 31.61468150442028, 31.628964560823515, 31.56875922439507, 0.9999857879221428, 0.9999714680476073, 0.9999851116976061, 8966.528358600033, 8964.142124697952, 8968.0285136314, 229.36184315907246, 69.70717772386888, 48.067336116607294, 8974.756147960949, 8966.080833061042, 8973.632729875593, 285.1344246316391, 284.8198528131748, 285.2514317850192, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8984, 7.176832, 4391.036, 605.35, 7.266231, 4398.751, 593.3204, 7.410696, 4396.916, 612.0277, 7.181253, 4391.958, 603.9112, 9.105854, 5499.303, 593.0146, 7.406508, 4397.572, 99.79486, 99.97145, 99.92851, 99.80294, 99.98272, 99.94342
34603.8078, 59.99490487476234, 59.99102287329935, 59.99465469061422, 31.585906429733104, 31.605938820601704, 31.58976192730283, 0.9999834499565018, 0.9999734864519598, 0.9999853153814986, 8959.33653273103, 8974.80225983892, 8971.56262665221, 223.89707037849848, 65.01203376316607, 49.57877407100659, 8962.350053060069, 8968.971323677113, 8979.413970357755, 285.03698028770015, 284.80236589434884, 285.33619666742527, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.9181, 7.17594, 4391.197, 598.9102, 7.352067, 4399.718, 591.554, 7.429287, 4393.556, 604.3768, 7.286974, 4399.69, 599.8292, 9.169409, 5499.808, 601.2455, 7.311652, 4400.209, 99.79499, 100.0, 99.87343, 99.98761, 99.99895, 100.0
34606.0872, 59.99648608503619, 59.98855825221489, 59.98810479908177, 31.565661563546215, 31.61015608968485, 31.592085064335585, 0.9999847880932112, 0.9999722614225623, 0.9999840894884992, 8965.775493040492, 8965.71881465798, 8971.093487783752, 220.9676947650437, 69.01185943099699, 50.289453872659806, 8968.015813924807, 8978.4287215744, 8971.882578766239, 285.1038118322355, 284.84837016984767, 285.30091812675994, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 606.7725, 7.239296, 4396.776, 595.9529, 7.380986, 4399.466, 591.2239, 7.42579, 4395.824, 605.3089, 7.266933, 4398.114, 603.8539, 9.106402, 5499.292, 596.1559, 7.378674, 4399.004, 99.92532, 99.98182, 99.90369, 99.95905, 99.98573, 99.97079
34608.39056, 59.98920816956119, 59.9896526186681, 59.989107876749316, 31.58738991778001, 31.62394322638804, 31.59693596620576, 0.9999859119333628, 0.9999716540557751, 0.9999857856287905, 8969.386480581294, 8970.412599124322, 8979.167473992155, 223.3025751780342, 67.14480465195084, 47.40262103105965, 8973.458491947298, 8971.58867058096, 8970.842949205951, 285.16373112310396, 284.93136693834964, 285.29235155340854, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 607.502, 7.245185, 4397.864, 598.988, 7.345067, 4400.214, 593.301, 7.410328, 4396.804, 606.4546, 7.252224, 4397.866, 597.6356, 9.202464, 5499.554, 596.136, 7.379956, 4398.948, 99.941, 100.0, 99.92595, 99.95006, 99.99048, 99.97177
34610.703960000006, 59.990745491502146, 59.9872613828723, 59.9888041185461, 31.591117429428323, 31.6135949496702, 31.560914168553897, 0.9999888479985708, 0.9999722307088811, 0.9999855968574837, 8961.647286310399, 8964.208081497767, 8975.112246557026, 220.30124304851188, 65.71674821191982, 48.23225640722518, 8962.777784914271, 8968.8837289926, 8974.597751180616, 285.21910055570936, 284.8151896226066, 285.28073648587684, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 599.3795, 7.34245, 4400.4, 605.2916, 7.266968, 4398.802, 599.7264, 7.337803, 4400.181, 612.5132, 7.166544, 4389.542, 591.3981, 9.288481, 5493.34, 589.8337, 7.447527, 4392.604, 100.0, 99.97136, 100.0, 99.76228, 99.8775, 99.8305
34613.01548, 59.989083804643926, 59.99033115974622, 59.98379972622413, 31.608225506677105, 31.622835403507146, 31.620542160934743, 0.9999827511455576, 0.9999712884275396, 0.9999856493854624, 8963.449393403775, 8974.71801144039, 8975.86597664479, 219.74845313124206, 72.27532815789573, 46.1978182557699, 8970.165709937939, 8975.903953064835, 8977.209321886541, 285.12571869742436, 284.8205789672097, 285.3204765917863, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.6094, 7.263567, 4398.653, 599.0074, 7.34562, 4400.138, 593.2816, 7.41088, 4396.923, 606.4546, 7.250569, 4397.765, 597.6356, 9.202281, 5499.544, 596.0366, 7.379956, 4398.821, 99.96678, 100.0, 99.92472, 99.9478, 99.99152, 99.9718
34615.294440000005, 59.98897865321221, 59.9826695622419, 59.98891239973889, 31.590698287941873, 31.630458434703396, 31.560382925453222, 0.9999837509687091, 0.9999717645569358, 0.9999839564167184, 8959.788801369647, 8970.309762324761, 8969.550321977918, 219.8868090244223, 69.95618576791367, 48.58763267183667, 8961.999845689179, 8961.790952040403, 8966.191259378804, 285.0673754006893, 284.89116959924365, 285.2922285551794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5699, 7.263746, 4398.71, 598.9686, 7.346356, 4400.26, 593.2622, 7.411432, 4396.69, 612.4549, 7.166912, 4389.653, 597.6356, 9.202099, 5499.663, 596.1161, 7.37959, 4398.762, 99.96929, 100.0, 99.92337, 99.76597, 99.99048, 99.97182
34617.634880000005, 59.98513760554928, 59.98640897006588, 59.98909850083939, 31.58831648839375, 31.620356319657446, 31.579698377377774, 0.9999837161070919, 0.9999721691286481, 0.999986042413719, 8964.814915741134, 8971.996779931033, 8974.279325030528, 223.6494444879745, 69.67162308085449, 46.467276303169456, 8973.801815116716, 8968.369285709012, 8973.01959808273, 285.08755337906206, 284.952418471256, 285.3392394489236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8984, 7.17594, 4391.035, 592.665, 7.416904, 4396.269, 587.0698, 7.47549, 4388.58, 618.7659, 7.069464, 4375.169, 603.8348, 9.11462, 5499.82, 600.987, 7.327401, 4400.19, 99.79106, 99.9138, 99.73893, 99.42425, 99.98826, 100.0
34619.99208, 59.98990980859636, 59.98880734647042, 59.985973122282985, 31.54751340055759, 31.617376938458086, 31.570452975843473, 0.9999855892087688, 0.9999741297247401, 0.9999839711919294, 8962.520520232822, 8966.623589542118, 8970.141551438242, 220.2003865630386, 71.35984874319806, 48.71826307946958, 8959.54326339882, 8976.65543805511, 8974.178257807796, 285.0638932334343, 284.7994874514297, 285.3169089203335, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5305, 7.263924, 4398.653, 599.0269, 7.34562, 4400.31, 593.1846, 7.410512, 4397.026, 612.5326, 7.165808, 4389.764, 597.6165, 9.202281, 5499.389, 596.0764, 7.379406, 4398.944, 99.96797, 100.0, 99.931, 99.7623, 99.98748, 99.9706
34622.28364, 59.98527995329101, 59.98446937810226, 59.984457893239636, 31.54883326408379, 31.586272420246836, 31.575290717895545, 0.9999849264078204, 0.9999682370062726, 0.9999822062767963, 8961.491819813555, 8952.92512020276, 8963.639140691583, 221.36371079068203, 69.85546224360064, 57.440330114210155, 8958.372055988402, 8957.436219624755, 8968.925422650309, 285.037193832765, 284.8240176013581, 285.3411761075773, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 612.3321, 7.169693, 4388.461, 600.5056, 7.320016, 4400.258, 596.4846, 7.368543, 4399.87, 608.1828, 7.228322, 4397.076, 592.0085, 9.284828, 5493.415, 589.8138, 7.447711, 4392.541, 99.75314, 100.0, 99.98516, 99.92035, 99.88266, 99.82511
34624.64848, 59.98774263168714, 59.988164067542044, 59.9875409229734, 31.59252622962277, 31.625249669678308, 31.560635309799547, 0.9999854041629509, 0.9999701815282205, 0.9999866672247598, 8968.150152967848, 8969.485753374844, 8968.917157073793, 224.87690704706324, 67.9616722051901, 49.786048828289495, 8965.062253286815, 8967.688719038031, 8976.590660734639, 285.10697655947627, 284.8285866288465, 285.29205115282963, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 614.5796, 7.135785, 4387.669, 600.1359, 7.331989, 4400.23, 593.3204, 7.410512, 4396.802, 612.5132, 7.167463, 4389.875, 597.6165, 9.202829, 5499.495, 596.0963, 7.37904, 4398.823, 99.70025, 100.0, 99.92731, 99.7685, 99.99031, 99.972
34626.9876, 59.9846092017884, 59.98346721431219, 59.98360368057525, 31.565449245208306, 31.61797995666447, 31.571961724434907, 0.9999851407594461, 0.9999681767987025, 0.9999872269081077, 8958.827932564838, 8969.354222092275, 8969.974325594638, 223.61786798222857, 68.94404718070564, 49.54105766319344, 8960.983943639758, 8963.761066075733, 8967.76081121046, 285.08970419946155, 284.79973934836727, 285.2450652301617, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8787, 7.175226, 4391.087, 605.311, 7.266599, 4398.854, 593.3398, 7.410328, 4396.924, 612.5132, 7.166544, 4389.66, 597.6356, 9.202464, 5499.395, 589.774, 7.447711, 4392.494, 99.79603, 99.97262, 99.92481, 99.75974, 99.98759, 99.83027
34629.254, 59.98218372406419, 59.98293330382554, 59.986107274348704, 31.549385102016746, 31.53378269729729, 31.528180938975073, 0.9999834918924104, 0.9999745940803697, 0.999982566868627, 8941.392023715673, 8952.28519838638, 8959.72345729828, 224.2225876289899, 65.49208039729183, 52.55499156890619, 8953.867195051385, 8959.06109193974, 8956.939684580224, 285.1092909014564, 284.94524831376043, 285.28284132228754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5699, 7.264103, 4398.762, 611.4785, 7.181316, 4391.645, 587.0504, 7.475858, 4388.47, 618.7853, 7.069464, 4374.625, 603.8921, 9.105854, 5499.187, 583.5512, 7.509056, 4381.86, 99.97046, 99.80871, 99.73636, 99.42191, 99.98275, 99.58634
34631.638960000004, 59.99038809961936, 59.98719661685276, 59.98651725259029, 31.556084291229304, 31.619628767463045, 31.566304227807855, 0.9999845485346505, 0.9999690802789395, 0.9999872942167826, 8962.676794323696, 8975.390782041959, 8969.354789698013, 226.9797309505011, 67.5856266166411, 48.334060489107515, 8962.166968957363, 8973.488286609676, 8973.882622294259, 285.14772190666935, 284.890204763283, 285.3995560596491, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8195, 7.177011, 4391.093, 605.3889, 7.265862, 4398.857, 593.2428, 7.41088, 4396.749, 612.5132, 7.166176, 4389.548, 597.5974, 9.202464, 5499.444, 589.774, 7.447894, 4392.542, 99.79618, 99.97262, 99.92457, 99.7636, 99.98955, 99.83041
34633.94552, 59.987731677341834, 59.990576117005396, 59.9856464760645, 31.586660739403566, 31.58062563017018, 31.60325066120804, 0.9999863047331652, 0.9999670849136321, 0.9999842238330034, 8968.497595191591, 8973.798754024403, 8977.795595456198, 217.49077725823372, 70.62915225703364, 49.88465380453755, 8971.643074304135, 8972.670351197123, 8977.023624508141, 285.05848269484926, 284.90325826747994, 285.4361921012755, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5305, 7.263746, 4398.71, 605.3694, 7.266047, 4398.743, 593.301, 7.411248, 4396.735, 612.5132, 7.166544, 4389.601, 597.5211, 9.209768, 5498.713, 591.4639, 7.430131, 4395.829, 99.96917, 99.97003, 99.92842, 99.76226, 99.98009, 99.89253
34636.264520000004, 59.98978669753048, 59.991059523949865, 59.99283058705503, 31.57235513279761, 31.61904521006173, 31.547915707918417, 0.9999855898565048, 0.9999702587006415, 0.9999872830204161, 8961.181516676814, 8968.073730838034, 8963.801970859611, 219.16998444872343, 64.49910972000134, 48.64216837273449, 8967.224475694451, 8964.383688089254, 8972.183271544433, 285.20965479081843, 284.9817201373699, 285.30155646404006, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 599.2612, 7.342628, 4400.4, 599.0074, 7.345804, 4400.167, 599.0469, 7.349031, 4399.884, 608.2605, 7.227035, 4395.031, 594.2784, 9.240085, 5498.597, 591.3645, 7.435808, 4392.958, 100.0, 100.0, 100.0, 99.89976, 99.96133, 99.83854
34638.580760000004, 59.99080379794582, 59.99394309634031, 59.99187024865721, 31.57639078010228, 31.63459078504982, 31.578686099987205, 0.9999837565757044, 0.9999710221481541, 0.9999867717150117, 8969.64142927593, 8970.212177117179, 8968.991634371941, 225.91266789335805, 68.89945118548849, 49.817835246324194, 8966.145891243059, 8967.685573900455, 8972.221129941123, 285.0192004311471, 284.8438690570325, 285.40274051374337, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5502, 7.264103, 4398.705, 602.918, 7.306202, 4400.237, 593.2816, 7.411064, 4396.863, 612.4743, 7.167096, 4389.654, 597.6165, 9.202464, 5499.612, 596.0764, 7.37904, 4398.821, 99.96917, 100.0, 99.9259, 99.76107, 99.99155, 99.96939
34641.11944, 59.992564588729486, 59.99489887036823, 59.99170860159607, 31.53708747030943, 31.589524708893073, 31.525930490439016, 0.9999842212542704, 0.9999713257439942, 0.9999865249367376, 8953.571611228952, 8956.740657027476, 8965.584060450177, 224.38707522037384, 66.25054796010772, 47.10137371947826, 8962.457572537183, 8956.948774649905, 8960.40962708357, 285.1656972663168, 284.90386365397603, 285.49421465568736, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 610.5775, 7.194857, 4391.508, 592.8595, 7.416535, 4396.382, 587.0116, 7.475306, 4388.35, 618.8824, 7.069648, 4374.676, 603.9302, 9.105124, 5499.086, 602.4185, 7.303961, 4399.905, 99.8283, 99.91637, 99.73777, 99.42306, 99.98693, 99.99644
34643.434080000006, 59.99540978748764, 59.992390120389615, 59.99517650474589, 31.582684395145815, 31.61917168970766, 31.576932038957352, 0.999983230467202, 0.999965166156556, 0.9999854463894393, 8963.358641311874, 8964.105987437862, 8977.630409423073, 219.38994172951698, 63.708236912690836, 46.04387379568561, 8965.88280993459, 8958.90886851275, 8977.745126394075, 285.20958376922204, 284.90276901664225, 285.4271573739883, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5502, 7.263746, 4398.71, 598.9686, 7.345252, 4400.258, 593.2816, 7.41088, 4396.802, 612.4937, 7.166728, 4389.647, 597.6165, 9.202464, 5499.438, 596.0764, 7.37959, 4398.944, 99.96928, 100.0, 99.92457, 99.7621, 99.98942, 99.96934
34645.79544, 59.9904486655971, 59.990916648099756, 59.991615007914895, 31.576568693752833, 31.598063173808725, 31.560978470377275, 0.9999852092918656, 0.9999712923021568, 0.9999848047439432, 8963.048791778558, 8964.360373790918, 8970.459181151107, 225.0656750781336, 66.66873116012516, 52.95550065543375, 8959.52935761775, 8958.884188952556, 8968.780758284758, 285.17706329891473, 284.94895297204675, 285.3505520467864, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8787, 7.17594, 4391.035, 599.0074, 7.345804, 4400.208, 593.2622, 7.411064, 4396.684, 612.4937, 7.167096, 4389.77, 597.6165, 9.202646, 5499.561, 596.1161, 7.379223, 4398.762, 99.79368, 100.0, 99.92457, 99.7661, 99.98931, 99.97318
34648.13984, 59.99343312887275, 59.99451410635086, 59.992966979612994, 31.56958302134395, 31.620666015634892, 31.55496533794068, 0.9999818028097692, 0.9999682128591199, 0.9999832889771637, 8962.818750342069, 8970.575230353135, 8966.544261773506, 223.08998354794267, 63.7069127167365, 48.986292367359965, 8957.466241040034, 8964.082598049414, 8970.660921679288, 285.1464758966755, 284.9479377777718, 285.3933673416739, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 618.2071, 7.078854, 4376.449, 605.311, 7.266968, 4398.797, 599.6682, 7.337251, 4400.232, 606.4351, 7.251856, 4397.814, 591.4363, 9.281723, 5494.536, 591.5633, 7.42537, 4395.828, 99.46456, 99.96998, 100.0, 99.94892, 99.89925, 99.89017
34650.448520000005, 59.984367357919524, 59.9871850713538, 59.98898721746608, 31.54679351033743, 31.616090311534638, 31.5912842863734, 0.9999844896935827, 0.9999695850633546, 0.9999825623951561, 8960.8697416977, 8972.483103766923, 8970.935742393442, 219.25370865396826, 71.57715335219336, 49.47441015662571, 8968.902896894835, 8958.654681040372, 8969.724801480965, 285.2161876989272, 284.82010760515624, 285.30716806466387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8984, 7.176297, 4391.036, 598.9686, 7.345988, 4400.33, 593.2816, 7.411064, 4396.853, 612.4549, 7.167096, 4389.764, 597.6356, 9.201916, 5499.505, 596.0963, 7.37959, 4398.829, 99.79486, 100.0, 99.92706, 99.76329, 99.9896, 99.97058
34652.84996, 59.98675171987036, 59.98928530260811, 59.98624580978244, 31.556511581156105, 31.599162832281344, 31.55228214772202, 0.999984899428909, 0.9999677417904183, 0.999986028301194, 8957.048683845973, 8962.251308379191, 8970.96616652613, 225.5009977447853, 70.89001249960688, 51.610603702235494, 8956.762186558943, 8963.48568580309, 8962.64151820576, 285.0453258912058, 284.7604706223172, 285.3141761555065, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.4449, 7.182186, 4392.904, 607.1204, 7.237496, 4396.339, 589.5546, 7.453585, 4391.096, 617.7173, 7.087115, 4376.622, 603.7585, 9.106037, 5499.468, 602.4781, 7.303961, 4399.899, 99.82686, 99.93114, 99.81361, 99.46728, 99.98376, 100.0
34655.21424, 59.9777756587452, 59.98141301082075, 59.985622839837895, 31.583693862210218, 31.617632657049764, 31.578876192679708, 0.9999848791766753, 0.999970377531385, 0.9999865626408352, 8967.34344635773, 8970.104493454632, 8971.993393192128, 218.6760247493844, 68.06277238181838, 48.88775379587696, 8968.157309192513, 8961.655129607716, 8971.289740482713, 285.0904675501406, 284.7538350243073, 285.3445468549304, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 609.9466, 7.203959, 4392.334, 605.7585, 7.261074, 4398.755, 593.2234, 7.410696, 4396.976, 612.4549, 7.167096, 4389.713, 597.6547, 9.202464, 5499.444, 596.0963, 7.379406, 4398.822, 99.8422, 99.96556, 99.92986, 99.76462, 99.98849, 99.96924
34657.58832, 59.98488781874649, 59.98431613326044, 59.977991855029885, 31.571356570616416, 31.619331089251762, 31.558202972712415, 0.9999868003210247, 0.9999721202856491, 0.999986360201497, 8969.78771235089, 8976.386649379143, 8964.175207500306, 227.99594210546832, 65.53607017273225, 49.612333485745694, 8965.11879384845, 8974.39881364273, 8981.879294911583, 285.20042544636823, 284.72406018994917, 285.3065242245986, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.6291, 7.262854, 4398.664, 605.4083, 7.266415, 4398.864, 593.301, 7.4118, 4396.697, 612.5132, 7.16636, 4389.705, 597.6356, 9.201916, 5499.554, 596.1161, 7.379406, 4398.83, 99.96929, 99.97278, 99.92823, 99.76963, 99.98942, 99.97458
34659.9248, 59.97992739996025, 59.98166875239453, 59.98318279114075, 31.584923436608154, 31.633041546822138, 31.56494104628939, 0.9999862605106975, 0.9999764615125092, 0.9999841376616226, 8968.811243888123, 8971.305410058605, 8972.606429848991, 226.36494218250027, 68.7881061940243, 51.04432685260758, 8972.635045483205, 8972.189855592074, 8969.432764093965, 285.18677604427904, 284.85066712769884, 285.3308916128565, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 599.2612, 7.342807, 4400.284, 598.988, 7.346172, 4400.327, 599.6293, 7.338356, 4400.401, 606.474, 7.251673, 4397.813, 591.4172, 9.288298, 5493.288, 589.7939, 7.447344, 4392.548, 100.0, 100.0, 100.0, 99.9489, 99.87551, 99.82924
34662.301, 59.9790418921743, 59.96925797409084, 59.97665791993024, 31.59887775031829, 31.63798036472513, 31.573508689189598, 0.9999837339206298, 0.9999753894540727, 0.9999828556698145, 8967.361190652266, 8973.819419053354, 8978.669899950924, 221.99281357563314, 74.62480479319856, 46.42451485374602, 8969.330822214552, 8976.371819556343, 8976.499993897238, 285.03410737586074, 284.7624966673267, 285.275560626294, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5502, 7.263924, 4398.71, 605.3694, 7.266599, 4398.803, 593.301, 7.410696, 4396.796, 612.4355, 7.166176, 4389.764, 597.5974, 9.201916, 5499.387, 596.0963, 7.378857, 4398.942, 99.96797, 99.9714, 99.92462, 99.76093, 99.99048, 99.97463
34664.63796, 59.97858135840836, 59.980715640439044, 59.98053321959348, 31.54743935050473, 31.582132587022574, 31.5501286379059, 0.9999824669244451, 0.9999695979736684, 0.9999868734721756, 8953.076023766534, 8959.68993248094, 8965.139399476351, 224.94518993474776, 65.67503823243806, 47.31480650247158, 8953.717716679417, 8950.318610559763, 8965.035259499868, 285.16217165298366, 284.9485160604253, 285.37097969180826, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5305, 7.263924, 4398.762, 599.0659, 7.345067, 4400.265, 593.2234, 7.411064, 4396.681, 612.8821, 7.154225, 4387.171, 599.5049, 9.16466, 5500.354, 599.7345, 7.336923, 4400.313, 99.97046, 100.0, 99.92316, 99.72872, 100.0, 100.0
34666.944760000006, 59.97958143553661, 59.97826742950495, 59.98087554795528, 31.57164512942523, 31.63309478516046, 31.57712893399152, 0.9999855630155661, 0.9999704137443409, 0.9999842684503646, 8963.434639254152, 8968.973567345045, 8961.236718027034, 226.52480833482878, 68.8426103978851, 43.84976499379991, 8975.174646882462, 8974.70068679684, 8968.819856500057, 285.0790295700228, 284.78826211504946, 285.36818668889117, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8195, 7.176832, 4392.281, 593.7156, 7.401063, 4398.251, 589.6904, 7.448799, 4393.807, 614.7852, 7.132529, 4385.884, 598.9136, 9.192237, 5499.464, 596.2155, 7.378125, 4398.938, 99.80678, 99.95886, 99.84182, 99.67778, 99.98885, 99.96943
34669.351520000004, 59.97839405656232, 59.98351411003084, 59.980530996535954, 31.551181276823964, 31.6182936134869, 31.562163283893696, 0.99998542513336, 0.9999698665374992, 0.9999849665102091, 8964.62344513821, 8972.924296756491, 8971.985529368674, 218.80241347465335, 66.03788110810865, 44.2901043902084, 8963.023481234814, 8972.839388720202, 8974.04177099985, 285.1618371034687, 284.9979937633372, 285.39606070282605, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 608.3892, 7.220021, 4394.832, 598.9491, 7.345252, 4400.265, 593.2622, 7.411616, 4396.75, 612.5714, 7.167831, 4389.653, 597.6165, 9.202281, 5499.389, 596.0963, 7.379223, 4398.884, 99.88114, 100.0, 99.92472, 99.76344, 99.99149, 99.96801
34671.69184, 59.983025006824384, 59.98509216007408, 59.98393478505388, 31.55087707989549, 31.59218383622824, 31.523548913071025, 0.9999813737091751, 0.9999732384108966, 0.9999811257303179, 8962.036949947345, 8958.207656902847, 8961.386906545187, 225.439354817074, 65.36170917565414, 51.68227116083972, 8960.270710543444, 8962.79607834165, 8966.003963900394, 285.23198975417534, 284.86575880205805, 285.3955916445865, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 618.1282, 7.08046, 4376.669, 605.2527, 7.267336, 4398.797, 599.6682, 7.337803, 4400.225, 606.4351, 7.251673, 4397.815, 591.4172, 9.288116, 5493.346, 589.8337, 7.447344, 4392.662, 99.46835, 99.97387, 100.0, 99.9501, 99.87762, 99.82912
34674.001560000004, 59.98456148789283, 59.98786030461453, 59.98796217754157, 31.555009765188284, 31.61443209677422, 31.557425569061444, 0.9999846766864866, 0.9999739100907268, 0.9999835440029484, 8965.358061591918, 8968.41772763371, 8971.181135228097, 226.70227044109674, 75.72678433013152, 54.45646105658216, 8971.953555986267, 8972.374478865999, 8970.008610111356, 285.2239655324717, 284.87496775500995, 285.4107121442794, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8787, 7.176475, 4390.989, 598.9686, 7.345988, 4400.318, 593.2622, 7.411248, 4396.914, 612.4937, 7.166912, 4389.603, 597.6356, 9.202464, 5499.438, 596.0963, 7.379406, 4398.83, 99.79617, 100.0, 99.92709, 99.76463, 99.98838, 99.9706
34676.410760000006, 59.98776658867139, 59.986233744269335, 59.986244181409475, 31.561697668793094, 31.613297582301836, 31.572311986575908, 0.9999853892529067, 0.9999734156659711, 0.999983243400653, 8960.031402767196, 8968.28015339857, 8962.002005407383, 223.44983603843502, 67.13326268681521, 49.3539288239881, 8960.383642226, 8965.360924548824, 8966.581585945572, 285.216618783745, 284.93142422279135, 285.40853517369965, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8787, 7.17594, 4391.093, 598.988, 7.345804, 4400.265, 593.2816, 7.410696, 4396.691, 612.5326, 7.166544, 4389.764, 597.6547, 9.201916, 5499.379, 596.0764, 7.379406, 4398.837, 99.79499, 100.0, 99.92845, 99.76596, 99.98958, 99.97216
34678.8032, 59.98938429204527, 59.990172218043384, 59.99147976773561, 31.572315997134567, 31.612360434518216, 31.56389607160487, 0.9999833909756439, 0.9999755754661741, 0.9999838837781828, 8965.82988218716, 8969.946170264035, 8969.055463526873, 223.04687562352774, 66.19184848699479, 48.17035628096727, 8964.01163041933, 8971.337196485323, 8965.974438356243, 285.17798668357574, 284.92807012652617, 285.328190517277, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 605.5502, 7.263746, 4398.762, 592.7039, 7.416904, 4396.215, 587.0698, 7.47549, 4388.874, 618.7659, 7.075347, 4377.149, 602.4615, 9.137815, 5500.023, 599.5754, 7.346811, 4399.781, 99.97046, 99.91258, 99.73538, 99.47927, 99.99928, 99.99361
34681.1526, 59.99298678553762, 59.990216424351544, 59.99433120981991, 31.57779717593731, 31.625914018365062, 31.548099166732126, 0.9999863639218328, 0.9999739382661409, 0.9999847544975785, 8964.33138473738, 8970.805333714503, 8968.257455201987, 225.51805946195873, 66.17642646662898, 48.32189705774442, 8965.54738322995, 8970.333032477376, 8974.549708177821, 285.21281192366416, 284.8253429196822, 285.3178174629522, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 0 1), 5500.0, 600.0, 611.8787, 7.176654, 4392.443, 599.0074, 7.345252, 4400.363, 593.2622, 7.411064, 4396.74, 612.5132, 7.167096, 4389.594, 597.6165, 9.202099, 5499.439, 596.1161, 7.379223, 4398.937, 99.80561, 100.0, 99.92714, 99.76209, 99.9884, 99.97076
