TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34697.6456, 59.98343894924972, 59.985294221222716, 59.98801622715371, 31.571123610472466, 31.612642255589712, 31.58566336190831, 0.9999823219783815, 0.9999672986720144, 0.9999842137484293, 8972.542297125323, 8968.310835439985, 8976.809778515462, 228.46453482989227, 75.93717338640454, 51.654115370693944, 8970.482581627133, 8977.358583043202, 8969.184576175683, 285.2063662115398, 284.9424291486851, 285.3452285596278, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 601.213, 7.313717, 4400.196, 601.9842, 7.309333, 4400.204, 594.9705, 7.396523, 4397.296, 612.1636, 7.171876, 4389.969, 603.6441, 7.28836, 4399.489, 596.4144, 9.219581, 5498.487, 100.0, 100.0, 99.95047, 99.77062, 99.98699, 99.97341
34700.011640000004, 59.98480468644466, 59.987881753331074, 59.98554285888657, 31.58125792566861, 31.63789062340805, 31.569362640251562, 0.999982438484123, 0.999967489069117, 0.9999793032130669, 8964.779858034502, 8976.783025923378, 8971.327234446742, 228.14190200255914, 74.66160190259052, 55.17938771581612, 8971.367083484918, 8980.673377277255, 8973.172517798324, 285.2100858855106, 284.90808490489917, 285.4034761114222, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5699, 7.263567, 4398.646, 599.0074, 7.345804, 4400.208, 593.2816, 7.410328, 4396.864, 606.5128, 7.251856, 4397.866, 603.6251, 7.288542, 4399.593, 596.3945, 9.219947, 5498.668, 99.96782, 100.0, 99.92868, 99.95009, 99.98935, 99.97439
34702.31844, 59.98852623545549, 59.98532789624426, 59.988658829223155, 31.569747942412782, 31.614964856663743, 31.571707292570288, 0.9999809439315017, 0.9999652435739449, 0.9999798199161419, 8961.01182931534, 8965.328475520451, 8971.45176442294, 223.9428075560544, 75.0010574496564, 52.970352713777174, 8970.75132224466, 8967.93213031738, 8963.257072663904, 285.07612411369723, 284.7885824360654, 285.2298549522778, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8589, 7.176832, 4390.977, 592.6844, 7.417273, 4396.202, 587.031, 7.475674, 4388.41, 600.1436, 7.331285, 4400.167, 597.2731, 7.365793, 4399.466, 602.6371, 9.12564, 5499.954, 99.79353, 99.915, 99.73519, 100.0, 99.99011, 99.99776
34704.631720000005, 59.98943334972481, 59.989481890045084, 59.990600777708934, 31.579453729395897, 31.644374215556105, 31.575254343094635, 0.9999793285572626, 0.9999635288086518, 0.9999807254522383, 8972.15880168561, 8978.740808932287, 8974.905448399926, 225.48471672528922, 75.64931210530904, 54.89982125038364, 8977.894381373944, 8966.777973778457, 8978.703319169581, 285.16296390520296, 284.87809676076904, 285.32261126714997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5699, 7.263924, 4398.652, 598.988, 7.34562, 4400.261, 593.2428, 7.411432, 4396.979, 606.474, 7.25204, 4397.866, 603.5869, 7.28836, 4399.533, 596.3746, 9.219947, 5498.609, 99.96797, 100.0, 99.92342, 99.95025, 99.98805, 99.97437
34706.998640000005, 59.98923230394988, 59.99253397605205, 59.99443258765528, 31.595755678972537, 31.625497903598433, 31.584977375263662, 0.9999807414689421, 0.999967353550289, 0.9999838623548671, 8971.035755534722, 8969.41397667323, 8973.167182761958, 222.66323223581367, 73.72066584441382, 54.235981349632766, 8964.482944632433, 8968.19498389122, 8962.37439628301, 285.2764559620964, 284.9360814947225, 285.3085757734625, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5108, 7.263924, 4398.699, 599.0074, 7.34562, 4400.216, 593.2816, 7.411064, 4396.974, 606.474, 7.251305, 4397.917, 597.2731, 7.365793, 4399.475, 596.3547, 9.226722, 5497.846, 99.96785, 100.0, 99.92983, 99.9489, 99.98667, 99.96512
34709.30792, 59.99276676046741, 59.99283208280121, 59.98378882852197, 31.579091358121232, 31.617179481075507, 31.614079989344223, 0.9999837961266341, 0.9999732936088181, 0.9999868867480276, 8969.519934531545, 8968.318210515672, 8978.220340880818, 218.6741701082783, 67.23064575850958, 49.27750929804685, 8967.80591308844, 8978.537538615767, 8973.303636558243, 285.19191935649485, 284.87813557685587, 285.370012116923, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.3007, 7.34245, 4400.452, 605.35, 7.266599, 4398.86, 599.6487, 7.337803, 4400.453, 612.2802, 7.178311, 4391.813, 592.4854, 7.412545, 4397.612, 592.9351, 9.259134, 5496.589, 100.0, 99.9714, 100.0, 99.79447, 99.92615, 99.92969
34711.71532, 59.990295868630525, 59.99301549119984, 59.99200364886176, 31.577326592266797, 31.63841126786353, 31.57824611097929, 0.9999837848054914, 0.9999662677065976, 0.9999871971339872, 8965.691640613903, 8966.561961874944, 8971.663186962543, 220.00686412776395, 73.27932979165416, 50.122902527247106, 8970.211102944404, 8967.903917461803, 8969.791738603983, 285.20760920125923, 284.89921484317153, 285.32952226748205, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5699, 7.264281, 4398.756, 598.8907, 7.346172, 4400.269, 593.3593, 7.410144, 4396.904, 609.9111, 7.195962, 4391.498, 597.2541, 7.366341, 4399.464, 596.3746, 9.219764, 5498.667, 99.97033, 100.0, 99.92614, 99.81969, 99.98639, 99.97437
34714.04896, 59.99112580384476, 59.99643787209948, 59.99734597687546, 31.54883464916367, 31.589771843794534, 31.550974857925997, 0.9999831292940444, 0.999964292271723, 0.999983298102533, 8949.382997828974, 8960.63867870897, 8965.582198572765, 214.86886455787862, 73.90940522351912, 49.50325651628532, 8956.608849839367, 8954.227716190622, 8971.120072507083, 285.1353916513861, 284.71452650467836, 285.3445384326236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 608.3103, 7.221449, 4394.941, 594.5132, 7.397379, 4396.879, 587.7493, 7.472729, 4388.471, 618.8047, 7.069096, 4374.618, 603.5869, 7.288908, 4399.583, 602.6769, 9.12564, 5499.955, 99.88363, 99.9407, 99.73657, 99.42294, 99.98911, 99.99573
34716.395520000005, 59.985097401769615, 59.987585102318235, 59.99220394633212, 31.575528110490204, 31.60333770368046, 31.591036632652976, 0.9999834501224194, 0.9999530400524002, 0.9999847902418334, 8965.21788841518, 8965.092336608677, 8976.022308727073, 218.8691443728194, 80.00950499549572, 49.7427643201454, 8973.885645253129, 8964.40334293675, 8978.790781057338, 285.0826872285199, 284.8899508373975, 285.334885252835, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 606.0825, 7.258927, 4398.556, 599.0464, 7.346172, 4400.259, 593.301, 7.410512, 4396.98, 612.5326, 7.167463, 4389.653, 597.2541, 7.365793, 4399.574, 596.3746, 9.220862, 5498.781, 99.96249, 100.0, 99.9234, 99.76344, 99.98779, 99.9762
34718.738880000004, 59.98895936864602, 59.98559310080989, 59.98658796504638, 31.56183329789253, 31.59416396693345, 31.561244316428414, 0.9999843807903412, 0.9999659459968878, 0.999982412694326, 8960.411721231505, 8968.210156967163, 8973.047336350759, 216.24323837856264, 77.2556799675749, 51.983284672725404, 8970.739380783727, 8964.230529728804, 8968.289575274044, 285.231514508112, 284.92408293445686, 285.1805739806354, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.9181, 7.177189, 4391.145, 598.988, 7.34562, 4400.369, 593.301, 7.410696, 4396.689, 612.5132, 7.166912, 4389.49, 597.235, 7.365793, 4399.469, 596.3746, 9.220313, 5498.777, 99.79735, 100.0, 99.92727, 99.75974, 99.98779, 99.97535
34721.106120000004, 59.98488805605509, 59.986572646108506, 59.986682327797666, 31.574286174690382, 31.630017618283485, 31.576166769152234, 0.9999822171363768, 0.9999657801332913, 0.9999834087360447, 8966.39549149774, 8961.81795833053, 8970.680605302712, 225.8688046519701, 71.7605852715536, 53.14401158271039, 8962.46959529256, 8959.047567152395, 8972.055604365827, 285.221672082425, 284.79300068950033, 285.28464854281697, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 618.2071, 7.078496, 4376.721, 605.3694, 7.266415, 4398.807, 599.6876, 7.337803, 4400.232, 606.4546, 7.251673, 4397.703, 591.0357, 7.434643, 4394.237, 590.0524, 9.306013, 5491.243, 99.46954, 99.97009, 100.0, 99.9501, 99.86758, 99.83937
34723.37808, 59.982705633620505, 59.98377039303693, 59.97961463862549, 31.589857791309296, 31.613577326956925, 31.605913513414826, 0.9999822477766556, 0.9999629215305018, 0.9999793743402872, 8964.268344640406, 8968.167422424276, 8975.805166040136, 219.60083689136718, 75.83835500393957, 55.66253850231624, 8968.092574513514, 8973.531837452627, 8976.812914415474, 285.0632565217956, 284.83037177060913, 285.22115208138933, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8392, 7.176118, 4391.146, 599.0464, 7.345252, 4400.21, 593.3593, 7.411064, 4396.81, 612.5326, 7.16636, 4390.395, 597.3113, 7.365611, 4399.46, 596.3746, 9.22013, 5498.83, 99.79629, 100.0, 99.9259, 99.76213, 99.98782, 99.97439
34725.837640000005, 59.98601983410746, 59.9845086189848, 59.98218675718973, 31.555927947356505, 31.63441107802617, 31.584076272010925, 0.9999826996494571, 0.9999661026801091, 0.9999806389514223, 8963.911410604403, 8965.009955214158, 8977.780483716864, 222.13786400240042, 70.79538001703395, 57.48169737430453, 8969.540286711308, 8972.85552839638, 8970.337101088944, 285.1476918062384, 284.92333997386953, 285.359452043381, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8195, 7.176297, 4391.093, 599.0074, 7.345804, 4400.044, 592.4469, 7.425974, 4394.737, 604.3768, 7.278884, 4399.74, 601.2407, 7.318676, 4400.182, 601.2852, 9.13681, 5499.946, 99.79366, 99.99961, 99.88962, 99.98569, 100.0, 99.99855
34728.150400000006, 59.98413651170152, 59.98479138554971, 59.988028018838754, 31.59649292064322, 31.643040338797906, 31.562398841903534, 0.999980235440915, 0.9999665171035885, 0.99998063421234, 8967.714987157651, 8969.311591021002, 8963.039121969481, 222.4933737314749, 69.5101202738324, 55.83431598263769, 8978.671169367071, 8967.841749944395, 8972.233693423881, 285.18074884393, 284.8823384791408, 285.2190261259359, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 607.1668, 7.24233, 4396.268, 595.739, 7.378775, 4399.542, 591.554, 7.425054, 4396.266, 605.7555, 7.260866, 4398.12, 597.2731, 7.365611, 4399.524, 596.3945, 9.219764, 5498.788, 99.92858, 99.98819, 99.89884, 99.95905, 99.98779, 99.97439
34730.4354, 59.99036585673411, 59.98259253310668, 59.98817320332, 31.58787980359854, 31.615577942391916, 31.586688552879373, 0.9999829556987603, 0.9999657804727723, 0.9999815458542666, 8963.101826488943, 8974.344686951878, 8974.700196567484, 225.1882538715481, 71.53951540399794, 54.69618200639843, 8969.513408431723, 8965.014848374254, 8975.455973278398, 285.196157360406, 284.86383262060434, 285.2518073517013, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 607.1471, 7.248041, 4398.111, 598.9686, 7.346172, 4400.202, 593.2816, 7.410696, 4396.752, 606.4351, 7.25204, 4397.917, 597.2731, 7.365976, 4399.41, 596.4144, 9.220496, 5498.615, 99.94415, 100.0, 99.92595, 99.94877, 99.98519, 99.97424
34732.781440000006, 59.98938439515177, 59.99210852133042, 59.98726565430276, 31.572753789203258, 31.600181113230345, 31.574236242243924, 0.9999867186814156, 0.9999691646439846, 0.9999848899705691, 8962.146570915123, 8960.70633207761, 8972.112116417762, 220.52590439378082, 66.45795915740018, 50.64941957908377, 8963.926256398332, 8964.461689055222, 8973.885767114796, 285.1459869126453, 284.89805340689367, 285.31117537359154, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.2809, 7.342628, 4400.4, 605.3694, 7.266415, 4398.796, 599.6099, 7.338171, 4400.292, 612.5714, 7.165992, 4389.603, 591.0739, 7.434278, 4394.351, 590.0325, 9.306013, 5491.067, 100.0, 99.97009, 100.0, 99.7623, 99.86387, 99.83619
34735.145800000006, 59.99000812135983, 59.98964440721949, 59.98865828692793, 31.561726789634694, 31.615578822588326, 31.58916088586496, 0.9999849105840425, 0.9999682767924896, 0.9999813589940963, 8971.496572738206, 8971.115372845217, 8970.507660319185, 222.76528526801485, 72.69883303767574, 52.26692092466604, 8970.559309594359, 8968.112375218625, 8983.807292163912, 285.18021482333154, 284.7527676917551, 285.2548493283206, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5502, 7.263746, 4398.652, 599.0074, 7.34562, 4400.089, 593.301, 7.411064, 4396.81, 606.4351, 7.251673, 4397.754, 597.3113, 7.365976, 4399.461, 596.3945, 9.22013, 5498.609, 99.96929, 100.0, 99.92845, 99.95027, 99.98892, 99.97427
34737.43576, 59.992069176528474, 59.987887700478, 59.987234656952396, 31.56402456737237, 31.62548912913064, 31.571953982872042, 0.9999865165821546, 0.9999665017084075, 0.9999842718892746, 8960.608492966334, 8966.979714860214, 8966.93275311836, 215.33333930525623, 73.50318594579676, 50.70691801350108, 8964.585333290062, 8959.491938962996, 8958.44870351927, 285.21283920849055, 284.89998061225907, 285.3385603870106, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5502, 7.26446, 4398.699, 599.0269, 7.34562, 4400.259, 593.3204, 7.410512, 4396.915, 612.5326, 7.165808, 4389.601, 597.2731, 7.365793, 4399.469, 596.3746, 9.219764, 5498.995, 99.96903, 100.0, 99.92847, 99.76109, 99.98652, 99.97547
34739.795360000004, 59.98766601571343, 59.991518520924, 59.991065181662286, 31.577283502386912, 31.63305663261693, 31.53298830329539, 0.9999843802924032, 0.9999648969472836, 0.9999870484431309, 8963.943800265406, 8960.158882109821, 8965.18555313897, 221.87574418193344, 74.85007928047207, 55.54082350218687, 8970.232495236523, 8967.679547616262, 8972.530211244726, 285.2633650253979, 284.9311329305325, 285.3640037753997, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8195, 7.176297, 4390.926, 592.7039, 7.417273, 4396.158, 587.0116, 7.475674, 4388.531, 618.8242, 7.076083, 4376.936, 602.4615, 7.311005, 4400.109, 599.7941, 9.179477, 5499.771, 99.79237, 99.91127, 99.74295, 99.47442, 99.99895, 99.99599
34742.244880000006, 59.988999869517, 59.992309232721176, 59.98972981168847, 31.563554008513744, 31.614376942821345, 31.57457440940632, 0.9999860374450652, 0.9999636374347508, 0.9999828893591932, 8963.36644422816, 8965.518243111652, 8973.635717629873, 217.04994854874076, 76.56369482455057, 58.298618920703575, 8964.643548977967, 8970.860885969323, 8969.794598215427, 285.09655215420736, 284.7452279277951, 285.3052001888351, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.7474, 7.261247, 4398.077, 599.0464, 7.345988, 4400.38, 593.3981, 7.411248, 4396.861, 612.5132, 7.16636, 4389.601, 597.2159, 7.365611, 4399.517, 596.3945, 9.219947, 5498.654, 99.96065, 100.0, 99.92709, 99.76213, 99.98762, 99.97427
34744.52004, 59.99191354258839, 59.98993101022699, 59.98966435635625, 31.55684951327772, 31.61388972653801, 31.551862748910295, 0.9999843525124275, 0.999967183899402, 0.9999801226504588, 8958.213961537644, 8961.187731853359, 8959.117855986933, 222.67869308240824, 74.37087900057873, 49.52199293182912, 8960.065402812072, 8966.293955861143, 8970.011290954388, 285.1340929594157, 284.9559281053332, 285.3743393598371, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 614.6387, 7.127397, 4383.011, 602.957, 7.292571, 4399.842, 598.9499, 7.342037, 4400.28, 606.707, 7.249099, 4397.712, 591.0739, 7.434278, 4394.301, 590.0325, 9.30583, 5491.008, 99.64503, 99.995, 100.0, 99.94661, 99.86635, 99.8351
34746.876560000004, 59.98722238360454, 59.989981120923694, 59.98992515667425, 31.585833973447194, 31.60200837908822, 31.577502200172855, 0.9999830166196073, 0.9999675672626283, 0.9999811722097904, 8961.752727395537, 8970.979375746982, 8969.493424971872, 225.31189917047868, 70.1797966701763, 52.46968981264217, 8971.518972491504, 8963.79668017182, 8969.688696463314, 285.27349123901377, 284.7379496120328, 285.22067691757695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 612.2927, 7.17005, 4390.932, 599.0269, 7.345988, 4400.32, 593.2816, 7.411248, 4396.753, 612.4937, 7.167096, 4389.497, 597.2922, 7.365793, 4399.574, 596.3945, 9.219764, 5498.667, 99.78291, 100.0, 99.93097, 99.76329, 99.98769, 99.97534
34749.2104, 59.986678674168495, 59.98459982338252, 59.98560270161342, 31.588308393503386, 31.64494884052035, 31.569092745393988, 0.9999829345742495, 0.9999644845198122, 0.9999807817299154, 8960.2718526606, 8971.240986919625, 8974.836145610778, 221.25249976851683, 73.10516124135324, 48.91019294646685, 8975.497688251886, 8970.153466797788, 8965.429827019501, 285.2877234139099, 284.79266198930105, 285.19939414357253, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8589, 7.176654, 4391.03, 599.0269, 7.34562, 4400.314, 593.301, 7.41088, 4396.92, 606.4546, 7.251856, 4397.755, 597.2541, 7.366158, 4399.634, 596.3547, 9.219764, 5498.668, 99.79736, 100.0, 99.92861, 99.95009, 99.99027, 99.97439
34751.54668, 59.987899718516864, 59.98743701513728, 59.984854309205375, 31.56589838064787, 31.634427950774338, 31.62293875143733, 0.9999797251559943, 0.999966092305686, 0.9999812948822379, 8961.559203369545, 8969.836358071376, 8971.503274303639, 223.64658694120726, 70.56769934480644, 53.859874483130625, 8974.59878518522, 8962.725129469854, 8975.351057480437, 285.05449928409, 284.74939963501026, 285.1216723069364, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5699, 7.264103, 4398.762, 592.7428, 7.417273, 4396.205, 587.0504, 7.47549, 4388.521, 600.163, 7.331653, 4400.161, 603.606, 7.288725, 4399.476, 602.657, 9.12564, 5499.841, 99.97046, 99.91498, 99.73668, 100.0, 99.98917, 99.99765
34753.884640000004, 59.981303325960006, 59.99139630195257, 59.98617060189928, 31.590390498652923, 31.64387719783161, 31.609237025464683, 0.9999818986677771, 0.9999659608317674, 0.9999793456586361, 8965.479292745624, 8975.007397074412, 8975.658875266083, 225.43418494705566, 69.20480443527276, 63.87124369678622, 8977.364288125716, 8971.28815490386, 8969.531171724753, 285.1147378047217, 284.7451322238271, 285.23913615382, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8787, 7.176832, 4391.088, 599.0074, 7.34562, 4400.26, 593.2816, 7.410696, 4396.691, 606.4351, 7.251673, 4397.864, 597.2541, 7.365976, 4399.519, 596.3945, 9.22013, 5498.782, 99.79604, 100.0, 99.9234, 99.9501, 99.98765, 99.97319
34756.271720000004, 59.98966344801087, 59.99363142604299, 59.98742501107811, 31.54663914327325, 31.61401241950678, 31.573106116810198, 0.9999831115952866, 0.9999714378991981, 0.9999839514278075, 8966.083808464511, 8960.262861370076, 8971.134200228422, 219.16873421395394, 73.38152726118324, 54.170158501503465, 8970.876802704925, 8963.95774362834, 8972.979941671038, 285.15412023297665, 284.70159458481606, 285.2752426071546, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5305, 7.263746, 4398.652, 599.0074, 7.345804, 4400.354, 594.1163, 7.401677, 4398.254, 608.0081, 7.223542, 4395.237, 593.9542, 7.403231, 4396.162, 591.5435, 9.286419, 5491.75, 99.96928, 100.0, 99.95891, 99.90332, 99.92281, 99.86072
34758.63444, 59.98519115166621, 59.99348546917912, 59.98899415652646, 31.617179972405243, 31.628072201875373, 31.58180215855103, 0.9999854478491753, 0.9999671512634265, 0.9999841335838427, 8965.781094981923, 8977.996847643111, 8965.734449290101, 219.44960661720222, 70.61816497602285, 51.652823123598864, 8972.518605207812, 8971.736632098256, 8977.693751388848, 285.1880274459907, 284.90982636858445, 285.3641142103574, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 600.5032, 7.32032, 4400.46, 602.49, 7.303255, 4400.328, 595.7469, 7.389896, 4397.536, 607.4061, 7.244318, 4397.56, 597.235, 7.366341, 4399.58, 596.3945, 9.219764, 5498.662, 100.0, 100.0, 99.95362, 99.93749, 99.98905, 99.97439
34760.96028, 59.984439014864925, 59.986791851484384, 59.98772895973662, 31.576537986837216, 31.623866948649177, 31.571869763607335, 0.9999879232112902, 0.9999701204374948, 0.9999838968823318, 8959.921852587497, 8964.79635516221, 8971.650109314005, 219.38967184149396, 70.24683686144635, 49.86731790635304, 8963.43940021586, 8969.652714800048, 8976.547910968235, 285.0988519294233, 284.7657897195222, 285.35599203882003, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5502, 7.264817, 4398.71, 599.0269, 7.345436, 4400.154, 593.301, 7.410512, 4396.812, 612.5326, 7.16636, 4389.815, 597.2541, 7.365976, 4399.577, 596.3746, 9.219947, 5498.782, 99.97152, 100.0, 99.92476, 99.76483, 99.98899, 99.97645
34763.22576, 59.98980569833376, 59.98590807665935, 59.986235245271885, 31.515679681141386, 31.59894212343324, 31.551819521534807, 0.9999810985932648, 0.9999670903169241, 0.9999830213503158, 8961.51879166371, 8956.615092239008, 8956.905558642253, 222.4488529832429, 70.58781458446447, 51.300733914781176, 8954.406342753991, 8961.918474993281, 8956.610856702042, 285.1108388197849, 284.75228270368456, 285.2607142402936, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.7801, 7.176297, 4390.925, 592.6844, 7.417273, 4396.15, 587.0504, 7.475858, 4388.47, 618.7659, 7.070199, 4374.677, 603.6251, 7.288542, 4399.593, 602.657, 9.126006, 5499.909, 99.79236, 99.9138, 99.73655, 99.42442, 99.98935, 99.99472
34765.567440000006, 59.979292131489544, 59.98631917289999, 59.98738797885188, 31.5736205556285, 31.622104565001734, 31.588428256399173, 0.999984333543226, 0.999965150483751, 0.9999834793083242, 8960.851434305676, 8955.228533099347, 8970.237030515133, 214.32460495658688, 79.40119553317436, 48.242974306354824, 8969.708504233427, 8967.13765256987, 8974.896490186731, 285.15163794563307, 284.86425193540157, 285.29138020190504, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.4911, 7.264638, 4398.705, 599.0659, 7.344883, 4400.256, 593.2622, 7.411064, 4396.804, 612.5326, 7.165808, 4389.721, 597.2541, 7.366341, 4399.635, 596.4144, 9.219947, 5498.667, 99.96902, 100.0, 99.92472, 99.76498, 99.98533, 99.97435
34767.9358, 59.982159942184, 59.98668096048545, 59.98566585866037, 31.556660757632716, 31.609128003986857, 31.586037284416058, 0.9999827093896309, 0.9999655381614293, 0.9999816472881534, 8961.337139068104, 8968.625682875678, 8966.94915327989, 219.91197338236543, 76.24203861237083, 55.22886285179425, 8967.162341564199, 8953.787244248633, 8965.653981154353, 285.1413975356657, 284.79735181855096, 285.13678149508695, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8984, 7.175583, 4390.983, 599.0074, 7.346172, 4400.261, 593.3204, 7.411064, 4396.802, 612.4937, 7.166728, 4389.55, 597.2731, 7.365428, 4399.574, 596.3547, 9.219947, 5498.295, 99.7925, 100.0, 99.92592, 99.76731, 99.98892, 99.97558
34770.30648, 59.98077445958782, 59.985272472226804, 59.986780110286254, 31.55913217087381, 31.598804641172975, 31.577287094687154, 0.9999809345859155, 0.9999700316193889, 0.9999801994503283, 8957.537017108898, 8968.97663324217, 8966.32309216378, 218.20014945713865, 71.82134987429663, 53.18426507775894, 8961.885770756879, 8966.768034473414, 8973.820385575922, 285.0907917966849, 284.7303831796878, 285.1831240848091, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 618.2465, 7.078675, 4376.397, 605.3305, 7.266599, 4398.746, 599.6682, 7.337619, 4400.172, 606.6099, 7.24965, 4396.874, 592.371, 7.41291, 4397.267, 592.8159, 9.261515, 5496.501, 99.46337, 99.9714, 100.0, 99.93996, 99.92816, 99.93498
34772.675760000006, 59.98396232431237, 59.98277236009528, 59.98393477809549, 31.567012460753244, 31.615963066631736, 31.59191912785125, 0.9999835661276122, 0.9999664573245863, 0.9999811802256242, 8966.166475615835, 8961.230656073685, 8976.798865576604, 222.82778394871048, 74.34116175529448, 53.5463232327902, 8963.740507180048, 8972.190209503693, 8976.20867035021, 285.1549268550745, 284.84890677115243, 285.3556010185696, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.9378, 7.175226, 4391.035, 598.988, 7.346172, 4400.154, 593.301, 7.410696, 4396.922, 608.9013, 7.226483, 4396.294, 597.235, 7.366341, 4399.349, 596.3547, 9.219398, 5498.673, 99.79249, 100.0, 99.92864, 99.91437, 99.98889, 99.97559
34775.12644, 59.9819254729098, 59.98000233061706, 59.982049258825526, 31.58123986379739, 31.608440677403514, 31.57235138772631, 0.9999815360916998, 0.9999713281988896, 0.9999798039485155, 8964.40939016657, 8962.405773156293, 8964.295695321092, 222.9900621611423, 69.72339838787366, 52.79968522449326, 8970.897426806307, 8965.514234573413, 8973.664994335533, 285.2151728038252, 284.93117831631594, 285.2322884626718, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 608.8426, 7.227517, 4396.515, 594.0269, 7.402905, 4396.642, 587.3998, 7.474753, 4388.582, 600.2212, 7.331285, 4400.217, 603.5869, 7.288725, 4399.578, 602.6769, 9.126006, 5499.841, 99.91246, 99.93063, 99.7391, 100.0, 99.98778, 99.99571
34777.41212, 59.984089664575, 59.98206791825963, 59.984997847274755, 31.56825548280107, 31.629095753246556, 31.56799701349827, 0.999979098335223, 0.9999655929485997, 0.9999786097634124, 8962.69158646956, 8967.072834672901, 8965.956904295264, 220.91485088610705, 71.20397347668768, 59.358804043204145, 8971.484669399617, 8971.123944752775, 8961.482431141792, 285.15632237263634, 284.8123561112905, 285.33364913453545, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.7407, 7.17594, 4391.093, 599.0074, 7.345988, 4400.259, 593.301, 7.411064, 4396.751, 606.4546, 7.251489, 4397.814, 597.2731, 7.365976, 4399.461, 596.3547, 9.220313, 5498.836, 99.79368, 100.0, 99.92978, 99.94892, 99.98775, 99.97744
34779.821840000004, 59.98507073503442, 59.985170744617065, 59.98251883124622, 31.579813279525276, 31.650713686190283, 31.610025398485323, 0.9999802807402073, 0.9999660250742092, 0.9999801443997706, 8968.012010684435, 8970.32718405323, 8972.753972826165, 224.73844279673858, 74.88971851341921, 51.14315917185331, 8977.137804720664, 8979.44391579594, 8973.078255148368, 285.0838565433194, 284.8733793365724, 285.18501956821586, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5699, 7.263746, 4398.757, 598.9686, 7.345988, 4400.202, 593.3204, 7.410512, 4396.922, 606.4546, 7.251121, 4397.865, 597.2731, 7.366158, 4399.519, 596.3547, 9.22013, 5498.727, 99.96917, 100.0, 99.92731, 99.94877, 99.98765, 99.97547
34782.15116, 59.98462829780185, 59.9804409464807, 59.98156438989407, 31.602435797800855, 31.637768415141753, 31.576741853157724, 0.9999859011605209, 0.9999696556389976, 0.9999864583019202, 8969.304002779414, 8980.318848434774, 8977.888526330005, 224.32945226025004, 66.87120709127657, 50.317702237598326, 8970.564609960284, 8974.247174652186, 8972.72017287727, 285.1407158955108, 284.7650406694108, 285.2156407042692, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 599.2809, 7.342272, 4400.458, 605.3889, 7.265678, 4398.736, 599.6876, 7.337803, 4400.171, 612.4937, 7.166544, 4389.543, 591.0739, 7.434095, 4394.346, 590.0325, 9.306013, 5491.533, 100.0, 99.97028, 100.0, 99.76242, 99.86779, 99.8362
34784.43828, 59.975718731491895, 59.979109620088906, 59.98121398477592, 31.590503334790743, 31.609690272879867, 31.584579244673964, 0.9999845264212275, 0.9999645679664004, 0.9999853233292373, 8962.447576908206, 8962.817344976716, 8983.669405988187, 221.79358646391847, 72.67628739688416, 49.62730595552898, 8973.865349178594, 8965.783764312426, 8969.628928030505, 285.09551299935237, 284.82771926609075, 285.22479944134307, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5502, 7.263567, 4398.658, 599.0269, 7.345436, 4400.206, 593.301, 7.411248, 4396.863, 606.4934, 7.251121, 4397.531, 597.2159, 7.365976, 4399.524, 596.3547, 9.219764, 5498.608, 99.96809, 100.0, 99.92731, 99.94429, 99.99017, 99.9723
34786.74072, 59.98007076600424, 59.975627636375016, 59.98079293307786, 31.57317463433185, 31.584202272464278, 31.518001708152067, 0.9999834068180354, 0.9999668930943151, 0.9999841906710684, 8955.648844655643, 8956.737041780498, 8955.417410394735, 220.4460829049258, 68.35830721860924, 53.01089713836927, 8951.583362053438, 8963.134613363054, 8962.921811896642, 285.1715157548233, 284.8372625217962, 285.1395347733658, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.4911, 7.263746, 4398.652, 599.0074, 7.345804, 4400.237, 592.971, 7.418059, 4395.44, 614.2414, 7.141171, 4384.136, 600.1153, 7.327442, 4400.29, 600.7882, 9.154939, 5500.104, 99.96797, 100.0, 99.90971, 99.6562, 100.0, 100.0
34789.025200000004, 59.97943274535919, 59.97711567810656, 59.979912532560554, 31.592941742188398, 31.6199785864111, 31.570151003656036, 0.9999821964961183, 0.9999682054023277, 0.99998417157074, 8969.739964945595, 8962.392816690295, 8969.648807525642, 219.56918451367847, 72.09223111491883, 47.22136828620205, 8958.761995377019, 8965.460679525728, 8971.715595942982, 285.1684258356759, 284.7535428470657, 285.21238033153236, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.1887, 7.19111, 4393.528, 594.9996, 7.392037, 4398.643, 590.4475, 7.436466, 4394.92, 614.0278, 7.143929, 4388.645, 597.6165, 7.36415, 4399.532, 596.3945, 9.219581, 5498.607, 99.83026, 99.96775, 99.88314, 99.72136, 99.98795, 99.97341
34791.33468, 59.98105015364397, 59.986974200889215, 59.987138662642835, 31.555662499221366, 31.60120475811751, 31.572620875976128, 0.9999837211270644, 0.9999613194444062, 0.9999820860827863, 8960.99211935476, 8972.015337124158, 8978.18590939676, 223.1173060488046, 75.11322705822704, 50.738816914423296, 8970.27477438811, 8970.287877933393, 8967.685501258688, 285.1376306093447, 284.89180152360154, 285.15264704688195, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 609.1383, 7.215203, 4394.63, 599.0074, 7.345804, 4400.319, 593.2816, 7.410696, 4397.024, 612.4937, 7.166728, 4389.712, 597.3113, 7.365793, 4399.576, 596.3746, 9.219947, 5498.848, 99.87656, 100.0, 99.92595, 99.76478, 99.98895, 99.97437
34793.69516, 59.98617115580061, 59.989160372206456, 59.98801753006656, 31.575243363750758, 31.59356314012412, 31.54307516688297, 0.9999809023747155, 0.9999688686938193, 0.9999808235532346, 8950.430622439044, 8963.411321379137, 8964.712363984308, 215.3720776592736, 72.43434912581597, 54.30967779856155, 8953.665004115755, 8952.552938961813, 8967.97757519745, 285.0593971296008, 284.7196995000548, 285.2657148059453, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 617.7734, 7.086171, 4376.397, 605.311, 7.266784, 4398.858, 599.6682, 7.337803, 4400.285, 606.4351, 7.251305, 4397.866, 591.0548, 7.434095, 4394.136, 590.0524, 9.306013, 5491.187, 99.47924, 99.97265, 100.0, 99.94892, 99.86895, 99.83729
34796.077000000005, 59.99198107082613, 59.98982117724166, 59.986073772055235, 31.58458539794181, 31.596354564679427, 31.58336936295756, 0.9999805104767396, 0.9999641560582181, 0.9999815069647314, 8961.744305801873, 8969.320994386822, 8974.386852072426, 218.57955016805067, 75.08843536692166, 54.55853419000823, 8960.778277826343, 8962.125644955022, 8974.37940472526, 285.16841018458865, 284.812961490099, 285.244416335184, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.9181, 7.175761, 4391.041, 599.0464, 7.34562, 4400.25, 593.301, 7.410512, 4396.639, 612.5132, 7.16636, 4389.602, 597.2731, 7.366889, 4399.577, 596.4342, 9.219031, 5498.728, 99.79603, 100.0, 99.93119, 99.76242, 99.98652, 99.97766
34798.47136, 59.99223740663178, 59.98770652741396, 59.98890614218583, 31.58602664141421, 31.648180310342077, 31.56870431280257, 0.9999825626662108, 0.9999699523589604, 0.9999756186112783, 8964.895470720194, 8971.2728533905, 8972.402814964284, 221.9884705952336, 77.81759527421764, 58.402358681462374, 8971.16356579554, 8965.445998715513, 8968.542536809911, 285.1205426327201, 284.7780822289726, 285.18478371193754, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.9378, 7.175405, 4391.094, 599.0269, 7.346356, 4400.205, 593.3204, 7.410512, 4396.691, 606.4546, 7.251305, 4397.917, 597.2731, 7.365976, 4399.565, 596.3746, 9.220313, 5498.96, 99.79616, 100.0, 99.92731, 99.95127, 99.98649, 99.97969
34800.74788, 59.99114140817681, 59.98348338351083, 59.98922106128032, 31.58453211675931, 31.653265519121646, 31.563457483932815, 0.9999783060148113, 0.9999687023698207, 0.9999843668580624, 8964.091276622146, 8956.181596939216, 8971.212038895144, 223.4292400745212, 74.4811986635209, 50.02328381331148, 8967.620966213733, 8967.19157853885, 8974.1431252413, 285.1017351270986, 284.7475929359466, 285.29495034868387, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5502, 7.263389, 4398.762, 592.7623, 7.416904, 4396.488, 587.031, 7.47549, 4388.416, 600.2018, 7.331101, 4400.302, 602.9193, 7.303152, 4400.027, 600.3906, 9.160799, 5500.072, 99.97046, 99.91108, 99.73533, 100.0, 99.99922, 100.0
34803.095, 59.98203793178073, 59.98185133974986, 59.98664075050327, 31.59142180843665, 31.61341707117243, 31.58765082886564, 0.9999830766031395, 0.99996366069343, 0.9999794751723305, 8967.548103588186, 8968.775482356881, 8977.792181188704, 222.68918982800733, 84.34255266486662, 53.89055950082127, 8968.560756551553, 8970.740470661158, 8973.837493595423, 285.08660546545184, 284.800638540763, 285.31486685733165, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8984, 7.176654, 4391.036, 599.0269, 7.345804, 4400.095, 593.3204, 7.410696, 4396.81, 606.4351, 7.25204, 4397.873, 597.2731, 7.365976, 4399.625, 596.3547, 9.219581, 5498.727, 99.79747, 100.0, 99.92609, 99.95007, 99.98646, 99.97545
34805.40008, 59.981995395374646, 59.988894601037444, 59.99128944350796, 31.582505995768656, 31.603648807656864, 31.595250765447425, 0.9999877053635682, 0.999968978226383, 0.9999843505360452, 8959.524100118932, 8962.644976373496, 8971.545070776045, 219.55053811923244, 69.18492085932212, 51.41539357302713, 8961.235994367064, 8970.57426167378, 8969.972635537884, 285.0874083646914, 284.71955228861447, 285.20977050181375, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 604.6434, 7.28302, 4399.733, 601.7896, 7.31228, 4400.211, 597.2028, 7.36026, 4400.026, 611.5422, 7.181069, 4390.087, 591.0739, 7.434461, 4394.297, 590.0722, 9.306013, 5491.074, 99.98587, 100.0, 99.99919, 99.78867, 99.8652, 99.83729
34807.697960000005, 59.982729360600366, 59.98217736495697, 59.98296941047541, 31.616679335257995, 31.617381848189687, 31.610992313188717, 0.9999820372978894, 0.9999695974756971, 0.9999837301876771, 8967.84926012833, 8965.734453763998, 8969.93512803492, 222.92476995870857, 66.95532617631193, 52.42459924094919, 8974.692813562362, 8974.554320575377, 8974.116963684257, 284.98398841251503, 284.7232112491043, 285.21980528031787, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 603.3816, 7.283913, 4399.527, 599.4744, 7.340094, 4400.32, 593.2428, 7.411432, 4396.868, 606.4546, 7.250937, 4397.872, 597.2541, 7.366341, 4399.412, 596.3547, 9.220313, 5498.615, 99.98954, 100.0, 99.92742, 99.95028, 99.98522, 99.97534
34809.98892, 59.97985233568668, 59.98029049679019, 59.98197675202156, 31.59506067223088, 31.610831436200655, 31.586476131746352, 0.9999851016816929, 0.9999624640925684, 0.9999861331014266, 8964.657229935088, 8978.247071344578, 8976.373848024914, 223.66064892620125, 74.35797685228772, 48.83706997706486, 8969.157820123857, 8968.422598605322, 8971.896718599777, 285.19741042634774, 284.8809857578625, 285.18225674696777, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 605.5305, 7.26446, 4398.653, 599.0464, 7.345988, 4400.259, 593.301, 7.41088, 4396.976, 612.5132, 7.166544, 4389.492, 597.2922, 7.365611, 4399.46, 596.3746, 9.22013, 5498.723, 99.96903, 100.0, 99.92986, 99.76481, 99.98632, 99.97437
34812.34552, 59.979819191759006, 59.982176942595764, 59.98040919260431, 31.525424596844886, 31.57946391808611, 31.54151567590311, 0.999984264205042, 0.9999649879530139, 0.9999810619102117, 8953.616708979427, 8968.304633617365, 8965.782705423098, 216.4140888029699, 76.74495310724842, 50.81490441505866, 8962.338529999013, 8958.74018149573, 8958.877322394885, 285.0662308582398, 284.91223509798, 285.3270202484979, None, None, None, 0.0, 0.0, mppt_v=600_derate=0.8_strings=(1 1 1 1 1 0), 5500.0, 600.0, 611.8392, 7.176654, 4390.983, 592.7039, 7.417273, 4396.327, 587.031, 7.475306, 4388.299, 618.7853, 7.06928, 4374.735, 603.606, 7.28909, 4399.483, 602.657, 9.12564, 5499.835, 99.79366, 99.9138, 99.73533, 99.41937, 99.98685, 99.99681
