TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
34959.873640000005, 59.99543045712873, 59.99442358487431, 59.99256743352219, 34.46657962895974, 34.505167395969316, 34.46226567377055, 0.999975868780487, 0.9999532469618757, 0.9999721370132468, 9792.388517274698, 9799.658448079685, 9791.295298451676, 244.59396408258362, 93.12586935950367, 71.96408479748607, 9794.596892943899, 9795.019576297622, 9794.287334188115, 285.19286065013637, 284.9723366311804, 285.4494588312581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 617.1622, 8.232469, 5073.931, 604.0659, 8.266788, 4986.32, 607.7629, 8.257616, 5010.725, 620.6107, 8.224494, 5096.011, 603.873, 8.265592, 4990.083, 595.6191, 8.28347, 4933.844, 92.32135, 90.65909, 91.17963, 92.71546, 90.7337, 89.71988
34962.24064, 59.9980947379372, 59.99885978578277, 59.99934680294253, 34.69899973466853, 34.73211484575035, 34.690791676252076, 0.999973319236492, 0.9999520901658118, 0.9999725456156703, 9861.306280385197, 9863.08257309378, 9857.517237019396, 247.24667438674987, 92.24596872459006, 65.68249328167076, 9853.553820936631, 9862.588280794418, 9869.357194831951, 285.3110543388852, 284.9686762009299, 285.40976951414723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 615.309, 8.236395, 5075.5, 604.5523, 8.264209, 5000.995, 610.5193, 8.249517, 5036.717, 625.1741, 8.209049, 5132.532, 609.748, 8.251712, 5030.949, 595.8179, 8.282921, 4935.59, 92.21422, 90.91437, 91.58565, 93.31733, 91.47343, 89.73258
34964.550480000005, 60.00218057379972, 59.999683118707374, 59.99732140644143, 34.97451119354011, 35.047755888499246, 34.97061380387196, 0.9999736624960993, 0.9999571563715718, 0.9999763763082533, 9939.939218706833, 9942.476777028536, 9947.013255883287, 250.24236612740515, 90.27425321464239, 70.89738807441518, 9945.070500158261, 9947.401869699199, 9947.156385630196, 285.2066787400514, 284.8598622061647, 285.4687785131381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 623.7272, 8.213729, 5124.001, 611.6341, 8.246895, 5044.171, 616.8865, 8.233134, 5079.063, 631.4462, 8.189192, 5171.12, 616.0427, 8.235276, 5072.934, 602.0805, 8.269553, 4979.465, 93.15815, 91.71091, 92.34827, 94.01581, 92.23386, 90.5291
34966.945320000006, 59.98959189414507, 59.994855178991486, 60.00304920161808, 34.726597515599174, 34.75090269547481, 34.68625552290559, 0.9999765132885414, 0.9999570910101733, 0.999976845642452, 9875.52070503555, 9878.718401484492, 9890.97896024145, 249.3301006641559, 90.2666829943098, 71.10829123814801, 9896.330049613101, 9899.882480170074, 9906.37418398275, 285.12346404254356, 284.81685003759543, 285.2976675533896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 617.6551, 8.231576, 5083.082, 605.3694, 8.262183, 5001.799, 610.5388, 8.249517, 5037.176, 625.1741, 8.209233, 5132.472, 609.7289, 8.251712, 5030.605, 595.8776, 8.282921, 4934.548, 92.41837, 90.94053, 91.58373, 93.31115, 91.46426, 89.73675
34969.290720000005, 59.995511104119046, 59.99523973160169, 59.99600127315175, 35.10415884354143, 35.15498331331129, 35.13236497132107, 0.9999752728500626, 0.999956970174757, 0.9999735089480342, 9990.913530041336, 9993.589590936914, 9994.932613965182, 246.50538630562642, 93.81480899659005, 72.24764215578125, 10009.066487847342, 10012.605489904043, 10018.813852533269, 285.19352536228683, 284.79064645610055, 285.2692488177795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 623.7667, 8.213729, 5123.776, 611.6924, 8.247079, 5044.171, 616.9447, 8.233134, 5079.461, 631.4851, 8.189744, 5171.572, 616.0427, 8.235276, 5073.259, 602.0805, 8.26937, 4982.204, 93.15615, 91.70984, 92.35151, 94.01798, 92.23479, 90.52703
34971.569200000005, 59.9918178063227, 59.996566738845935, 59.99123282930635, 35.05852653050686, 35.0658249445128, 35.0221337055108, 0.99997910487387, 0.9999553863635988, 0.9999812147455452, 9936.849848389169, 9941.91136223285, 9941.780081683544, 246.02151082300497, 92.80269320375305, 63.379244829615345, 9943.226070372408, 9942.108537352837, 9951.688174492088, 284.99518174565753, 284.6845758080655, 285.25278636029526, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 630.2134, 8.193384, 5164.142, 617.9766, 8.230317, 5085.812, 623.2147, 8.214911, 5119.823, 637.7184, 8.168048, 5206.707, 621.4218, 8.222309, 5101.378, 605.9971, 8.260398, 5002.95, 93.88416, 92.468, 93.0833, 94.66606, 92.78762, 90.96144
34973.882320000004, 59.99124372317439, 59.99084403366731, 59.98978863810047, 35.28468692762614, 35.32228050938241, 35.27459054944306, 0.9999791486928937, 0.9999516492729285, 0.9999786580836888, 10018.580573929648, 10026.334117851386, 10035.677782997509, 240.7929065413855, 93.76605532625672, 63.379284104807994, 10019.883729089268, 10025.367114070408, 10026.205671757638, 285.1861918241956, 284.8044350381898, 285.30870904315486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 623.8258, 8.213372, 5124.73, 611.6924, 8.24579, 5053.173, 618.2841, 8.227244, 5094.781, 634.5338, 8.17908, 5196.434, 620.0293, 8.222309, 5106.398, 607.6274, 8.256735, 5021.6, 93.1593, 91.82663, 92.5874, 94.4046, 92.78563, 91.26971
34976.2194, 59.98956119084894, 59.9883197374587, 59.98959251148852, 35.566646483991015, 35.598376879330495, 35.544542637486195, 0.9999799916639943, 0.9999546836331632, 0.9999788608602472, 10097.79170166612, 10087.741964926761, 10104.983843111313, 254.41875986362356, 91.61846224631515, 68.75910187205136, 10101.547698443173, 10101.153992589747, 10104.87670329855, 285.22885299515656, 284.8379516178796, 285.3784549017764, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 631.14, 8.190528, 5176.226, 620.3891, 8.223501, 5108.593, 626.7283, 8.202763, 5152.142, 642.9032, 8.146904, 5244.017, 628.5367, 8.198568, 5154.017, 614.6653, 8.238973, 5063.923, 94.03823, 92.83311, 93.60427, 95.30285, 93.70098, 92.07004
34978.551680000004, 59.98906658457058, 59.98876060191923, 59.9827650004147, 35.26570294895101, 35.33933380284411, 35.29012611923756, 0.999975392610963, 0.9999584505235887, 0.9999767319152469, 10017.839228880008, 10024.909146714157, 10027.157252780089, 250.7960483603606, 95.6516636223514, 66.63920464824241, 10020.70623028302, 10026.000624645629, 10039.133663055794, 285.1986168394482, 284.7481872996572, 285.25152506240926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 632.4018, 8.188387, 5170.271, 618.7354, 8.228106, 5086.5, 623.2535, 8.214911, 5119.889, 637.8156, 8.16768, 5208.984, 622.2992, 8.217744, 5114.264, 608.3431, 8.255087, 5021.421, 94.07086, 92.49309, 93.08327, 94.69927, 92.98532, 91.29729
34980.936, 59.989784836560275, 59.99620490668391, 59.98172265393128, 35.56705218173206, 35.5819567695179, 35.53424093709959, 0.9999782726253454, 0.9999487289764422, 0.9999779333182978, 10098.56003883793, 10103.666199389361, 10106.393131900008, 259.18587902708487, 94.69845635767706, 68.166842455591, 10100.846675529649, 10100.816906887818, 10102.982561195484, 285.275939019466, 284.8391054646326, 285.45217877477097, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 636.4433, 8.172682, 5201.614, 624.2607, 8.212081, 5126.159, 629.4847, 8.195583, 5159.864, 643.913, 8.144513, 5245.218, 628.632, 8.198568, 5153.568, 614.5858, 8.23879, 5064.333, 94.57547, 93.20469, 93.81439, 95.37042, 93.69993, 92.07103
34983.27592, 59.98050563791581, 59.987185131361315, 59.98284354716035, 35.82471918499644, 35.8337287852133, 35.76871347903757, 0.9999812710725439, 0.999950584206088, 0.9999781366538477, 10153.67542254875, 10145.654607970828, 10156.70335906861, 260.08402324352153, 92.7870463993695, 56.94315821000782, 10136.611647855181, 10133.553832819627, 10133.750392425449, 285.0488338795222, 284.7936212286098, 285.2563222373402, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 642.752, 8.149659, 5238.533, 630.5254, 8.19274, 5165.662, 635.813, 8.174232, 5197.926, 650.3211, 8.118221, 5279.87, 634.9076, 8.177383, 5192.392, 620.9875, 8.221393, 5105.807, 95.24871, 93.91981, 94.51584, 95.99641, 94.40866, 92.82928
34985.756440000005, 59.97929331250705, 59.98406640523994, 59.982741487087424, 35.800569699125944, 35.81953932074334, 35.76385388857426, 0.9999804672259431, 0.9999608424169354, 0.9999778153077441, 10173.412165737318, 10180.678503435829, 10185.641319206712, 258.99993513685763, 90.04986920384363, 66.37388061920092, 10176.98396630424, 10185.0057444059, 10180.761824577487, 285.162371158483, 284.8055897741449, 285.34770289636646, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 636.5419, 8.172503, 5201.724, 624.2413, 8.212081, 5126.211, 629.5236, 8.195583, 5159.579, 644.1072, 8.143778, 5247.443, 629.4332, 8.196012, 5163.001, 616.5938, 8.232014, 5082.82, 94.57041, 93.20267, 93.80911, 95.37139, 93.87143, 92.36174
34988.10216, 59.98083646117081, 59.97630182178521, 59.97459504873427, 36.07426423925517, 36.11836639302243, 36.1010037106309, 0.9999787340705739, 0.9999619108179046, 0.9999809986664315, 10251.7164559614, 10249.446827642058, 10258.396277287145, 263.5851638371196, 84.95255817240468, 64.43778232768406, 10254.264023172438, 10253.52992772615, 10259.847480828235, 285.1023955861001, 284.76282821977287, 285.3500218030628, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 642.7914, 8.149837, 5238.926, 630.5449, 8.192372, 5166.24, 636.1624, 8.173679, 5206.4, 651.7581, 8.110314, 5292.893, 637.8833, 8.164965, 5215.576, 625.6596, 8.206377, 5141.226, 95.25186, 93.92404, 94.6219, 96.23306, 94.7787, 93.41069
34990.401840000006, 59.974342347537984, 59.975590318497666, 59.969601433600566, 35.79265382356117, 35.87354640246323, 35.79563420408543, 0.99997690843457, 0.9999699730724729, 0.9999789781354705, 10173.36450999609, 10183.629753302364, 10173.988715732505, 268.5757893150867, 78.36253962106366, 63.446689974245146, 10175.298610384805, 10172.477201225927, 10179.576701491644, 285.3347102834627, 284.9259367125864, 285.251601740413, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 648.0356, 8.130384, 5261.873, 634.4554, 8.179295, 5183.132, 638.7248, 8.166868, 5209.207, 651.3891, 8.115279, 5281.129, 635.003, 8.1772, 5192.0, 620.9478, 8.221393, 5104.87, 95.66907, 94.2793, 94.71153, 96.07317, 94.40173, 92.81451
34992.74212, 59.97854292315043, 59.97633426595836, 59.97710458142219, 36.07016425384238, 36.136383230746304, 36.08588826960104, 0.9999838318242095, 0.999965443235218, 0.9999793149740941, 10240.274669415106, 10250.769046905898, 10255.856486216671, 262.83456997310896, 85.73222947498527, 69.18744733805033, 10238.938925691486, 10257.110788178572, 10262.380605075761, 285.0727492892189, 284.7682896870086, 285.239375626198, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 646.8922, 8.131812, 5266.984, 636.0897, 8.173768, 5204.156, 642.2383, 8.151774, 5235.149, 656.7098, 8.090641, 5313.518, 641.1641, 8.155103, 5229.059, 627.2501, 8.202532, 5145.129, 95.69444, 94.59779, 95.18319, 96.60805, 95.0775, 93.5476
34995.062040000004, 59.97590376672631, 59.977439611067496, 59.97864744345984, 36.23222948201853, 36.27956799371181, 36.20185105968096, 0.9999808488452702, 0.999968140816693, 0.9999803897837499, 10293.284593492466, 10301.391337321773, 10297.89072601781, 265.147585630958, 82.98547281392894, 62.152460086740575, 10299.010051156247, 10296.219036560678, 10297.591936964067, 285.1212038007363, 284.8685683812838, 285.20701674795356, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 655.2906, 8.097368, 5307.994, 643.2882, 8.147981, 5240.444, 635.9295, 8.1746, 5198.269, 663.0402, 8.060488, 5344.297, 647.3634, 8.130814, 5264.252, 633.5723, 8.182022, 5183.785, 96.47794, 95.27946, 94.51358, 97.16767, 95.71228, 94.24931
34997.37028, 59.97617694403537, 59.974703531714624, 59.97774199100811, 36.073779166971306, 36.110343521686325, 36.05410203737346, 0.9999811787944066, 0.9999661449639422, 0.9999811770978136, 10257.251133231252, 10272.569189771653, 10269.674008912169, 265.0540834374169, 82.48593341064407, 65.68972044372367, 10272.594731452675, 10280.329440207623, 10281.009735856325, 285.3068293230429, 284.99519675373296, 285.38470108646686, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 649.1396, 8.124674, 5272.773, 636.9263, 8.171005, 5204.041, 642.1219, 8.151038, 5234.586, 656.6516, 8.090825, 5312.783, 641.2023, 8.154921, 5229.117, 627.3495, 8.202715, 5145.423, 95.86725, 94.62182, 95.176, 96.5947, 95.07142, 93.55184
34999.83208, 59.97142112944576, 59.9762858375714, 59.975979255532025, 36.37092187230613, 36.41757644107313, 36.38748391125519, 0.9999791125695183, 0.9999684656338026, 0.9999777829340017, 10333.499432881827, 10348.157555695168, 10353.456198892534, 269.02926761009894, 85.37431832441507, 62.28231645060215, 10352.524763076477, 10341.322866921551, 10348.147393152398, 285.30621486396944, 284.8925205649483, 285.2974444257838, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 655.3498, 8.096832, 5306.135, 643.1132, 8.147797, 5240.728, 642.1995, 8.151406, 5235.045, 662.8655, 8.060672, 5342.931, 647.3634, 8.130997, 5264.577, 633.5922, 8.182205, 5189.742, 96.4912, 95.28044, 95.16876, 97.14365, 95.71823, 94.31197
35002.14252, 59.97521914643476, 59.978103735419985, 59.975023229020046, 36.289913529887016, 36.30392221724106, 36.286929941496, 0.9999731887261931, 0.9999651613200127, 0.9999790479177925, 10302.515324231064, 10298.028811862247, 10319.46378103525, 262.24500885042016, 85.75259162208386, 70.45468304936594, 10303.512365434886, 10308.647205113653, 10321.366613049486, 285.29349358416954, 284.76603662280564, 285.2465531845533, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 661.6191, 8.067921, 5337.271, 649.4556, 8.122193, 5274.799, 648.3725, 8.127293, 5269.55, 657.0787, 8.088986, 5319.643, 652.2275, 8.112551, 5284.523, 636.972, 8.170119, 5197.686, 97.03994, 95.9041, 95.80027, 96.68405, 96.14187, 94.55203
35004.45188, 59.975782214595036, 59.9776778171598, 59.97473943414072, 36.48725751786947, 36.525841791911645, 36.47967960706258, 0.9999772451983728, 0.9999601743878849, 0.9999758600351304, 10361.921776398895, 10365.686546228826, 10374.899745199802, 267.3892299674144, 88.42289872090055, 69.04589204578315, 10368.075717617441, 10368.967427212, 10365.976917262056, 285.2191466981468, 285.03737540867786, 285.4416786223766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 655.4286, 8.096832, 5308.046, 643.4439, 8.144481, 5247.637, 644.0825, 8.144411, 5252.288, 662.8655, 8.061407, 5343.837, 651.9986, 8.109629, 5294.72, 639.5566, 8.160231, 5220.825, 96.48415, 95.41025, 95.42192, 97.15932, 96.19594, 94.92479
35006.79168, 59.97784450010009, 59.97454270875019, 59.97528299884234, 36.458798611828215, 36.51308511291633, 36.46354782098265, 0.9999746532631256, 0.9999630132216094, 0.9999772784318188, 10357.704209643422, 10369.424045941214, 10359.437508275638, 268.58926968926517, 91.33674159404563, 70.34486759822448, 10362.846974731183, 10366.890848527686, 10370.906990266938, 285.3015694503857, 284.873363518628, 285.3813542725055, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 660.101, 8.077559, 5325.45, 646.4595, 8.134903, 5252.638, 652.3907, 8.108149, 5297.091, 668.6522, 8.029047, 5373.201, 647.3634, 8.130631, 5263.354, 646.1572, 8.135693, 5256.662, 96.825, 95.56617, 96.30939, 97.68589, 95.70715, 95.57434
35009.137480000005, 59.980255806751146, 59.97963453051083, 59.977688145656316, 36.47412528210852, 36.513743371681805, 36.46995983593109, 0.9999739736093788, 0.9999643614621987, 0.9999748044709225, 10367.0745800797, 10363.283519176977, 10364.513365048024, 266.7738392354099, 91.8646904555535, 70.90412846058325, 10369.205415883103, 10364.78380677757, 10360.394931468432, 285.38736510588353, 284.998732463628, 285.3355413118241, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 660.5348, 8.07149, 5338.059, 649.3, 8.123299, 5275.143, 648.4695, 8.126556, 5268.979, 662.7684, 8.061591, 5344.403, 653.639, 8.103786, 5298.529, 639.8747, 8.159864, 5220.882, 96.97237, 95.90829, 95.82206, 97.1696, 96.33554, 94.93016
35011.50864, 59.979908368461636, 59.97742893940849, 59.98211291631902, 36.60113520459348, 36.63645164415967, 36.60065424473132, 0.9999755043709959, 0.9999659083412952, 0.9999758443303267, 10393.527794496968, 10392.484912729433, 10403.613056145934, 270.70540133076656, 88.44751227648703, 70.58625913957883, 10397.13990220134, 10397.052301059366, 10407.011313290997, 285.336225995957, 284.96350772527376, 285.4080261389056, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 661.7768, 8.068813, 5338.279, 649.3195, 8.122561, 5275.26, 654.8561, 8.10005, 5303.346, 669.4678, 8.028863, 5372.064, 653.6772, 8.103786, 5297.294, 646.1771, 8.135876, 5257.3, 97.03277, 95.91247, 96.41989, 97.67767, 96.32537, 95.58594
35013.811400000006, 59.98047646961956, 59.98089563044113, 59.98405816646858, 36.71870118097347, 36.734538963062285, 36.70747953285094, 0.9999777090135561, 0.9999620341158405, 0.9999771158237266, 10418.487529475737, 10412.027821287873, 10417.799876669033, 264.79552259231605, 85.67569127180786, 68.36466871234188, 10407.902506870734, 10411.348517310385, 10408.598531534491, 285.29384347307945, 284.93405126186076, 285.3040433133856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 668.1644, 8.036689, 5366.292, 655.7203, 8.095485, 5308.723, 661.0485, 8.071335, 5335.167, 675.5458, 7.992091, 5400.038, 659.9909, 8.075295, 5329.654, 639.8548, 8.160048, 5220.593, 97.56757, 96.51456, 97.00167, 98.17291, 96.90136, 94.91854
35016.276840000006, 59.985376492144894, 59.98276755383335, 59.98499305751597, 36.73537360857777, 36.79277553015539, 36.73674575967406, 0.999979774803319, 0.999960769575204, 0.9999769714623168, 10444.941981049957, 10454.849532182301, 10455.657320288476, 271.13033005622765, 91.1906651014433, 70.90787959655654, 10452.03721064795, 10449.151729727782, 10454.51207326932, 285.26383515355553, 284.96871741422575, 285.3212541655691, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 661.5599, 8.068099, 5338.62, 649.4751, 8.122377, 5275.204, 654.6037, 8.100418, 5303.972, 669.3901, 8.027576, 5374.012, 654.4592, 8.098124, 5307.609, 646.1771, 8.135509, 5257.772, 97.06446, 95.91535, 96.4345, 97.70793, 96.45364, 95.60081
35018.60712, 59.98771650134859, 59.98818573111193, 59.988940936063216, 36.94573255474789, 37.01707560541777, 36.93932003109609, 0.9999755152670015, 0.9999571147304135, 0.9999733563324112, 10507.593263290968, 10504.270344523808, 10503.847100028666, 272.49676435639776, 92.85526307859828, 76.65384975475445, 10510.746409095755, 10506.398138099252, 10502.299437219615, 285.3758412272302, 285.0178940325448, 285.3489147901579, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 667.8884, 8.035975, 5367.021, 655.7592, 8.095301, 5310.68, 661.3978, 8.06618, 5341.887, 677.4683, 7.98161, 5411.805, 663.5197, 8.057763, 5351.551, 650.6702, 8.116098, 5288.551, 97.57778, 96.51059, 97.12385, 98.34185, 97.26469, 96.06143
35020.916520000006, 59.991867840146185, 59.99276003546687, 59.99322402689921, 36.738134392987824, 36.80341024131979, 36.752390340996044, 0.9999730345480146, 0.9999610986278226, 0.9999741422413637, 10450.394881501337, 10452.828820090268, 10456.398498935403, 272.63576273005765, 97.90160424447396, 74.84845523042168, 10452.752280992261, 10451.577779962707, 10447.199486958069, 285.3785527994412, 284.9518479276097, 285.49781383271977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 672.9551, 8.007956, 5386.703, 659.7865, 8.08075, 5322.45, 663.3391, 8.059186, 5344.592, 676.6915, 7.988413, 5400.954, 660.0099, 8.07493, 5329.646, 646.2168, 8.135876, 5256.897, 97.93868, 96.80505, 97.17303, 98.22707, 96.90128, 95.57749
35023.299680000004, 59.999666768905165, 59.999561136206715, 59.99759289619447, 36.98803597511043, 37.01763854783927, 36.95729885260467, 0.9999722918831827, 0.9999569347145857, 0.9999720012425484, 10500.858329813123, 10503.977711534957, 10514.87840400064, 271.64998355205444, 101.40846131358876, 81.6100267628808, 10504.692458936775, 10499.55671337636, 10510.398747265777, 285.24534697419426, 284.8153888186724, 285.43415339750555, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 672.4819, 8.01099, 5391.163, 662.0628, 8.065829, 5338.938, 667.3379, 8.038938, 5363.702, 681.8568, 7.954582, 5423.926, 666.3619, 8.044249, 5359.917, 652.6782, 8.110056, 5290.3, 97.98902, 97.084, 97.51225, 98.61546, 97.45168, 96.18496
35025.60308, 60.00040744772119, 59.99998590155001, 60.00263098410185, 37.1607628601087, 37.214121270676905, 37.14072480447091, 0.9999716560485834, 0.9999543359934611, 0.9999744600409564, 10555.627831500511, 10564.604728616438, 10567.942770931415, 278.3360620673757, 101.06026927405529, 77.26811757361338, 10559.938113374455, 10561.125125047576, 10567.295631817473, 285.29499126413924, 284.9577394574016, 285.3701281137951, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 680.5256, 7.963339, 5419.351, 668.3859, 8.032858, 5368.753, 673.6661, 8.003227, 5392.044, 688.0513, 7.913029, 5445.007, 672.6183, 8.009185, 5386.484, 658.6625, 8.080573, 5323.166, 98.52807, 97.61951, 98.03703, 98.99765, 97.95627, 96.78347
35027.88684000001, 60.004206355884484, 59.99975087940081, 60.003549986323755, 36.95109485287717, 36.998288710872664, 36.93467919596946, 0.9999729398229562, 0.9999563956406151, 0.9999718170232242, 10509.883237493146, 10506.841989710205, 10514.38028391511, 272.0715683122644, 99.34863749276542, 74.64749930847574, 10527.470588931345, 10520.284764235319, 10532.312927321786, 285.2819665153298, 284.9450168776998, 285.54845234113014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 674.1971, 8.001174, 5394.718, 662.1406, 8.064908, 5340.384, 667.1437, 8.038569, 5364.966, 681.8957, 7.953847, 5423.815, 666.3237, 8.043336, 5359.466, 652.3402, 8.110056, 5293.291, 98.0783, 97.09653, 97.54331, 98.61343, 97.44346, 96.19022
35030.222720000005, 60.005310593090755, 60.00353924924582, 60.004754336836626, 37.208771552288745, 37.25806137616957, 37.19552799732108, 0.9999731941251533, 0.9999558024822517, 0.9999711166739456, 10579.53682313306, 10581.172251256705, 10589.674979626485, 273.179288264294, 96.77923251615402, 77.92394702639558, 10600.276943884031, 10605.046609360297, 10605.451644523942, 285.334533057929, 284.9631687759361, 285.46891326147966, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 680.565, 7.962982, 5419.576, 668.3859, 8.033042, 5369.785, 673.705, 8.003595, 5392.275, 688.0902, 7.913029, 5444.83, 672.5039, 8.009915, 5387.049, 658.7022, 8.079841, 5323.75, 98.52711, 97.61118, 98.03999, 98.99463, 97.96017, 96.79409
35032.534360000005, 59.997770411078534, 60.00158690046445, 59.99266709658753, 37.202199970674805, 37.22692840992762, 37.17544757853205, 0.9999730514976578, 0.9999519284666608, 0.9999743940761818, 10559.30054061512, 10561.391585571942, 10571.114877195843, 277.04912340906503, 104.25841609054714, 82.00000310983614, 10558.30143205205, 10561.253785490204, 10560.042618589172, 285.228570783453, 285.05550426287, 285.50000104553436, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 686.8146, 7.921935, 5440.693, 674.6311, 7.998413, 5396.222, 680.0139, 7.966044, 5417.166, 694.4012, 7.867247, 5463.207, 678.379, 7.978504, 5406.899, 663.1357, 8.060064, 5340.574, 98.9243, 98.10252, 98.48952, 99.32964, 98.30588, 97.1268
35034.83864, 59.997527233910134, 60.000399480485214, 59.9995361106104, 37.31506164961092, 37.34520746922318, 37.316521894486804, 0.9999732044656243, 0.9999545804696899, 0.9999727229648403, 10610.192054136274, 10611.293945567908, 10613.375695451217, 280.4430684410863, 101.96486515696233, 75.93416442721491, 10602.885311872647, 10610.02234311034, 10606.553935644914, 285.28136819917887, 284.9290259980298, 285.4380488180552, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 680.565, 7.962803, 5419.015, 668.2886, 8.032674, 5371.171, 674.6173, 7.998257, 5399.664, 689.9155, 7.896666, 5454.713, 676.0518, 7.987087, 5406.27, 663.7918, 8.056767, 5353.003, 98.53417, 97.65629, 98.13756, 99.1604, 98.24423, 97.28245
35037.24248, 60.00140972205054, 59.99912725436855, 60.002813823751, 37.46626539698038, 37.51867738454122, 37.4290353369464, 0.9999755086787175, 0.9999558656924354, 0.9999701412995096, 10647.74386133501, 10653.4115730399, 10654.686168290009, 280.9970487079172, 103.19220474616804, 76.0555950329258, 10659.432778668874, 10651.063488642954, 10659.91674869502, 285.3422272018759, 285.06480403772775, 285.4635073426252, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 687.1103, 7.916224, 5447.205, 676.5767, 7.984598, 5409.795, 683.3333, 7.940826, 5432.855, 699.3724, 7.825694, 5477.726, 685.017, 7.932847, 5435.294, 671.4063, 8.015932, 5382.433, 98.99762, 98.32806, 98.7778, 99.56618, 98.81007, 97.85693
35039.57548, 59.997628050139845, 60.00198360558711, 59.99729937972442, 37.30845124895762, 37.3445848926285, 37.332106150629535, 0.9999738946606431, 0.9999544960574559, 0.9999728420322066, 10604.42572541684, 10611.183465123126, 10615.61668804586, 282.41042730568097, 99.09322001725741, 77.10761328345961, 10602.473410769499, 10613.407437072361, 10607.96527907868, 285.29326223004585, 285.11043266200136, 285.51448702424926, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 688.7072, 7.908728, 5443.526, 675.4288, 7.996571, 5396.746, 679.9944, 7.966228, 5417.166, 694.343, 7.867431, 5463.038, 678.894, 7.973025, 5412.937, 665.2034, 8.048894, 5354.356, 99.00153, 98.12127, 98.4895, 99.33072, 98.40335, 97.35057
35041.92212, 60.003052734128204, 60.00231101362239, 60.00206070120266, 37.49744797605904, 37.52878232211594, 37.44546420235549, 0.9999773099972855, 0.9999575666531726, 0.9999755039454856, 10650.174455777993, 10658.30848891875, 10654.865828341382, 278.4511555850104, 94.89212826498488, 74.65062237826623, 10662.129748963333, 10647.566175399132, 10657.319668895994, 285.343802833406, 285.0234345287959, 285.51229866982385, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 693.0641, 7.877853, 5460.036, 681.0125, 7.960284, 5420.769, 686.2645, 7.92518, 5439.066, 700.7317, 7.817788, 5478.316, 685.0551, 7.933212, 5435.07, 671.3864, 8.016665, 5382.259, 99.26589, 98.55497, 98.89072, 99.60126, 98.8131, 97.85789
35044.2362, 60.00525695027568, 60.00393345656601, 60.00302554421852, 37.61908700490681, 37.648190435203254, 37.58713277408084, 0.9999740013013524, 0.9999523994963692, 0.999975467403908, 10681.852045087177, 10691.54315682161, 10685.03505608582, 278.4216011744811, 100.97219160724444, 76.11571900262197, 10685.961542024934, 10675.06274472002, 10676.880699743828, 285.34323547871696, 285.0751152935563, 285.5070413299054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 699.3729, 7.829131, 5475.535, 687.2188, 7.919024, 5442.415, 692.5539, 7.881371, 5458.381, 707.0233, 7.763916, 5489.917, 691.3688, 7.889565, 5454.856, 677.7285, 7.979857, 5408.153, 99.55787, 98.95161, 99.23461, 99.81528, 99.17177, 98.32552
35046.571560000004, 60.002154704572185, 60.0014048113982, 60.00312017590652, 37.55444162422002, 37.59079325671051, 37.54912134658755, 0.9999739739859135, 0.9999585372574333, 0.9999771558579575, 10679.980069639512, 10678.814091449836, 10689.711311677787, 286.8652484770755, 99.10666259324353, 69.7849301421129, 10694.229460606915, 10689.561172410844, 10697.791040784276, 285.2435983312273, 284.9276962919853, 285.4080545077453, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 693.0444, 7.877496, 5459.758, 680.993, 7.959732, 5420.772, 686.3227, 7.924996, 5439.292, 700.7122, 7.817972, 5478.316, 685.0933, 7.93303, 5434.904, 671.3666, 8.014284, 5385.842, 99.26998, 98.56014, 98.89482, 99.60435, 98.82211, 97.92302
35048.972760000004, 60.000332495059666, 59.99744452756684, 59.994508591196876, 37.68564881397229, 37.727023258543554, 37.675630954780814, 0.9999736658897111, 0.9999554762154892, 0.999974280607596, 10706.852962980907, 10709.073683162513, 10718.119922739326, 285.68907465459597, 100.4529959940337, 80.62800485437467, 10717.639055498783, 10705.312944476247, 10724.14851612688, 285.3112963581079, 284.9125343425494, 285.42235003936327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 699.3729, 7.82931, 5475.702, 687.1799, 7.91884, 5442.297, 692.5345, 7.880819, 5458.201, 707.2563, 7.762077, 5491.584, 693.2191, 7.876233, 5461.817, 680.6511, 7.958066, 5422.952, 99.55682, 98.94947, 99.23786, 99.83692, 99.30438, 98.59774
35051.288680000005, 59.99052553629474, 59.98945592429994, 59.988245191134055, 37.611888957979076, 37.665475563052595, 37.61489475845053, 0.9999725252842633, 0.9999559160996093, 0.9999725262740996, 10686.84125575481, 10701.953916956714, 10695.835005926574, 280.1720049612295, 102.61900150841393, 75.63511106531973, 10689.753884524865, 10694.700895793905, 10693.175222338077, 285.3033740452835, 284.9905608772395, 285.415344003179, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 705.6225, 7.777197, 5486.419, 692.1994, 7.884027, 5454.268, 688.4968, 7.906221, 5449.241, 709.3341, 7.743691, 5491.642, 692.7422, 7.884268, 5455.436, 677.7683, 7.980041, 5408.099, 99.7675, 99.18641, 99.07571, 99.8566, 99.18835, 98.32966
35053.59156, 59.99101704317592, 59.991763889394235, 59.98432473837955, 37.702078954158495, 37.75400950224799, 37.724287651362964, 0.9999736725231838, 0.9999513249064561, 0.9999759250888822, 10714.01132127722, 10718.214190958231, 10716.310530733139, 280.9258742095408, 112.18124396073699, 73.46081606816892, 10723.542754514358, 10719.76401940171, 10724.831817455757, 285.1403343629398, 284.8889276498622, 285.36716636903896, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 702.3301, 7.805395, 5484.003, 691.1683, 7.889, 5457.089, 692.6121, 7.880819, 5458.27, 713.3149, 7.707286, 5497.238, 697.5872, 7.84263, 5471.069, 683.9713, 7.940303, 5430.996, 99.68172, 99.2184, 99.24192, 99.94838, 99.48061, 98.74701
35055.937320000005, 59.99177422282993, 59.9886862158051, 59.991187343381505, 37.76789300853105, 37.83467981858162, 37.78161605830376, 0.9999734437866671, 0.9999516635677008, 0.9999733554544, 10743.340106338252, 10740.932614344623, 10741.033096538957, 283.10156709157854, 105.8686312210084, 75.47077762807612, 10739.573028274728, 10743.1253572786, 10751.03729140835, 285.30490862637953, 285.00152045396493, 285.50541694566175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 710.7286, 7.727226, 5495.777, 699.6898, 7.826742, 5476.608, 698.9016, 7.833328, 5474.253, 707.0038, 7.765019, 5489.637, 703.9772, 7.790764, 5484.766, 690.2736, 7.897636, 5451.646, 99.91207, 99.57009, 99.53141, 99.81018, 99.72161, 99.11629
35058.23036, 59.98378090254839, 59.98253741126183, 59.98623088762811, 37.70503754454284, 37.74227280627847, 37.73203417524879, 0.9999693072833631, 0.9999536389442676, 0.9999720167074779, 10713.537886272057, 10718.01049627469, 10723.79135335472, 280.54602054943007, 104.57773770461085, 78.21795945250778, 10722.091786307314, 10726.072893710732, 10725.552069536754, 285.2819905843408, 284.86419092137066, 285.3948070554917, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 705.6816, 7.776662, 5487.859, 693.4446, 7.874633, 5460.722, 692.5539, 7.881003, 5458.099, 713.2761, 7.707838, 5497.231, 697.6444, 7.842813, 5471.456, 683.9713, 7.940486, 5430.874, 99.77892, 99.28445, 99.23983, 99.9431, 99.47651, 98.74385
35060.58748, 59.98444049124948, 59.98789894837206, 59.983817621908095, 37.78085756748841, 37.85059053985978, 37.80891700588311, 0.9999718546468316, 0.9999496421328921, 0.9999753205409362, 10743.977571838086, 10746.062731924158, 10747.278395900717, 283.45395077816283, 107.60038102887393, 78.42219565089272, 10746.015132708884, 10742.083511504372, 10746.581694226175, 285.1420564479163, 284.94751974078304, 285.3440274287475, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 712.0101, 7.719552, 5496.403, 699.787, 7.825821, 5476.435, 698.8239, 7.833328, 5474.253, 713.2761, 7.707286, 5497.341, 704.0154, 7.790216, 5484.872, 690.2736, 7.897453, 5451.592, 99.92206, 99.5691, 99.52936, 99.94521, 99.72355, 99.11519
35062.98812, 59.98346277356504, 59.98638118833776, 59.985174599065886, 37.80794184182147, 37.83324433185315, 37.810924502132906, 0.9999756217626276, 0.9999502778591347, 0.9999763551607952, 10746.018183729757, 10753.297162687784, 10744.34381001435, 278.21380936286005, 107.136903901192, 77.76408542077024, 10744.848460540896, 10739.943420256295, 10750.619173158286, 285.2263854011956, 284.9510654802378, 285.537557493225, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 705.6816, 7.77684, 5487.975, 693.4056, 7.874633, 5460.781, 705.2493, 7.779947, 5486.92, 719.49, 7.641831, 5499.839, 697.6444, 7.839525, 5473.467, 695.2638, 7.863943, 5462.474, 99.77586, 99.28032, 99.76486, 99.99567, 99.51619, 99.34455
35065.2886, 59.98125618292608, 59.98860958303269, 59.98248244548175, 37.85092399342074, 37.90339852467192, 37.836435333425214, 0.9999709530833053, 0.9999502934549279, 0.9999733052227083, 10752.29814465239, 10757.479224451592, 10756.591024957761, 275.78514071438167, 104.34455111541502, 78.45004271131347, 10753.03632772033, 10751.464180846753, 10757.721252079653, 285.32959807222335, 285.0070998662702, 285.422171765626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 712.0101, 7.719195, 5496.172, 699.7482, 7.825821, 5476.377, 699.0957, 7.831119, 5477.021, 714.6354, 7.687981, 5498.802, 704.0345, 7.790216, 5484.489, 694.727, 7.864858, 5466.704, 99.927, 99.5691, 99.56769, 99.97681, 99.71968, 99.36702
35067.607, 59.98532982891357, 59.982572879803826, 59.987242533535316, 37.87186143578051, 37.88794610100053, 37.844707322946945, 0.9999729110701105, 0.9999470094363356, 0.9999722161379767, 10757.314719569922, 10764.447592943881, 10767.934672666419, 277.89228432205937, 106.36034601633128, 74.9607598558382, 10759.73535652623, 10765.320282072944, 10773.9220008594, 285.24348875232033, 284.87186070947473, 285.4147618548092, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 712.0889, 7.717232, 5497.483, 701.0322, 7.810717, 5481.062, 708.0834, 7.751967, 5492.862, 723.4125, 7.594026, 5499.261, 709.5471, 7.73762, 5494.004, 690.3333, 7.897087, 5451.413, 99.94625, 99.65427, 99.85442, 99.98515, 99.88406, 99.11521
35069.97168, 59.9810571557327, 59.98132839520023, 59.98196904182669, 37.86915831909994, 37.886080081935866, 37.81449120279596, 0.9999728909662604, 0.9999525046074406, 0.9999754231676253, 10760.456578447138, 10763.908423886623, 10759.141138395024, 274.7721989000024, 107.38158030187878, 76.90703335813714, 10752.600923659476, 10758.221032568345, 10761.963104621827, 285.2235033632464, 285.01901111438997, 285.33004863874567, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 714.9279, 7.699207, 5497.839, 701.11, 7.818085, 5476.917, 705.521, 7.779763, 5487.15, 719.257, 7.644221, 5499.549, 703.92, 7.791494, 5484.766, 696.5958, 7.850574, 5468.678, 99.9585, 99.60152, 99.76497, 99.9904, 99.71951, 99.42911
35072.40348, 59.97783780674068, 59.98033736576962, 59.98099481458947, 37.89340385491735, 37.93087759714325, 37.87522114556969, 0.999971467902331, 0.9999512130539702, 0.9999751008846379, 10765.978116813018, 10769.932273237495, 10771.638928516513, 272.58020689107616, 106.66393316730819, 76.55360897232413, 10766.852944737511, 10771.813721107528, 10774.385329681296, 285.1727055731961, 285.0186118523651, 285.46967329305033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 718.3976, 7.657088, 5500.99, 706.149, 7.772772, 5488.698, 711.5387, 7.724173, 5495.346, 719.6065, 7.643301, 5500.2, 710.3101, 7.735063, 5494.006, 696.5759, 7.850574, 5468.845, 100.0, 99.7837, 99.91398, 100.0, 99.8916, 99.42909
35074.70588, 59.97428362973395, 59.980163284762284, 59.977361777884965, 37.924268878615784, 37.96967729272077, 37.91615930340502, 0.9999742755952042, 0.9999526582747681, 0.9999744251995007, 10777.00739039978, 10785.033589758501, 10787.33391090245, 270.9645707848176, 105.93369787382153, 75.22883850207381, 10776.336798333245, 10778.331626726966, 10789.723503236717, 285.33134443341555, 284.9461351991018, 285.4484636587152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 0), 5500.0, 720.0, 724.4501, 7.59052, 5499.6, 712.3748, 7.71604, 5496.586, 717.8087, 7.663428, 5499.815, 713.2372, 7.706918, 5497.065, 716.929, 7.674614, 5499.208, 702.8783, 7.800217, 5482.594, 99.99029, 99.93561, 99.99524, 99.94203, 99.9842, 99.68635
