TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35091.1538, 59.98825320671253, 59.985947690927865, 59.99025768522634, 32.93566151049131, 32.9805900253421, 32.92328949199323, 0.999977213091842, 0.9999679796572732, 0.9999767460444551, 9350.60429353602, 9350.28840152374, 9352.689543062126, 236.6521791915984, 76.40754406415635, 62.02943980000555, 9348.57346980825, 9351.87372280754, 9354.348654200325, 285.19023268454436, 284.9252765976501, 285.3527125153289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5486, 7.59052, 5499.717, 724.982, 7.586549, 5499.42, 711.5193, 7.723068, 5495.564, 719.1793, 7.644405, 5500.188, 722.7277, 7.610147, 5500.205, 708.5245, 1.550328, 1098.523, 99.99344, 99.98585, 99.91794, 100.0, 100.0, 99.89713
35093.455480000004, 59.99076289983255, 59.99050451164947, 59.99084004159386, 32.933792564308696, 32.95564799736494, 32.92174830387434, 0.9999759418232949, 0.9999727112658496, 0.9999782009211285, 9348.110259087065, 9349.854930066786, 9359.116170863315, 234.3343251571123, 70.9998838400004, 64.18868547354214, 9350.811134650883, 9351.345483489451, 9363.54861281494, 285.14581463675455, 284.8426225716297, 285.38753267456525, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.8574, 7.516992, 5494.214, 731.2856, 7.51195, 5493.444, 705.191, 7.780683, 5487.141, 725.8981, 7.574904, 5498.764, 716.5093, 7.675162, 5500.013, 703.4747, 1.558385, 1097.185, 99.8934, 99.88049, 99.76176, 99.9711, 99.99883, 99.77651
35095.74044, 59.99134877979469, 59.99331674981176, 59.99281280980176, 32.939195451540066, 32.98338609493315, 32.92043202202115, 0.9999775299988624, 0.9999693135768783, 0.9999753924250779, 9350.23123196713, 9350.743040991429, 9358.677554910468, 236.93351434595115, 74.75457998916067, 62.99422538043609, 9356.385011293083, 9354.973899717823, 9355.490766493202, 285.1773971784593, 284.9160812203067, 285.26187324720854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5486, 7.589806, 5499.769, 724.9042, 7.586365, 5499.594, 711.6552, 7.723989, 5495.455, 720.8299, 7.630248, 5500.293, 722.6323, 7.611242, 5500.149, 708.624, 1.550145, 1098.586, 99.9904, 99.98587, 99.9138, 100.0, 100.0, 99.89296
35098.05776, 59.99380663017937, 59.99718974127882, 59.996385239960645, 32.913474958714005, 32.95555398679204, 32.929480854078385, 0.9999774538144034, 0.9999678608717739, 0.9999789355196971, 9350.374275829237, 9352.40473481111, 9357.819725846632, 231.82773158639884, 76.22964117463835, 60.79579968892176, 9352.094363560542, 9355.580835362962, 9355.66668000351, 285.3137834735259, 284.9777407235537, 285.36944581690983, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5289, 7.590699, 5499.646, 724.1649, 7.594654, 5500.256, 713.4216, 7.705029, 5498.054, 729.0245, 7.531329, 5494.929, 727.4964, 7.549515, 5496.492, 714.8269, 1.538059, 1099.681, 99.99038, 99.99525, 99.98697, 99.9064, 99.94294, 99.96959
35100.391200000005, 59.99063803719032, 59.99378115888206, 59.99465356161894, 32.92188554359886, 32.96747518058909, 32.92411454988078, 0.9999782686859827, 0.9999733040606672, 0.9999806810828975, 9346.834882275027, 9359.45715309524, 9356.459919394056, 240.99318789955032, 67.59029099212933, 59.19815573759706, 9355.834781821153, 9352.130894051455, 9355.429732091046, 285.2037361133039, 284.9178941813117, 285.344620800768, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 720.6451, 7.627106, 5500.613, 722.6862, 7.611047, 5500.2, 712.2958, 7.714785, 5495.405, 725.9564, 7.575272, 5498.598, 722.6133, 7.610694, 5500.101, 708.6836, 1.549962, 1098.711, 100.0, 100.0, 99.91919, 99.97311, 99.99939, 99.86537
35102.7618, 59.992116173556596, 59.99545496531076, 59.99373451203126, 32.93887966797957, 32.960650273925374, 32.929964749944084, 0.9999808717473118, 0.9999752479195436, 0.9999778341768258, 9350.039992212889, 9349.17922321335, 9362.941156739349, 234.19265878916576, 67.80494012882241, 58.29968233756381, 9352.6635171933, 9356.997827862462, 9357.9311727655, 285.08912053311866, 284.8586583256396, 285.28806137593335, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5486, 7.590699, 5499.658, 724.9042, 7.586181, 5499.363, 711.5193, 7.724541, 5495.739, 725.8593, 7.575272, 5498.821, 722.6705, 7.610877, 5499.99, 714.9462, 1.537143, 1099.752, 99.99334, 99.98701, 99.9106, 99.97716, 99.99841, 99.95457
35105.10112, 59.995630093746065, 59.990373393398286, 59.98997661909938, 32.89580043930397, 32.95349984545922, 32.89896114909163, 0.9999853980353596, 0.9999749437426446, 0.9999831326083024, 9346.122283668223, 9345.19627775763, 9354.60017982404, 233.6890291345885, 64.67634668429946, 53.766479674312905, 9346.258932851839, 9351.13820925938, 9353.006084240998, 285.13042110990654, 284.9406109719746, 285.3234901609543, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.8771, 7.516813, 5494.099, 731.2661, 7.51195, 5493.386, 705.191, 7.780499, 5486.802, 719.6453, 7.645508, 5500.037, 716.3376, 7.675344, 5499.471, 721.1889, 1.525057, 1099.813, 99.89131, 99.88049, 99.76374, 99.99927, 99.97823, 100.0
35107.44184, 59.9900877183441, 59.99025489946859, 59.98718288510498, 32.903993292124895, 32.961842530830445, 32.93694770777927, 0.9999843401732964, 0.9999782116349406, 0.9999813334828322, 9349.553634432823, 9356.114740077663, 9355.895765700616, 226.11726080047902, 64.1360236895789, 51.09311287619494, 9349.604404552098, 9359.62831640807, 9356.484785119319, 285.1662798228075, 284.94779771260676, 285.3024529717667, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5092, 7.59052, 5499.543, 724.9236, 7.585997, 5499.701, 711.4999, 7.72362, 5495.566, 725.8593, 7.575089, 5498.709, 722.6514, 7.611242, 5500.048, 715.0456, 1.537509, 1099.634, 99.99334, 99.99315, 99.91175, 99.97313, 99.99732, 99.96649
35109.751480000006, 59.98642269271289, 59.986606719627225, 59.98686879285127, 32.91788360364691, 32.98148058349307, 32.92813090382002, 0.9999802760706825, 0.999968951469463, 0.9999823013908413, 9345.258944766621, 9351.86320150226, 9356.030847460974, 230.29804533616834, 70.40652411898327, 56.60899672147298, 9346.157757044482, 9351.435324338892, 9355.960164604723, 285.1750048346029, 284.890011745486, 285.26487580141605, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5092, 7.591055, 5499.658, 724.9236, 7.585444, 5498.961, 711.4611, 7.723068, 5495.521, 725.8398, 7.575456, 5498.651, 722.6514, 7.611425, 5499.796, 722.2823, 1.521944, 1099.644, 99.99534, 99.99008, 99.91715, 99.97612, 100.0, 100.0
35112.05292, 59.98281974625297, 59.98793065127591, 59.98934325212316, 32.929269866059826, 32.953807315708204, 32.91182038036163, 0.9999802511057558, 0.9999630557026556, 0.9999799453275677, 9349.381666356823, 9361.627271246678, 9356.076321765064, 237.76788322414689, 77.35497842033465, 59.4502465360074, 9355.479279490275, 9360.37896082136, 9352.195826079214, 285.1655641806104, 285.0081732732415, 285.3141068144862, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 718.6934, 7.656553, 5500.874, 718.6978, 7.653044, 5500.182, 717.3428, 7.666742, 5499.511, 731.0052, 7.52232, 5494.921, 726.2375, 7.570882, 5498.88, 723.4554, 1.521944, 1099.599, 99.99933, 99.99344, 99.9897, 99.89343, 99.97824, 99.96219
35114.37672, 59.987165615809715, 59.98394898267137, 59.98836257847489, 32.93966596587218, 32.95851518763266, 32.921277333172306, 0.9999783555532156, 0.9999682635432311, 0.9999777797909738, 9353.430230233664, 9352.217492481603, 9366.659863304361, 234.46770719557344, 76.35205031384794, 57.27328030467925, 9350.750329061153, 9358.221166901092, 9360.890972548994, 285.173927390455, 284.95792158595094, 285.3837301495423, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5092, 7.59052, 5499.884, 724.8652, 7.585997, 5499.473, 711.4222, 7.723804, 5494.991, 725.8398, 7.575456, 5498.541, 722.6514, 7.610877, 5499.985, 727.531, 1.511506, 1099.686, 99.99648, 99.98288, 99.91485, 99.97407, 99.99833, 99.93179
35116.68624, 59.98871932163662, 59.9894001664026, 59.98703255818341, 32.91225993397215, 32.94042149309815, 32.87368152584406, 0.9999757657409724, 0.999963553583262, 0.9999817806286884, 9346.109296060882, 9350.779516672641, 9348.910165690102, 233.62497393625426, 79.55055827067736, 62.237860395475764, 9348.935450738372, 9352.83521489054, 9350.20566633876, 285.1539767072806, 284.87760626156, 285.2902514503989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 727.3679, 7.554113, 5496.693, 728.8147, 7.537, 5494.824, 706.2004, 7.777554, 5486.865, 719.5288, 7.644957, 5500.14, 716.5284, 7.676258, 5498.749, 734.0123, 1.495941, 1098.002, 99.95604, 99.91208, 99.76844, 100.0, 99.97584, 99.8062
35119.02788, 59.989663738431446, 59.99252994714332, 59.99144015756226, 32.92310781008303, 32.95715871883246, 32.91140607503823, 0.9999810200345387, 0.9999660989179131, 0.9999810779879034, 9353.642234724859, 9357.561495137104, 9349.06903983715, 235.74629759599839, 78.72350231811924, 57.31914042242897, 9353.605560924148, 9351.85488779806, 9361.076764721936, 285.27787801333653, 285.00075189591655, 285.322657342711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.8444, 7.589092, 5499.375, 724.8458, 7.586733, 5499.301, 711.3834, 7.724725, 5495.281, 725.8593, 7.575456, 5498.984, 722.6133, 7.611242, 5499.723, 727.2527, 1.512239, 1099.674, 99.99042, 99.98809, 99.90752, 99.98012, 99.99355, 99.96355
35121.3654, 59.99737179704298, 59.99809441906002, 59.99484341924381, 32.90501549638487, 32.9746824865983, 32.92729327298236, 0.9999806599501476, 0.9999583233770876, 0.9999822057678031, 9353.468457249017, 9347.361082831374, 9355.903443619007, 235.12778386417403, 72.94263822137964, 59.028656917411354, 9354.326287248092, 9358.331809290383, 9358.041508384345, 285.27800512959965, 284.99732011237785, 285.4237660511238, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5289, 7.59052, 5499.658, 724.8652, 7.585813, 5499.412, 711.4417, 7.724357, 5495.508, 725.8398, 7.575456, 5498.651, 722.6323, 7.610329, 5499.548, 727.5509, 1.510957, 1099.927, 99.99237, 99.9879, 99.90565, 99.98015, 99.99038, 99.99199
35123.66908, 59.99806159181099, 59.99979987767258, 59.99659986116349, 32.93076681424966, 32.96515882852059, 32.916871339452385, 0.9999811302834927, 0.9999687710625119, 0.9999769684010255, 9352.949944081076, 9354.754555570107, 9364.327318701622, 234.80983256079708, 78.48183533313022, 61.540282776955564, 9357.873512781707, 9352.167082312766, 9362.591748394583, 285.13675876838994, 284.9108257321662, 285.3414083753858, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 717.9245, 7.657624, 5499.877, 718.6395, 7.653413, 5500.134, 717.7699, 7.661772, 5500.043, 732.1121, 7.501911, 5492.017, 728.9651, 7.539288, 5496.042, 721.2883, 1.525057, 1100.551, 99.99637, 100.0, 99.99939, 99.8576, 99.91875, 100.0
35126.0464, 59.99947265912711, 60.0076243045263, 60.00516833907852, 32.9215308842646, 32.96228353645739, 32.919729811052385, 0.9999790267380716, 0.9999616508279544, 0.9999764346652339, 9357.2166023316, 9351.408835960689, 9352.828556368508, 236.94004963429143, 75.75404538805742, 59.29007953958512, 9360.249972043022, 9356.717564833485, 9360.200271469608, 285.22399712947225, 284.990359695418, 285.3141290256753, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.590699, 5499.543, 724.8847, 7.586365, 5499.421, 711.4222, 7.724173, 5495.448, 725.8593, 7.576008, 5498.65, 722.5942, 7.611242, 5499.554, 725.4037, 1.517, 1100.382, 99.99438, 99.98808, 99.91583, 99.98023, 99.99049, 99.99793
35128.349200000004, 60.00575600693351, 60.00720852846804, 60.005688770805556, 32.90368217043071, 32.92750271917582, 32.88119535554922, 0.9999823834669175, 0.9999728592166519, 0.9999818905644812, 9339.949283346941, 9346.834466270899, 9353.808734450608, 233.00949100382059, 68.89738627857969, 57.993003853205664, 9344.986223760794, 9346.493127106312, 9352.374860233827, 285.31529027236684, 284.9958236789889, 285.4160758093591, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4698, 7.59052, 5499.601, 724.9236, 7.585813, 5499.299, 711.4028, 7.726565, 5494.304, 724.7136, 7.595865, 5499.854, 719.9428, 7.639915, 5499.938, 717.1132, 1.534946, 1100.163, 99.99134, 99.98784, 99.89503, 99.99547, 99.99018, 100.0
35130.69176, 60.00908342077912, 60.009273919233046, 60.00573668956958, 32.93272294956583, 32.96368672035168, 32.926990116866996, 0.9999831635324928, 0.9999696149018162, 0.9999848262356332, 9347.32239893014, 9350.918878014429, 9361.14264868048, 232.78676849067415, 65.86085676481798, 54.8520375467092, 9354.253776132098, 9357.869375459457, 9357.553666274443, 285.24667319347895, 285.0686094620051, 285.48440954794745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.6603, 7.52645, 5495.953, 729.0676, 7.537921, 5496.879, 708.394, 7.746629, 5493.126, 724.4223, 7.591636, 5499.129, 722.2318, 7.611242, 5500.359, 721.2684, 1.525424, 1100.26, 99.91553, 99.93639, 99.87362, 99.98713, 100.0, 100.0
35132.99872, 60.00791858987566, 60.00881705971824, 60.009209370832075, 32.934661781404586, 32.94136258858278, 32.93736836938234, 0.9999796084838385, 0.9999698491551164, 0.9999792091378451, 9346.349526887148, 9360.63020469001, 9360.308748021116, 227.84381965259342, 74.78273053320117, 57.05444432207696, 9352.423287636635, 9353.151898504033, 9355.192834566516, 285.1840131397255, 284.8872937156389, 285.4744961164975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.591413, 5499.438, 724.9431, 7.585997, 5499.42, 711.3834, 7.72362, 5495.047, 725.8398, 7.575456, 5498.598, 722.5942, 7.611425, 5500.035, 721.507, 1.525057, 1100.319, 99.99838, 99.98805, 99.91392, 99.97612, 100.0, 100.0
35135.3076, 60.00869303419472, 60.00762994387595, 60.007644601446174, 32.92558318995116, 32.9743166242114, 32.90149641344211, 0.9999808084536775, 0.9999668394793413, 0.9999780778790508, 9354.414689544134, 9360.095094603555, 9355.478380368564, 235.02804456207377, 75.63141450594912, 58.278374349642945, 9356.124711863897, 9353.177934970761, 9357.940144121827, 285.27539971126134, 284.94062643475894, 285.3515563338199, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 717.9836, 7.661907, 5500.027, 718.5811, 7.653228, 5500.476, 717.634, 7.662324, 5499.81, 732.0927, 7.501911, 5492.018, 728.9843, 7.539288, 5496.041, 727.7298, 1.510591, 1099.83, 100.0, 100.0, 99.99724, 99.85441, 99.92662, 99.92028
35137.6486, 60.00809424990041, 60.01061816100234, 60.01136570293098, 32.92060224429201, 32.96053477052786, 32.90809067036706, 0.9999841710074705, 0.9999705066164296, 0.9999804944081064, 9354.609884963076, 9354.426257052426, 9354.653728623018, 234.60737567204842, 67.83405441717468, 58.857663319464336, 9354.735195541289, 9357.380021992842, 9356.665273232915, 285.20297818187174, 284.9924744566117, 285.3955859805958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5092, 7.590877, 5499.71, 724.9042, 7.586549, 5499.196, 711.4611, 7.723989, 5495.516, 725.8398, 7.57564, 5498.709, 722.5942, 7.61106, 5500.197, 721.2088, 1.525424, 1099.662, 99.99533, 99.98397, 99.91069, 99.97195, 100.0, 100.0
35139.96396, 60.00478440101978, 60.004742075309494, 60.00496202941273, 32.93173905766223, 32.96868876026667, 32.9165012627331, 0.9999806324703241, 0.9999657241894969, 0.9999789263450515, 9351.637100208518, 9355.541655282193, 9358.058914762556, 233.7150973359512, 75.9525883773913, 57.7823843437659, 9355.087437839917, 9352.071255008203, 9351.764184107598, 285.21483916912405, 285.06813053123096, 285.3285989721381, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5289, 7.591234, 5499.658, 724.8652, 7.586181, 5499.412, 711.4028, 7.723804, 5495.442, 725.8398, 7.57564, 5498.705, 722.5942, 7.611425, 5499.99, 727.4912, 1.510408, 1099.134, 99.99638, 99.9879, 99.90973, 99.97505, 100.0, 99.91987
35142.30384, 60.00527730640916, 60.003445828678366, 60.00497058805615, 32.928684124304546, 32.960595863788804, 32.91099378159653, 0.9999802557678641, 0.9999643106905884, 0.9999810842107144, 9351.928865212678, 9358.768726595677, 9357.929015677813, 232.6829525380599, 79.03768506234314, 59.66142267171108, 9356.150037099105, 9355.023251477487, 9361.52625662295, 285.1717089833903, 284.99190263789615, 285.441742219216, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.8771, 7.516992, 5494.204, 731.2272, 7.512134, 5493.614, 705.191, 7.780683, 5486.63, 719.5288, 7.641647, 5500.041, 716.9099, 7.671144, 5500.243, 732.382, 1.500702, 1098.368, 99.8933, 99.87634, 99.75551, 99.99934, 99.99288, 99.85026
35144.677480000006, 60.00204938337407, 60.00325573325873, 59.99938022427583, 32.9358177961151, 32.94309758105897, 32.916453716061056, 0.9999824603626999, 0.9999667374526928, 0.9999795125477647, 9342.77059107631, 9353.390983446152, 9358.134522661057, 233.06712579100895, 72.94652995734577, 59.711684873953345, 9348.726022329, 9357.576827027178, 9356.788325594236, 285.3415628361311, 285.04427495673, 285.4395126128152, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.590699, 5499.595, 724.8847, 7.585628, 5499.756, 711.4805, 7.724541, 5495.62, 725.801, 7.57564, 5498.708, 722.6133, 7.61106, 5500.209, 727.5707, 1.510774, 1099.285, 99.99333, 99.98088, 99.91896, 99.97511, 99.99734, 99.93722
35147.007840000006, 59.996684963710784, 59.99644306610214, 59.99772723523811, 32.91088560184765, 32.951797607162334, 32.91904166738631, 0.9999778118349607, 0.9999646713825396, 0.9999782379459677, 9351.459068608145, 9355.650615915605, 9363.243859892687, 231.7374314103654, 78.88075849134339, 63.127304214953256, 9351.977101264363, 9354.605134100184, 9361.390312010975, 285.20007328604976, 285.00017888916824, 285.47865581394825, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 723.6812, 7.603905, 5500.391, 722.6862, 7.611231, 5499.822, 715.2269, 7.684781, 5498.732, 730.6362, 7.519378, 5493.695, 728.5455, 7.539835, 5496.096, 721.1293, 1.525057, 1099.936, 99.99831, 99.99536, 99.97923, 99.88396, 99.92555, 100.0
35149.328960000006, 59.99466596667288, 59.99388062819818, 59.99449595161347, 32.93391109341259, 32.95772672161061, 32.92845081572901, 0.9999802921372001, 0.9999637158841864, 0.9999780541361537, 9353.038903848943, 9357.779622706967, 9358.514180386492, 234.6013105885104, 77.15062155361557, 58.627222446100404, 9358.256385587021, 9350.938789695416, 9360.175568166946, 285.1927238653053, 285.00811520115445, 285.40553698779075, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 722.5772, 7.611936, 5500.308, 723.9897, 7.589496, 5499.74, 711.3446, 7.723989, 5495.676, 725.8398, 7.575824, 5498.704, 722.6323, 7.610877, 5499.988, 727.6901, 1.510774, 1099.257, 100.0, 99.99387, 99.91485, 99.97503, 100.0, 99.92456
35151.69144, 59.98767216631562, 59.990816101676074, 59.989318027483534, 32.91812013433079, 32.96219832284469, 32.91337114359997, 0.9999806792660028, 0.9999639684918388, 0.999976545276377, 9346.768368442476, 9355.272877983003, 9360.054426097078, 235.2089865000362, 78.91034060351592, 59.378387332662896, 9357.26042033285, 9355.735320944998, 9358.545349862055, 285.2228005034796, 284.96472808011015, 285.39848216989157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5092, 7.590699, 5499.658, 724.8847, 7.586365, 5498.904, 711.4417, 7.723989, 5495.064, 725.8398, 7.57564, 5498.534, 722.6133, 7.611242, 5499.933, 727.4515, 1.51114, 1099.455, 99.99522, 99.98899, 99.91911, 99.97503, 100.0, 99.92562
35154.098320000005, 59.984896842798136, 59.983816970249784, 59.98590769079706, 32.91052671161728, 32.944010121051875, 32.913404643992756, 0.9999813418853758, 0.9999661845333072, 0.9999783602191299, 9347.77975005451, 9352.122367865537, 9351.33526434623, 228.59507855425272, 80.61159155410161, 59.662775616936415, 9356.628667069363, 9347.6109600566, 9356.132453629341, 285.1643830610555, 284.9884300393112, 285.37127294124224, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.8574, 7.51717, 5494.208, 731.2466, 7.512318, 5493.438, 705.2104, 7.780683, 5486.969, 719.8395, 7.643486, 5501.28, 716.681, 7.672788, 5499.213, 733.9725, 1.495941, 1098.145, 99.89025, 99.87929, 99.75761, 100.0, 99.99101, 99.75784
35156.432720000004, 59.98270343528557, 59.98113989813945, 59.979165376470156, 32.92906189728123, 32.96146643553953, 32.91280343476899, 0.9999820532145655, 0.9999633975795713, 0.9999831092810502, 9347.124767847383, 9357.090591632057, 9364.824270141627, 235.33819227169988, 76.35883259428965, 62.91512843627697, 9354.80402820598, 9354.224240371339, 9357.751639371523, 285.1987744873489, 284.95701797017404, 285.3544881619782, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4698, 7.591413, 5499.653, 724.8847, 7.585997, 5499.13, 711.4028, 7.723989, 5494.94, 725.8204, 7.576008, 5498.598, 722.5942, 7.61179, 5500.368, 727.531, 1.510957, 1099.387, 99.99638, 99.98912, 99.9066, 99.97703, 100.0, 99.98273
35158.70856000001, 59.97681374595357, 59.977845838230245, 59.978279684670845, 32.92372925229764, 32.92798358608651, 32.91415871298939, 0.9999790634303702, 0.9999630887586286, 0.9999796521062295, 9351.52726166015, 9358.011989424913, 9360.363903356636, 237.6341500358126, 75.75027455648797, 59.973493571477775, 9352.256946278758, 9358.782284527742, 9357.077195361328, 285.2784423890544, 284.96612683827124, 285.5006613848987, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4698, 7.591234, 5499.601, 724.9431, 7.586365, 5499.191, 711.364, 7.724725, 5495.444, 725.8593, 7.571963, 5498.354, 723.8913, 7.59718, 5499.187, 725.0061, 1.518831, 1100.094, 99.98734, 99.988, 99.90764, 99.97139, 99.99076, 100.0
35161.03688, 59.973000769259805, 59.9763739535719, 59.977044757758, 32.91961507730665, 32.95871968820042, 32.91626397685811, 0.9999820349240035, 0.9999672574732289, 0.9999789770012412, 9359.41640738746, 9356.22453438579, 9357.446967714393, 236.93784231480595, 76.62415738927848, 59.127732611516876, 9361.614348093848, 9357.489073117746, 9356.000886360785, 285.19828830154506, 284.9412597555466, 285.40964912270823, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 718.0231, 7.653876, 5500.182, 718.7562, 7.652308, 5501.001, 716.5469, 7.681099, 5498.807, 729.3352, 7.541809, 5497.141, 724.5398, 7.594258, 5499.371, 726.9545, 1.511506, 1099.971, 100.0, 100.0, 99.97691, 99.93818, 99.98716, 99.96781
35163.455720000005, 59.97723957184046, 59.97841884197848, 59.97495705975501, 32.90780208668626, 32.95033990030015, 32.925063012150794, 0.9999788343451859, 0.9999614700628202, 0.9999791106686187, 9346.107000659918, 9354.22145566855, 9364.49357686433, 231.3832006792818, 79.08946270965134, 58.67793140361664, 9351.848375275023, 9354.088974463559, 9362.504895858314, 285.13463188268435, 284.89185319220576, 285.32434879697604, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4501, 7.590877, 5499.768, 724.9042, 7.586181, 5499.299, 711.3446, 7.72362, 5495.224, 725.801, 7.575456, 5498.704, 722.5751, 7.611242, 5499.93, 727.6105, 1.511873, 1099.876, 99.99133, 99.99106, 99.92315, 99.97203, 100.0, 99.98731
35165.78912, 59.973720396410044, 59.97387001375218, 59.96899301210147, 32.89134564822147, 32.93904387770887, 32.88582554320241, 0.9999811205382967, 0.9999635425145302, 0.999979912327541, 9346.480458223934, 9341.198877823916, 9347.638789361821, 235.08209507400625, 77.4815200964008, 59.111826485477195, 9347.608683033517, 9353.332059168866, 9355.911663208475, 285.1201870121969, 284.9210421960833, 285.4019647658952, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 729.7731, 7.522524, 5494.364, 731.2661, 7.512502, 5493.562, 705.191, 7.781051, 5487.019, 719.3929, 7.644773, 5499.79, 716.3949, 7.679362, 5500.011, 734.0322, 1.495758, 1097.9, 99.89612, 99.88034, 99.75869, 99.99617, 99.99879, 99.8518
35168.12928, 59.974340228368476, 59.972504904891544, 59.97248483740159, 32.90923039749872, 32.9581682841673, 32.925397637617486, 0.9999806201638782, 0.9999644512814654, 0.9999816930280319, 9350.575660080487, 9355.910962663196, 9362.913045496647, 234.7114761662492, 76.70459085436914, 60.163267430863016, 9360.332263887716, 9356.260199720804, 9352.796356140672, 285.18856701974187, 285.02242411685904, 285.41130878589337, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.590877, 5499.936, 724.9236, 7.586549, 5499.69, 711.4417, 7.724173, 5495.216, 725.8398, 7.575456, 5498.708, 722.5942, 7.61179, 5500.098, 727.3521, 1.51169, 1099.504, 99.99133, 99.985, 99.91596, 99.97612, 100.0, 99.95747
35170.454840000006, 59.97284533426837, 59.970625320900176, 59.970171189580604, 32.91327540617556, 32.95452044287617, 32.91107058740636, 0.9999796596785856, 0.9999683288570768, 0.9999772658465296, 9357.210731479985, 9360.92920254949, 9354.39396142928, 232.0698850503676, 80.49146024639231, 56.84423492792712, 9359.33300358001, 9352.749649984647, 9358.19186860944, 285.2558629288474, 284.95378601429286, 285.3208075459779, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.591234, 5499.821, 724.9042, 7.58526, 5499.532, 711.3834, 7.725093, 5495.503, 725.801, 7.57564, 5498.819, 722.6133, 7.611242, 5500.04, 727.5707, 1.512239, 1099.298, 99.99333, 99.98199, 99.91058, 99.97308, 100.0, 99.93479
35172.778280000006, 59.97650989990263, 59.973953414099505, 59.9706299701541, 32.93146877969093, 32.97288614357202, 32.93010506755488, 0.9999801543847815, 0.9999603145559024, 0.9999825056268009, 9346.78152499641, 9356.836375460363, 9362.058123663483, 233.68630538140997, 76.90494716604735, 62.478405455799816, 9353.853499616456, 9349.304765030236, 9360.914032537532, 285.12970979271677, 284.89182557536304, 285.3304852669578, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 718.0231, 7.65923, 5500.054, 718.6978, 7.653413, 5500.311, 717.8087, 7.66398, 5499.873, 732.0927, 7.501911, 5492.298, 729.0033, 7.53947, 5496.631, 722.2227, 1.522494, 1100.425, 99.99957, 100.0, 99.99628, 99.85653, 99.93017, 100.0
35175.182160000004, 59.97153475233456, 59.96906155785964, 59.973735680762864, 32.930476820639015, 32.97110380000792, 32.904316716310724, 0.9999808190792085, 0.9999635046534302, 0.9999791719658342, 9345.859406553715, 9354.066677420347, 9355.988753638932, 230.13800265841655, 79.21690340994382, 58.85578443276336, 9352.085875871579, 9353.671780694563, 9358.972930899181, 285.207369601895, 285.0310133071584, 285.40362748111005, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5092, 7.59052, 5499.768, 724.8652, 7.586733, 5499.519, 711.5775, 7.723436, 5496.016, 725.7622, 7.576008, 5498.48, 722.5942, 7.611242, 5500.041, 727.3719, 1.511506, 1099.598, 99.99438, 99.98478, 99.91607, 99.97511, 99.99933, 99.95706
35177.51952, 59.97039054633511, 59.97345637858844, 59.97248200754226, 32.888003812305186, 32.94543486408019, 32.89308615670963, 0.9999830586976068, 0.9999641774406962, 0.9999809025838144, 9346.823099838137, 9356.950988801047, 9355.30641952543, 232.82165644984252, 78.94171449440842, 58.2036231322445, 9341.602997540092, 9354.697245548185, 9358.814615402385, 285.12984660777744, 284.92372852472516, 285.43749127305506, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 725.2387, 7.57892, 5498.747, 727.0443, 7.561867, 5496.88, 708.2581, 7.759699, 5489.304, 720.8104, 7.644221, 5500.187, 716.3186, 7.676805, 5498.671, 733.893, 1.496674, 1097.792, 99.98634, 99.95756, 99.82051, 99.98775, 99.98112, 99.79787
35179.84648, 59.97297553134077, 59.97599407514208, 59.976756565803974, 32.928775543943246, 32.93449011836034, 32.90229997673868, 0.9999824002372133, 0.9999658562156168, 0.9999805137472141, 9347.036533473945, 9355.674259117186, 9353.453640576858, 234.13408453208666, 77.56496577739063, 55.3476919116797, 9356.516440265199, 9355.085493454266, 9358.541220987507, 285.19505005121533, 285.0461553543509, 285.4026503933741, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 726.6779, 7.56607, 5498.938, 726.0326, 7.580655, 5499.546, 711.364, 7.72362, 5495.113, 725.8204, 7.57564, 5498.598, 722.6133, 7.611608, 5500.038, 727.6702, 1.51114, 1099.789, 99.97566, 99.99034, 99.91179, 99.97598, 99.99929, 99.97941
35182.2056, 59.97516968722402, 59.97744170068932, 59.97878696214742, 32.92719188749929, 32.96643350811023, 32.91687081659463, 0.9999799471448033, 0.9999657628999596, 0.9999808042706667, 9345.149297076754, 9356.555484197332, 9357.691001176208, 231.1939281644827, 77.2118426666766, 58.03347075903207, 9352.367383141273, 9361.129029153062, 9360.610778180675, 285.13205319936975, 284.9770388137648, 285.393479920609, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.5092, 7.591413, 5499.988, 724.8652, 7.586917, 5499.188, 711.4611, 7.725277, 5494.94, 725.801, 7.57564, 5498.704, 722.5942, 7.611425, 5499.868, 727.4714, 1.511323, 1099.59, 99.99238, 99.98384, 99.9066, 99.97406, 99.9962, 99.96131
35184.4928, 59.98004417644148, 59.97539151036079, 59.978698386225574, 32.93619492400046, 32.961494421430075, 32.91992788504311, 0.9999799111251032, 0.9999614447265124, 0.99997963669884, 9346.60181762166, 9353.31182218036, 9362.608840325614, 233.68974448069548, 81.51208931576502, 59.19227881576023, 9350.692515289404, 9354.38222195926, 9359.096336960092, 285.12407824322565, 284.998829287082, 285.36715112988213, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 717.7865, 7.661193, 5499.917, 718.62, 7.653228, 5500.236, 717.8087, 7.658642, 5499.979, 732.0732, 7.501911, 5492.074, 728.9651, 7.53947, 5496.203, 721.0895, 1.525424, 1100.641, 99.9898, 100.0, 99.99384, 99.85751, 99.92167, 100.0
35186.885480000004, 59.981367213007005, 59.981484029397976, 59.982081689953, 32.927445399835946, 32.95648710496354, 32.90717104834585, 0.9999802615335817, 0.9999651397526782, 0.9999797099230736, 9357.651469679668, 9356.615899338209, 9354.475210419128, 235.74911484217955, 80.07240445222465, 60.5441136789982, 9354.4440302099, 9354.563275808656, 9358.527751501464, 285.1996591297108, 284.9190269183522, 285.3571392791164, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4698, 7.591055, 5499.652, 724.9236, 7.585997, 5499.355, 711.4611, 7.723804, 5495.391, 725.8787, 7.576008, 5498.761, 722.6133, 7.610147, 5500.313, 727.3123, 1.512056, 1099.994, 99.99227, 99.9898, 99.90767, 99.97809, 100.0, 99.98049
35189.188760000005, 59.98007794664965, 59.98095876967145, 59.98221283679954, 32.91360407690454, 32.931730061101874, 32.886812446697284, 0.9999800768448118, 0.999962929957131, 0.9999812441874707, 9343.346833126428, 9350.340007908224, 9358.077846568098, 235.54742522915376, 80.57606439547092, 60.308141216281, 9348.198118246999, 9351.941770535142, 9344.60787941167, 285.30136357411783, 284.944728762133, 285.3249104736904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4698, 7.590877, 5499.763, 724.9236, 7.585997, 5499.246, 711.4611, 7.724357, 5495.284, 725.801, 7.576191, 5499.225, 722.041, 7.624026, 5500.422, 729.9764, 1.506196, 1099.357, 99.99238, 99.98489, 99.91285, 99.97487, 100.0, 99.9195
35191.504960000006, 59.98582792221728, 59.98532559816663, 59.982163401313066, 32.93017319833541, 32.987575320182785, 32.91174127401071, 0.9999808285761268, 0.9999657863942527, 0.9999825155420767, 9348.932390424769, 9355.300340595564, 9358.748291595037, 233.67650719211042, 76.99098303742926, 55.36294462610476, 9357.301636479966, 9355.53416529685, 9358.598113807217, 285.13450711064974, 284.97459699955465, 285.4350242799727, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.8574, 7.51717, 5494.041, 731.1299, 7.513423, 5494.655, 706.841, 7.766694, 5490.094, 722.228, 7.609287, 5499.993, 720.7249, 7.631697, 5500.205, 728.1473, 1.510591, 1099.991, 99.8913, 99.89272, 99.81848, 99.99847, 100.0, 99.99774
35193.93628, 59.99167610766313, 59.985288275463546, 59.98462764633698, 32.91925858740645, 32.96757334715653, 32.93583148099709, 0.9999792897627713, 0.9999653239479105, 0.9999829949063844, 9349.017515307023, 9359.895173063069, 9359.649113051477, 233.88715533889308, 83.31691133171671, 55.62540682216968, 9353.16302811422, 9358.54213012094, 9361.89338368964, 285.03564822460294, 285.030497625776, 285.3733670843379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.591055, 5499.763, 724.9042, 7.586181, 5499.413, 711.4611, 7.724541, 5495.906, 725.8204, 7.57564, 5498.82, 722.5751, 7.610877, 5500.197, 727.71, 1.51169, 1099.624, 99.99333, 99.98697, 99.92416, 99.97096, 100.0, 99.99274
35196.241480000004, 59.99003718868564, 59.990445106794944, 59.985693619864705, 32.90974079401865, 32.9648304412739, 32.9139524449397, 0.9999795542077545, 0.9999653174400697, 0.9999799577637737, 9346.00831991889, 9359.200500987634, 9357.754948631544, 234.26353520903223, 79.94004334319197, 57.124318256129754, 9357.00915361002, 9351.764696037608, 9360.429647048593, 285.17593725516457, 285.030601665511, 285.4359770003972, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 719.2651, 7.646024, 5500.195, 718.6589, 7.652492, 5500.358, 717.7311, 7.663244, 5500.153, 732.0732, 7.501727, 5491.958, 728.9651, 7.539105, 5496.203, 721.1293, 1.52579, 1100.27, 100.0, 100.0, 99.99932, 99.85452, 99.92662, 100.0
35198.61632, 59.99268149592637, 59.99245792455754, 59.992029492141675, 32.928470992971015, 32.94569831429556, 32.903829128246464, 0.9999803889487463, 0.9999662153975096, 0.9999791219001791, 9346.751789091308, 9359.65593622037, 9360.23653057791, 231.61342682043096, 79.14340861451274, 57.640204472977075, 9352.95364457336, 9357.35429413095, 9359.97978230338, 285.1614594116943, 284.99252871708853, 285.42759109714933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.590877, 5499.769, 724.8847, 7.585997, 5499.474, 711.3058, 7.726013, 5495.785, 725.8204, 7.576008, 5498.82, 722.6705, 7.61179, 5500.26, 727.5509, 1.51114, 1099.374, 99.99133, 99.98698, 99.92117, 99.97714, 100.0, 99.94171
35200.94876, 59.9964355176718, 59.9942181157416, 59.99450762433073, 32.922968674504816, 32.96774509557192, 32.89689206606405, 0.99998126754991, 0.9999654914118791, 0.9999803954487335, 9348.446680207593, 9358.704548582295, 9357.858489113676, 231.5030682767483, 81.60513235306735, 59.94770647470159, 9352.771241694534, 9354.079755560253, 9356.352100607553, 285.19693707885244, 285.02416367740625, 285.387633927505, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.591055, 5499.71, 724.9042, 7.586181, 5499.582, 711.4222, 7.724357, 5495.628, 725.8204, 7.575824, 5498.93, 722.6514, 7.611242, 5500.087, 727.4316, 1.51114, 1099.505, 99.99227, 99.98803, 99.92211, 99.97914, 100.0, 99.93637
35203.29524, 59.99961991902446, 60.00354576202938, 60.00273326526744, 32.92311398813987, 32.9258273159786, 32.90602027984054, 0.9999780403671399, 0.9999639816923438, 0.9999802143439359, 9352.211633835255, 9353.557834816187, 9357.34418425086, 235.37886700109038, 78.44347159720292, 58.41523954258764, 9347.367292010369, 9351.28496765352, 9360.757991402437, 285.2487077708817, 284.94362845820183, 285.4475376409828, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 730.8377, 7.517348, 5494.093, 731.2466, 7.512318, 5493.501, 705.191, 7.780315, 5487.191, 719.7036, 7.64514, 5500.072, 716.2423, 7.673701, 5499.785, 732.4417, 1.500336, 1098.346, 99.8912, 99.87939, 99.76572, 99.98663, 99.99928, 99.86722
35205.63684000001, 59.99909285080366, 59.99902592864711, 60.000013564533475, 32.91017947889465, 32.935870632011635, 32.924795218359854, 0.9999801795231492, 0.9999663927223905, 0.9999790802188396, 9352.063485935987, 9354.985758859075, 9356.329184402428, 231.4512920054006, 76.78922619167952, 57.60337026834077, 9353.979096195266, 9354.09320636591, 9356.663712299778, 285.24569907861843, 284.989903220968, 285.3749878591367, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 0 1), 5500.0, 720.0, 724.4895, 7.591055, 5499.595, 724.8652, 7.586181, 5499.524, 711.4999, 7.723804, 5495.514, 725.801, 7.57564, 5498.818, 722.556, 7.611973, 5500.035, 727.7298, 1.51114, 1099.574, 99.99123, 99.98697, 99.92517, 99.97809, 100.0, 99.93255
