TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35352.57692, 60.00692424924769, 60.0057329581437, 60.0035930630382, 27.909905561331705, 27.959651343477706, 27.88136384577747, 0.9999876497841598, 0.9999719770663097, 0.9999843195199666, 7909.457634467486, 7912.9502953398505, 7924.089430579756, 183.03731843837954, 59.26036556470399, 42.87466891162967, 7915.41678737302, 7913.357904966037, 7920.722214453615, 284.7625899541676, 284.529894905697, 285.02744055704295, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2441, 7.571959, 5498.695, 723.0948, 7.606258, 5499.979, 708.8793, 7.747918, 5493.204, 721.5872, 7.622893, 5500.339, 730.6819, 1.503678, 1098.655, 711.9442, 1.543736, 1099.54, 99.97676, 99.99824, 99.89226, 100.0, 99.92417, 99.9472
35354.913720000004, 60.00829665198027, 60.00431569959636, 60.0072742754259, 27.88914740278785, 27.906020903901794, 27.88714693726329, 0.9999835765254146, 0.9999781429259844, 0.9999849104178686, 7908.857822666734, 7915.459634942764, 7913.866054899081, 180.38921812079434, 54.18950781433978, 43.31517938423758, 7908.463362813686, 7914.620455254357, 7918.238000373303, 284.86633363591653, 284.62072965813496, 285.0061532410378, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.7831, 7.635494, 5500.636, 729.34, 7.534606, 5495.594, 703.6187, 7.795225, 5484.111, 715.0432, 7.688716, 5498.916, 724.5589, 1.517557, 1100.4, 718.3658, 1.532016, 1100.243, 100.0, 99.92156, 99.70971, 99.96896, 100.0, 100.0
35357.30836, 59.999260870471495, 59.99975518703956, 59.99985702085484, 27.8970066431101, 27.96089816030723, 27.922745248674016, 0.9999880552544538, 0.9999742011973254, 0.9999857987066879, 7910.404738454896, 7920.650704039111, 7917.062887285647, 183.19449267474647, 56.18548326611551, 38.02232330658762, 7908.970679830191, 7921.978544997553, 7917.442258636854, 284.81543346951116, 284.60480630680496, 285.1514674791585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2441, 7.570889, 5498.689, 723.0558, 7.606074, 5499.981, 709.9275, 7.742948, 5492.927, 721.5872, 7.622158, 5500.39, 730.6437, 1.502765, 1099.026, 712.123, 1.544834, 1099.674, 99.97476, 99.99826, 99.87959, 100.0, 99.87326, 99.94121
35359.59436, 60.00031114267211, 59.99358536571732, 59.99597995029868, 27.891957367399666, 27.957567547478885, 27.92060836396347, 0.9999855024277369, 0.9999756304336004, 0.9999856265132075, 7909.570671363392, 7918.3253445913, 7917.599806027244, 181.27549072103238, 53.25683147063444, 42.457000770974446, 7910.700582775381, 7920.278020668021, 7919.291148374196, 284.8585829479762, 284.6353858791845, 285.0704231591305, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2244, 7.571424, 5498.521, 723.1143, 7.606258, 5500.042, 710.4323, 7.741292, 5493.65, 721.5872, 7.622525, 5500.509, 724.845, 1.517923, 1099.986, 718.326, 1.532016, 1100.411, 99.97171, 99.99733, 99.88315, 100.0, 99.99735, 100.0
35361.89716, 59.996204705308024, 59.99480253165463, 59.99536982026427, 27.91913925066712, 27.929583527965022, 27.913954518395183, 0.9999851942912523, 0.9999766276794496, 0.9999847588625587, 7914.066950041498, 7918.287354131696, 7929.34990768422, 183.44869944076527, 56.00742454938472, 43.900848264854176, 7914.199688256657, 7923.795416988002, 7920.262010543269, 284.8231156701954, 284.5929570411634, 285.17591884555634, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 732.5923, 7.495754, 5491.626, 716.3243, 7.67699, 5499.568, 716.4305, 7.669687, 5498.419, 727.8788, 7.552657, 5497.322, 718.7029, 1.530341, 1100.464, 723.2366, 1.523043, 1100.339, 99.84435, 99.9992, 100.0, 99.94884, 100.0, 100.0
35364.1892, 59.98953952272317, 59.99752635170395, 59.99522986158168, 27.90942855697839, 27.97125871424981, 27.89678709093859, 0.9999862599624297, 0.9999740990660225, 0.9999863444317819, 7908.719638353992, 7921.085577621895, 7920.859220231531, 184.096715024893, 56.410029364818, 40.828638827080795, 7914.74917038543, 7917.011265349465, 7922.315508518686, 284.7774382476066, 284.5835698649446, 285.10750735556496, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2441, 7.571246, 5498.752, 723.1143, 7.606074, 5499.93, 709.2481, 7.737058, 5492.035, 721.5483, 7.622893, 5500.28, 724.7496, 1.517923, 1100.139, 722.9583, 1.522127, 1100.157, 99.97486, 99.99733, 99.88691, 100.0, 100.0, 100.0
35366.5766, 59.98917047457634, 59.99241682257002, 59.99270031147217, 27.893525145116097, 27.92903554462237, 27.881987312068713, 0.9999863912618437, 0.9999741363000564, 0.9999871133875322, 7902.739768080433, 7916.220983866055, 7918.940702734847, 179.58231541645364, 58.72391984364708, 42.13707263703964, 7906.483834403653, 7909.15823967178, 7914.074117161216, 284.8484134093539, 284.68556631459546, 285.07012598718, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2244, 7.571602, 5499.209, 723.8341, 7.591523, 5499.078, 707.3458, 7.765221, 5488.278, 716.9268, 7.670146, 5499.77, 730.6819, 1.503313, 1098.797, 730.712, 1.504182, 1099.028, 99.97755, 99.98803, 99.79027, 99.99441, 99.91983, 99.91023
35368.84952, 59.98487243205179, 59.99022158004362, 59.99148354378896, 27.9022923196305, 27.960305152419192, 27.915452685518783, 0.9999862465434468, 0.9999778229273212, 0.9999843803091191, 7910.452854620094, 7923.169863577825, 7917.155507445127, 188.0371257451393, 59.22487830433147, 43.103938863193434, 7914.524099455716, 7915.991126571691, 7916.000451010272, 284.8410219699047, 284.61552450618757, 284.9688855302758, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 723.8586, 7.591591, 5499.621, 724.5345, 7.597417, 5499.794, 710.1022, 7.738346, 5494.415, 721.5677, 7.622525, 5500.274, 724.6733, 1.517923, 1100.149, 724.5886, 1.518465, 1099.936, 99.99437, 99.99486, 99.88659, 100.0, 100.0, 99.99279
35371.17876, 59.99099667713599, 59.99034016252217, 59.992838149487355, 27.882121617059248, 27.946437901281396, 27.888928586193902, 0.999985970888523, 0.9999780736749876, 0.9999823240329812, 7916.738445169506, 7912.436577542351, 7917.193581143341, 183.25941151847564, 55.61132423488061, 42.32879175880589, 7911.139166838191, 7909.760473311628, 7925.786726258901, 284.8119174331021, 284.6748912041566, 285.12384981210215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0734, 7.638528, 5500.469, 723.0948, 7.605706, 5500.036, 709.9275, 7.736874, 5493.858, 721.5289, 7.622709, 5500.389, 724.8832, 1.517557, 1100.072, 724.509, 1.518648, 1100.336, 100.0, 100.0, 99.88343, 100.0, 100.0, 99.98245
35373.63972000001, 59.990293656245605, 59.989007726096155, 59.990315479919666, 27.932213334265295, 27.917873447522954, 27.904163817123646, 0.9999851461351816, 0.9999706325203691, 0.9999826994010083, 7911.093728365916, 7920.066409673255, 7920.317134428433, 185.495837166178, 59.551463047074776, 40.78927192629908, 7912.257512175133, 7918.442901163985, 7920.512084330984, 284.848612531966, 284.59660330385367, 285.0823801339353, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 713.6464, 7.703311, 5497.502, 717.3749, 7.665754, 5499.48, 716.4111, 7.688094, 5499.32, 727.8206, 7.552473, 5497.212, 718.5504, 1.530889, 1100.27, 718.1669, 1.532016, 1099.736, 99.95718, 99.99219, 99.96957, 99.9479, 100.0, 100.0
35375.96744, 59.98792996714737, 59.983059801754905, 59.990610348568815, 27.91803587380636, 27.922814078301332, 27.896296721870698, 0.9999857080555189, 0.9999749197954577, 0.9999871425147137, 7918.688002894826, 7919.038740843685, 7917.169024304289, 183.23742430335938, 53.03998946841011, 41.0407672625106, 7917.862028097638, 7917.051336848565, 7922.097835551679, 284.8250705539104, 284.5115644756084, 285.0245345246451, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9551, 7.639063, 5500.574, 723.0558, 7.60589, 5500.264, 710.1216, 7.736321, 5495.43, 721.5483, 7.622341, 5500.386, 724.7496, 1.51774, 1099.755, 724.4693, 1.518648, 1099.54, 100.0, 99.99722, 99.91551, 100.0, 99.97635, 100.0
35378.29, 59.986793753623864, 59.98786104077038, 59.9891405471196, 27.91569325706595, 27.926859643134684, 27.87056277490406, 0.999985975787883, 0.9999739412768993, 0.9999852892058427, 7906.223953407574, 7912.351361222216, 7917.089078696359, 186.5169131258965, 53.13425229522545, 42.45923697522039, 7913.542070673116, 7909.260220962508, 7918.537663241307, 284.85997554834387, 284.47893906794553, 285.0237599557603, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.034, 7.63942, 5500.358, 723.0558, 7.606074, 5499.812, 709.9275, 7.740371, 5493.241, 721.5677, 7.626754, 5500.292, 726.4664, 1.51354, 1099.326, 727.1732, 1.510957, 1099.521, 100.0, 100.0, 99.88236, 100.0, 99.97777, 99.93554
35380.593, 59.981500379483556, 59.98557689376769, 59.98590026373038, 27.911874898393187, 27.955486494514496, 27.912329447009967, 0.9999834452367724, 0.9999739322911833, 0.9999865798414144, 7916.807062179453, 7912.239459542606, 7921.0286188358805, 185.9824192448873, 57.89232169980505, 44.29813799420788, 7920.450254041076, 7912.262559893485, 7918.719774303813, 284.8097694873825, 284.62674338670035, 285.0645115268479, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2441, 7.571424, 5498.689, 729.4373, 7.538105, 5496.375, 704.9581, 7.779027, 5488.744, 718.2084, 7.657827, 5500.343, 726.2947, 1.514088, 1099.537, 725.4037, 1.518099, 1099.977, 99.97486, 99.93269, 99.76614, 100.0, 99.95652, 99.9912
35382.90252, 59.98407438267517, 59.9773646899185, 59.98360498055102, 27.926684790372168, 27.956988312369944, 27.872731708014207, 0.9999859216576572, 0.999974768018357, 0.9999834211884396, 7917.203564465347, 7919.264708633574, 7927.968589344713, 183.1320220117027, 55.46967627897902, 47.05517603025464, 7906.664572603903, 7918.746196144967, 7923.7363309972125, 284.6599305723512, 284.55182991826956, 285.15270529020074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9354, 7.639242, 5500.688, 723.0948, 7.606074, 5500.043, 709.384, 7.739635, 5492.368, 721.5872, 7.622709, 5500.504, 724.9785, 1.518105, 1100.28, 724.6681, 1.518831, 1100.146, 100.0, 99.99938, 99.87615, 100.0, 99.98153, 100.0
35385.22484, 59.97536948927576, 59.97832432631911, 59.98147487496885, 27.907686116204864, 27.944580660956053, 27.909563054267146, 0.9999844377409979, 0.9999787020839482, 0.9999862241471883, 7914.257719442687, 7915.548805758674, 7917.45687406737, 188.06319792356499, 58.34904359690472, 42.38755088965536, 7920.491551082871, 7919.794920581986, 7916.996999152969, 284.7049730049469, 284.63155928380286, 285.16143553316977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 716.3276, 7.684216, 5498.647, 717.6862, 7.674963, 5500.403, 716.2752, 7.678154, 5499.278, 727.8594, 7.552657, 5497.147, 718.7983, 1.531072, 1100.301, 717.829, 1.532016, 1100.64, 99.974, 99.98807, 99.98547, 99.94575, 100.0, 100.0
35387.52124, 59.976044743858544, 59.98369710333981, 59.978826752963215, 27.913004167289717, 27.940108423904995, 27.904418503688525, 0.9999844202587942, 0.9999757757703924, 0.9999843767423625, 7916.252117899834, 7917.958693244534, 7917.512750745858, 182.9422472521792, 53.93428744472794, 46.84370019643438, 7917.328071013318, 7922.130519337473, 7921.274263670598, 284.88186822355783, 284.44474611249797, 285.12644352060414, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9354, 7.639956, 5500.353, 723.0558, 7.606258, 5500.037, 709.7722, 7.73945, 5492.713, 721.5289, 7.622709, 5500.333, 724.9404, 1.517557, 1100.191, 724.4892, 1.519197, 1100.471, 100.0, 100.0, 99.86609, 100.0, 100.0, 100.0
35389.983960000005, 59.98446216836829, 59.981474245061236, 59.98511739689738, 27.89282063248617, 27.933094231704644, 27.91075083324175, 0.9999877582604815, 0.9999743222041676, 0.9999871718731994, 7906.131474742222, 7920.0921439199865, 7924.606270658074, 188.6789388014131, 54.258323731286055, 41.8449305529175, 7914.036967523763, 7914.346060277518, 7912.472219606899, 284.84398742766325, 284.6862016600096, 285.0979864927792, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9551, 7.638885, 5500.689, 723.0753, 7.606074, 5500.096, 710.3351, 7.73853, 5493.874, 721.5677, 7.622893, 5500.509, 724.5779, 1.517375, 1100.493, 724.3898, 1.518648, 1100.24, 100.0, 99.99719, 99.88722, 100.0, 100.0, 100.0
35392.317800000004, 59.993380199724754, 59.99210879049289, 59.9925793460613, 27.887434604635214, 27.94429676133815, 27.9171242127833, 0.9999838351769504, 0.9999769883382993, 0.9999860468616033, 7903.7984683906825, 7915.899643571086, 7925.878012401113, 184.8462315564862, 54.61803467050868, 44.28274654329516, 7912.393316673951, 7920.453589523527, 7920.433979300078, 284.79021241589504, 284.6822189695456, 285.1629631527324, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2244, 7.571067, 5498.695, 729.4178, 7.534237, 5495.594, 703.5798, 7.794304, 5484.002, 715.4897, 7.69699, 5499.059, 731.3304, 1.502947, 1099.311, 730.2548, 1.506196, 1099.23, 99.97591, 99.91849, 99.70565, 99.98148, 99.91888, 99.92863
35394.638960000004, 59.99020020854161, 59.99163285328552, 59.98971939772606, 27.93281305604061, 27.944885205848543, 27.910674758376626, 0.9999838916087482, 0.9999748214461597, 0.9999880057461018, 7906.500715776222, 7916.1592140124885, 7918.461129080941, 184.94959380620207, 54.46453989905649, 40.54029091848861, 7912.101614742691, 7920.1286929222515, 7919.149277718094, 284.7092752346643, 284.69252629454354, 285.16422865483327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0143, 7.63942, 5500.527, 723.1337, 7.60589, 5500.209, 709.1122, 7.737978, 5493.223, 721.5677, 7.623077, 5500.17, 724.8259, 1.517923, 1100.44, 724.6085, 1.519014, 1100.4, 100.0, 100.0, 99.87538, 100.0, 100.0, 100.0
35396.97896, 59.98601151710814, 59.9922914666716, 59.98506740127789, 27.889455097569805, 27.923067578152676, 27.91385056649828, 0.9999869267226583, 0.9999730305896363, 0.9999848163716386, 7907.852683067611, 7915.282624118188, 7921.476201109642, 186.0364296656976, 55.312983520534544, 43.34704951966978, 7914.504631974946, 7918.63940577478, 7919.3324483202205, 284.86546965220424, 284.63897752177746, 285.09475774063185, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.034, 7.640313, 5500.397, 722.3749, 7.61952, 5500.325, 712.1793, 7.715337, 5497.034, 724.869, 7.581523, 5498.601, 719.8284, 1.529976, 1100.572, 718.3658, 1.53165, 1100.265, 100.0, 100.0, 99.94156, 99.97316, 100.0, 100.0
35399.28992, 59.992695393247644, 59.98930229089008, 59.99257849691085, 27.9127418596421, 27.924307407701278, 27.905877490777254, 0.9999851059373448, 0.9999751182449672, 0.9999870470362627, 7910.071869945239, 7920.874522914066, 7921.179562322054, 184.47743179967392, 56.98212454125451, 47.02027952137769, 7915.124631639466, 7925.68390345804, 7920.150014119669, 284.80188520991624, 284.6161374407307, 285.14335906690064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 716.8205, 7.663513, 5500.123, 721.3243, 7.625783, 5500.472, 710.1993, 7.737242, 5493.5, 721.5677, 7.622525, 5500.281, 725.1502, 1.51774, 1100.465, 724.5289, 1.518099, 1100.028, 100.0, 100.0, 99.88042, 100.0, 100.0, 99.99995
35401.652440000005, 59.99156148177537, 59.99135835303113, 59.99318294935581, 27.923120713690317, 27.934949039158326, 27.91239290505162, 0.9999845501637314, 0.9999771051817958, 0.9999838541970499, 7910.792119983889, 7920.693415518412, 7923.0444095043995, 184.81299563797666, 57.22436276222652, 39.75803570674793, 7917.22645891768, 7913.511295909359, 7923.767871280709, 284.8525001408124, 284.5521044056586, 285.1142940727202, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9946, 7.63942, 5500.521, 723.0753, 7.606442, 5500.036, 709.8499, 7.73669, 5493.358, 721.5483, 7.622709, 5500.11, 724.7687, 1.517192, 1100.051, 724.7277, 1.518282, 1099.809, 100.0, 100.0, 99.86841, 100.0, 100.0, 99.99237
35404.017400000004, 59.992070354081754, 59.994849414435464, 59.994602294539675, 27.86678918934031, 27.93881695398776, 27.868101453912985, 0.9999846550315898, 0.999974211118992, 0.9999841828866816, 7905.927385829863, 7906.731859410996, 7915.839701864198, 183.93654819213862, 55.462249801453254, 41.1737349098492, 7911.471523622649, 7915.531583441376, 7911.6902392820975, 284.7722009974863, 284.66546155293304, 285.1121913034719, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2639, 7.571246, 5498.637, 729.4178, 7.534053, 5495.648, 703.5604, 7.793936, 5483.95, 715.8005, 7.683016, 5498.282, 731.1588, 1.502582, 1098.742, 730.5927, 1.5029, 1098.88, 99.97276, 99.92056, 99.70678, 99.96736, 99.94074, 99.8968
35406.335680000004, 59.99904184623899, 59.99906698259544, 59.99737686651997, 27.90327319488109, 27.941339301796127, 27.903507014558397, 0.999982617537476, 0.9999758848493726, 0.9999854110836923, 7906.769187550685, 7924.942857687994, 7920.728312770612, 185.70709260927424, 54.895415046829385, 43.765812467632145, 7918.897862145692, 7919.312314795902, 7919.844161555624, 284.84782869617277, 284.69680188053934, 285.04772007620426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0143, 7.638528, 5500.526, 723.0753, 7.606811, 5499.757, 710.044, 7.739266, 5493.876, 721.6066, 7.622525, 5500.451, 725.0548, 1.518288, 1100.013, 724.6483, 1.518282, 1099.826, 100.0, 99.99418, 99.8927, 100.0, 99.99976, 99.9832
35408.672360000004, 60.003676270332846, 60.001384382042325, 59.99892367778396, 27.89328614530257, 27.951805962668644, 27.905904879897548, 0.9999875497178218, 0.9999752071172718, 0.9999841065850666, 7908.780641637381, 7917.591727226289, 7918.621662611495, 180.11115359645873, 55.968455232509314, 42.39032543371911, 7914.859534603625, 7922.637563773713, 7919.154166452359, 284.84920954742756, 284.7033146005029, 285.1612050752063, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9749, 7.639599, 5500.526, 723.1143, 7.606258, 5500.373, 709.8499, 7.73853, 5492.396, 721.6066, 7.622525, 5500.392, 724.7496, 1.518288, 1100.431, 723.4951, 1.521761, 1100.039, 100.0, 99.99423, 99.86034, 100.0, 99.99796, 100.0
35411.01284, 60.00044560147493, 59.99945762299419, 59.99936246441355, 27.884982876733915, 27.941260638364888, 27.904679896332652, 0.999986618243545, 0.9999727572437317, 0.9999843262402114, 7911.664332828623, 7916.50364606296, 7921.839649446254, 184.52909176408957, 59.345799174672266, 38.65426742548334, 7916.291508700006, 7924.049401911721, 7919.564772577753, 284.85259023435833, 284.6576263464816, 285.1568879922497, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 713.6661, 7.703311, 5497.671, 716.7717, 7.671832, 5499.622, 716.3723, 7.689198, 5498.211, 726.2088, 7.571227, 5499.054, 722.2127, 1.523401, 1100.544, 722.7396, 1.520296, 1100.093, 99.96225, 99.99172, 99.96608, 99.97693, 100.0, 100.0
35413.385480000004, 59.998100017894934, 60.0005263600883, 59.998751773856696, 27.882884113394024, 27.946581718111386, 27.913381829278492, 0.9999874244725866, 0.9999722274099863, 0.9999851399277239, 7903.077039638035, 7921.512128317923, 7920.834739543003, 185.5242072201463, 55.497022107376324, 40.823773237795194, 7917.778305342781, 7911.029141901155, 7925.394990452781, 284.67424528082705, 284.6329952117214, 285.1047477971766, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0734, 7.639063, 5500.579, 723.1337, 7.605522, 5500.373, 709.6946, 7.737978, 5493.806, 721.5677, 7.622341, 5500.503, 724.9022, 1.517192, 1100.411, 724.509, 1.518099, 1099.914, 100.0, 99.99628, 99.88598, 100.0, 100.0, 99.97829
35415.753560000005, 60.00205326946305, 60.0063714779501, 60.006910487219216, 27.902884373560273, 27.93379315964049, 27.880371565150615, 0.9999870006506314, 0.9999749215019414, 0.9999840333824627, 7902.086414054821, 7911.978854426915, 7916.583360722937, 185.60418931760546, 55.61874673397642, 43.100122203974934, 7904.202994233354, 7908.251820728175, 7916.106166735005, 284.662444133248, 284.5220270563138, 285.0584058645321, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 723.7601, 7.592662, 5499.563, 728.5229, 7.539763, 5495.703, 703.6381, 7.793752, 5484.002, 715.0432, 7.690003, 5497.179, 731.1969, 1.50386, 1098.911, 730.871, 1.503266, 1098.576, 99.9952, 99.93112, 99.70571, 99.97038, 99.89962, 99.9018
35418.032640000005, 60.00245004349698, 60.00419694410126, 60.002184830456926, 27.89181087280861, 27.94166820429462, 27.904087960601352, 0.9999842790280835, 0.9999795891964297, 0.9999850370173414, 7915.298677906237, 7918.449277026144, 7923.999078344041, 183.89872780765586, 51.49644733377727, 42.327722421645376, 7909.504453701445, 7922.479425586852, 7922.578567566011, 284.92298917811416, 284.66692525001713, 285.0415444963276, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 719.9946, 7.63942, 5500.411, 723.0558, 7.606627, 5500.154, 709.5781, 7.743132, 5493.102, 721.5677, 7.622893, 5500.615, 724.845, 1.517923, 1100.076, 724.8073, 1.517549, 1099.818, 100.0, 100.0, 99.87753, 100.0, 100.0, 100.0
35420.344600000004, 60.00240903690755, 60.00308369159272, 60.00048640905264, 27.896828622662998, 27.94667807013464, 27.89409764493322, 0.9999866214175201, 0.9999778509778597, 0.9999863700976088, 7907.230085573001, 7914.418307542635, 7922.440303099773, 183.2317671072443, 53.892375545971845, 42.633241791007094, 7914.951093658505, 7915.591917444976, 7917.920774464871, 284.84873973935254, 284.7188748637941, 285.01663621231944, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2836, 7.570889, 5498.58, 723.1531, 7.606442, 5500.153, 709.6169, 7.740371, 5493.003, 721.6066, 7.622341, 5500.393, 725.0739, 1.517557, 1100.107, 724.3699, 1.518648, 1099.943, 99.97287, 100.0, 99.89404, 100.0, 100.0, 100.0
35422.648760000004, 60.00760520066579, 60.00560438417118, 60.00610285781736, 27.9188284644849, 27.940070968457928, 27.896650052234655, 0.9999855986299916, 0.9999742954164158, 0.9999855240075949, 7909.931631277806, 7917.043673955585, 7916.899999286894, 179.76303459620263, 53.95403116252737, 44.190385377025905, 7911.416411840992, 7913.6829067659355, 7915.725901755778, 284.7913654012326, 284.5601074064544, 285.13576431057186, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 732.6317, 7.495397, 5491.464, 716.7134, 7.672569, 5498.798, 717.2652, 7.68294, 5498.593, 727.8788, 7.552105, 5497.149, 718.6457, 1.531437, 1100.495, 718.3061, 1.531466, 1100.293, 99.84541, 99.97675, 99.98565, 99.94676, 100.0, 100.0
35425.01804, 60.00847254987917, 60.00177742600797, 60.00393975276853, 27.90400035287016, 27.94052843826601, 27.908054247292256, 0.9999844153888822, 0.9999753432467295, 0.9999872533017579, 7906.310095241465, 7915.466566418763, 7917.810097292244, 185.341919126555, 52.10506756411996, 41.961179723019995, 7913.487418926706, 7913.016618030619, 7920.6470071180465, 284.82390550048024, 284.72674676933923, 285.1275381521317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2836, 7.570889, 5498.752, 723.1143, 7.60589, 5500.044, 709.7722, 7.739082, 5493.895, 721.5872, 7.622341, 5500.282, 724.9785, 1.517557, 1100.601, 724.2705, 1.518465, 1100.219, 99.97382, 99.99939, 99.87171, 100.0, 100.0, 100.0
35427.33832, 60.008030820548, 60.00762008534046, 60.00522021606479, 27.868354176193222, 27.90845502603156, 27.90299940480443, 0.9999851352801907, 0.9999760331674598, 0.9999857047707826, 7908.688083166791, 7911.440031508627, 7911.39763553197, 182.70104761354514, 46.360752712271506, 39.36921768705315, 7906.678372351838, 7914.940058034269, 7911.848832181592, 284.82087780582737, 284.6353106434245, 285.0662812406856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2836, 7.570532, 5498.527, 723.1337, 7.60589, 5500.177, 709.1511, 7.752336, 5491.01, 719.2764, 7.646427, 5499.49, 728.927, 1.508791, 1099.643, 729.4396, 1.505647, 1099.395, 99.97477, 100.0, 99.83672, 100.0, 99.9661, 99.92661
35429.696560000004, 60.01084651441885, 60.008076236870764, 60.00983231241569, 27.901213299002222, 27.909175341689327, 27.90586447502855, 0.9999878976184352, 0.9999762706731768, 0.9999866209422482, 7916.581585416401, 7919.418653647581, 7917.168297765333, 182.3404455806476, 52.98079351753859, 38.995526702804455, 7914.416734818767, 7924.043499659442, 7919.315355518775, 284.88533217878353, 284.7387986596539, 285.13457473940707, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.3549, 7.620681, 5500.377, 726.694, 7.57255, 5498.751, 708.1028, 7.754545, 5492.297, 720.7522, 7.627306, 5500.391, 724.8641, 1.517923, 1100.334, 724.4494, 1.518831, 1100.219, 100.0, 99.9736, 99.84619, 100.0, 100.0, 100.0
35431.9872, 60.00818659335539, 60.00759770991158, 60.007593425727435, 27.91047432560062, 27.929397400103017, 27.893008847500703, 0.9999871321496954, 0.9999764272277001, 0.9999841062446403, 7906.41914957885, 7914.453880103684, 7921.500508793776, 180.60664244611553, 51.417135203337466, 43.8945891364483, 7916.3262994575325, 7913.55255009834, 7925.072128165331, 284.84967252482494, 284.6962442405593, 285.07260496984594, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 721.5126, 7.630497, 5500.495, 723.0753, 7.606258, 5499.994, 710.3157, 7.739819, 5493.666, 721.5872, 7.622525, 5500.338, 724.845, 1.517557, 1100.582, 724.5488, 1.519197, 1100.234, 100.0, 99.99938, 99.85749, 100.0, 100.0, 100.0
35434.26664, 60.00232185588881, 60.00993054550521, 60.00487573431076, 27.89954656272861, 27.946752031504282, 27.912313371270155, 0.9999855518367812, 0.9999700586584527, 0.999985571166915, 7907.4421053245715, 7918.58804855602, 7918.791703396272, 188.44560761892626, 59.499728646135964, 40.59991698136514, 7909.9157131701595, 7921.723617195756, 7917.601510993849, 284.75339746164843, 284.7105593340067, 285.1094206517644, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 713.6661, 7.702241, 5497.671, 717.0441, 7.669438, 5499.544, 716.0422, 7.680915, 5499.959, 727.8594, 7.552105, 5497.212, 718.3215, 1.531985, 1100.609, 718.2266, 1.532016, 1100.677, 99.95625, 100.0, 99.98521, 99.94791, 100.0, 100.0
35436.691080000004, 60.00594347220362, 60.002043279892185, 60.001165702128326, 27.921624162782166, 27.950408386407794, 27.91145965410431, 0.9999835069687302, 0.9999742331276662, 0.9999857067941129, 7913.15520973194, 7917.1752350461475, 7921.736475478193, 182.86527291327093, 55.14802808939248, 43.5764349065571, 7917.258610812678, 7916.630774456806, 7921.456747426975, 284.79334004228434, 284.635351804474, 285.07104720918204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.1326, 7.637992, 5500.47, 723.1531, 7.605522, 5499.933, 710.1411, 7.735769, 5492.836, 721.5677, 7.622709, 5500.281, 724.7687, 1.517923, 1100.207, 724.4295, 1.519014, 1100.378, 100.0, 100.0, 99.87979, 100.0, 100.0, 100.0
35439.022000000004, 59.99891474255673, 60.00336355335879, 60.00363485404544, 27.889811103229153, 27.91817018151489, 27.909967967760416, 0.9999834847965627, 0.9999767475350919, 0.9999860950573708, 7906.482834989598, 7911.679650388871, 7921.877495255327, 188.18319013933205, 53.16502681921702, 41.63403977275016, 7906.577701165513, 7909.728690519055, 7915.288218917969, 284.80673285265095, 284.6006860613512, 285.03517751933214, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0143, 7.638706, 5500.469, 723.0948, 7.605706, 5500.156, 709.7722, 7.740923, 5492.671, 721.5872, 7.622709, 5500.451, 725.0167, 1.518105, 1100.148, 724.7079, 1.518465, 1100.498, 100.0, 100.0, 99.86864, 100.0, 100.0, 100.0
35441.347680000006, 59.998877369325974, 59.99970713288986, 60.00168080046409, 27.90867837873244, 27.937418783953085, 27.900559174826665, 0.9999840566644262, 0.9999768097492244, 0.9999859926253849, 7916.3638367153235, 7916.652624354801, 7918.339284801931, 181.41119175068525, 54.65537731707673, 43.51682178047571, 7913.859595419468, 7917.684176125626, 7920.50511821538, 284.773138454201, 284.57466108551125, 285.01039405741705, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.3033, 7.570175, 5498.753, 729.4567, 7.534237, 5495.656, 703.6575, 7.793752, 5484.829, 716.0917, 7.677868, 5499.718, 729.1368, 1.507696, 1099.517, 727.6304, 1.512971, 1100.145, 99.97297, 99.91947, 99.70987, 99.97954, 99.95542, 100.0
35443.682640000006, 59.99563990335956, 59.995713599768216, 59.99690060406929, 27.900379618855176, 27.949497733333224, 27.889380487356803, 0.999985010303431, 0.9999759850861267, 0.9999856575881568, 7905.546840933046, 7916.175978822266, 7917.408956429535, 185.5468796592213, 54.33293747369953, 41.65070558626644, 7913.717172169969, 7916.927236307608, 7925.714287764796, 284.68575635558216, 284.536649750152, 285.0024315077808, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0537, 7.638706, 5500.541, 723.1726, 7.606074, 5500.262, 709.9469, 7.741107, 5493.562, 721.5872, 7.622341, 5500.282, 725.0167, 1.517375, 1100.237, 724.5886, 1.518831, 1100.539, 100.0, 99.99924, 99.87377, 100.0, 100.0, 100.0
35446.04784, 59.99186695879025, 59.99104686731842, 59.993461486248286, 27.888364788442924, 27.948487494157337, 27.88722706379691, 0.9999850856848519, 0.9999763682150783, 0.9999837035733217, 7903.983562833949, 7915.91937775814, 7920.234223440315, 183.85434487798602, 56.33390933027886, 40.28887194458662, 7910.160020649137, 7912.572639006898, 7915.6777748022605, 284.7780419425055, 284.73284276325916, 285.0245202709504, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 728.0974, 7.543048, 5496.288, 719.6706, 7.642913, 5500.384, 714.4311, 7.690303, 5498.075, 727.471, 7.552841, 5497.207, 718.4359, 1.530889, 1100.319, 718.3061, 1.532016, 1100.424, 99.93978, 100.0, 99.96359, 99.94874, 100.0, 100.0
35448.39144, 59.99043076478415, 59.990547066111034, 59.99155972617838, 27.90107719129421, 27.944132999934403, 27.897608443722948, 0.9999873788458029, 0.9999777426549816, 0.9999848667196897, 7909.290819481337, 7919.3435075751395, 7919.175709814834, 185.74538072934138, 52.25470384342452, 44.023876461393, 7911.236396036725, 7917.369443876141, 7919.015281333414, 284.7734272457051, 284.69507192681766, 285.09383172808964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 727.1707, 7.565356, 5498.476, 723.0948, 7.605522, 5500.097, 710.0634, 7.73761, 5493.013, 721.5872, 7.622341, 5500.395, 724.8069, 1.517557, 1100.412, 724.5289, 1.518648, 1100.35, 99.9642, 100.0, 99.88181, 100.0, 100.0, 100.0
35450.701160000004, 59.98739132189876, 59.98872978760777, 59.992402404003684, 27.898594955698634, 27.922211864341392, 27.89457992754595, 0.9999840332445886, 0.9999725098451435, 0.9999833720728203, 7913.075343104332, 7919.426556915167, 7919.705489059109, 182.6163928377, 51.402605802340304, 42.05454317711474, 7911.833013658145, 7916.626503600504, 7920.82397354931, 284.88807443006255, 284.6113179653883, 285.060858151576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.2836, 7.570889, 5498.585, 723.1337, 7.605706, 5499.984, 710.2963, 7.737058, 5494.539, 721.626, 7.621974, 5500.34, 724.845, 1.517192, 1100.342, 724.6681, 1.519197, 1100.155, 99.97287, 100.0, 99.8993, 100.0, 100.0, 100.0
35453.011040000005, 59.987108247589, 59.98960084772201, 59.98944038458675, 27.892878725852025, 27.93070592690718, 27.900320187200357, 0.9999832868342001, 0.999974594576442, 0.9999856043731921, 7904.062198013196, 7905.088116416036, 7917.05442700178, 182.88612969949554, 55.65568784953507, 43.67515938531005, 7909.991744241343, 7913.841061429708, 7915.448660557135, 284.66672489476855, 284.5311973106675, 285.05511418538913, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0931, 7.638706, 5500.528, 729.3984, 7.534053, 5495.648, 703.5604, 7.793568, 5483.943, 715.1014, 7.683936, 5498.389, 731.0634, 1.503313, 1098.933, 730.871, 1.504182, 1098.965, 100.0, 99.91851, 99.70665, 99.96965, 99.9256, 99.90447
35455.295640000004, 59.98970351567742, 59.98990848395912, 59.98975538912109, 27.907285274362827, 27.914330149695832, 27.908051167806626, 0.9999865288084501, 0.9999766478080676, 0.999983864298587, 7911.21951552811, 7916.788259333437, 7917.512134735678, 182.14856275069087, 52.25895994471671, 47.26665358033961, 7907.116407807251, 7922.761898975514, 7918.395417518074, 284.664272478817, 284.61688869211736, 285.1049928514977, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 726.3033, 7.57071, 5498.695, 723.1337, 7.60589, 5499.989, 709.7528, 7.741107, 5493.344, 721.626, 7.622525, 5500.616, 724.9404, 1.517557, 1100.392, 725.0458, 1.516268, 1099.915, 99.97392, 99.99839, 99.87172, 100.0, 100.0, 100.0
35457.636040000005, 59.989636475360435, 59.9887432523034, 59.99169849717643, 27.892037075424145, 27.945407359639695, 27.897737625934067, 0.9999845800698313, 0.999977608774201, 0.9999832276520985, 7910.790375289477, 7917.499471778332, 7918.582761076339, 181.71406535078086, 53.96943993531988, 43.587214070124446, 7908.431929139811, 7914.141144839417, 7918.928531995164, 284.69723932919516, 284.5618609030166, 285.02384477549714, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0734, 7.639063, 5500.857, 723.1337, 7.606074, 5500.327, 710.0634, 7.73669, 5492.443, 721.8591, 7.619215, 5499.915, 723.1283, 1.52194, 1100.373, 734.0918, 1.495575, 1097.877, 100.0, 99.99833, 99.86743, 100.0, 100.0, 99.8222
35459.948200000006, 59.989912451053776, 59.98720116815751, 59.98597286404731, 27.906010074854947, 27.958429410318587, 27.902884053138315, 0.9999863587408672, 0.9999762509907026, 0.9999868292443104, 7911.071848008332, 7921.284593369883, 7923.91647115157, 184.002512468644, 53.12813148589362, 43.48915569705923, 7913.012341989845, 7921.795270965155, 7919.865902428474, 284.7541467935711, 284.6189272688823, 284.96675995178816, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 713.7844, 7.702241, 5498.078, 717.4138, 7.666491, 5500.959, 714.1981, 7.701347, 5497.091, 724.6553, 7.588694, 5499.683, 723.4526, 1.52121, 1100.511, 731.05, 1.503266, 1098.976, 99.9573, 100.0, 99.94571, 99.98938, 100.0, 99.90565
35462.255040000004, 59.99136850983254, 59.989961601306774, 59.98811347368923, 27.906011925084403, 27.926370286352075, 27.915330903664792, 0.9999850100359973, 0.9999745970067857, 0.9999842712080503, 7911.2418332929265, 7911.6763334658035, 7920.241473699489, 184.15384518979045, 56.99161701914727, 41.26227035879174, 7915.311636138859, 7911.524926966139, 7914.145143539141, 284.70074829027345, 284.60789656484167, 284.9817102486386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.1326, 7.63835, 5500.475, 723.1143, 7.605337, 5500.205, 710.5487, 7.733192, 5494.31, 721.5677, 7.622158, 5500.399, 724.9213, 1.517923, 1099.687, 730.7319, 1.503999, 1098.652, 100.0, 99.99844, 99.85981, 100.0, 100.0, 99.87604
35464.554800000005, 59.98496660801867, 59.98787160097017, 59.98875550728752, 27.919950775419732, 27.901310208246983, 27.88433945777643, 0.9999846397498077, 0.9999736548414563, 0.9999857442170604, 7899.0759218916, 7915.179274087688, 7907.471743818813, 180.3770488189732, 59.20667822258565, 45.11300484455933, 7905.107468797007, 7914.687644466119, 7914.71994851357, 284.76342667096105, 284.6530008024858, 284.9826922431581, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 724.4106, 7.586951, 5499.261, 729.0093, 7.539579, 5495.93, 703.6381, 7.7932, 5483.78, 715.6646, 7.685958, 5498.321, 731.5021, 1.502765, 1099.098, 724.3898, 1.518099, 1099.877, 99.98865, 99.91834, 99.71494, 99.97243, 99.90203, 99.98745
35466.97316, 59.985326600153456, 59.98674635271722, 59.98650113880303, 27.922075270621384, 27.933194951254137, 27.917313689086896, 0.9999842293686189, 0.9999760378218348, 0.9999853021189505, 7912.780023424572, 7919.335746907032, 7919.204784636966, 181.51639651756875, 55.914498920451024, 44.7350633092874, 7912.84520460621, 7918.259744717033, 7920.1247956181805, 284.7389578181215, 284.50726574233147, 284.9227533057576, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 0 1 1), 5500.0, 720.0, 720.0537, 7.638528, 5500.695, 723.0753, 7.605337, 5499.762, 710.2963, 7.740371, 5494.281, 721.6066, 7.622158, 5500.281, 725.093, 1.518471, 1100.412, 730.712, 1.503266, 1098.434, 100.0, 100.0, 99.88521, 100.0, 100.0, 99.88539
