TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35746.17332, 59.995977174530374, 59.99291130541727, 59.994941506617884, 27.904422268439234, 27.913481242664474, 27.888747332382895, 0.9999837797677491, 0.999979665566411, 0.9999843706736055, 7915.220925148399, 7912.180594014177, 7917.143704407294, 177.2224117103542, 50.071304104223145, 45.239451514753, 7914.305536700901, 7911.5508893147935, 7915.623021447838, 284.99314204547926, 284.6335290528041, 285.09206910972233, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.62, 7.643168, 5500.506, 729.3206, 7.535711, 5495.813, 704.0651, 7.790071, 5484.829, 702.7512, 1.560549, 1096.226, 727.7253, 1.511348, 1099.992, 725.9207, 7.567654, 5497.956, 100.0, 99.92242, 99.71867, 99.65548, 99.93445, 99.96142
35748.54808, 59.992884761449126, 59.98992311925641, 59.99449030681409, 27.896762092552432, 27.9233058267716, 27.89046091544346, 0.9999854793510969, 0.9999773789518692, 0.9999856001984593, 7912.678905096984, 7918.110679873187, 7916.469513269689, 177.62967761017853, 55.52467084590921, 47.00250938978388, 7911.107453009098, 7914.153459952563, 7914.005986811888, 284.9236051665383, 284.59366447235493, 285.125301623488, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9287, 7.574636, 5498.9, 722.9975, 7.607179, 5500.199, 710.6652, 7.731351, 5495.788, 706.9844, 1.553378, 1097.979, 724.6733, 1.51774, 1099.569, 727.3123, 7.563992, 5498.611, 99.9786, 100.0, 99.92202, 99.7929, 100.0, 99.97091
35750.884000000005, 59.994282255954985, 59.9971324232254, 59.993892413332794, 27.8915969294609, 27.921000728998187, 27.8840982309573, 0.999987239332206, 0.9999789071957281, 0.9999861646576139, 7914.605485838898, 7915.151387945912, 7913.238671077466, 184.50684965755386, 48.00349532930295, 39.978461446364236, 7916.72360074305, 7914.874784831238, 7919.672136825065, 285.08289150645, 284.63328077812645, 285.1044302899544, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.5214, 7.651021, 5500.183, 721.3438, 7.624862, 5500.619, 713.1111, 7.703188, 5496.718, 698.1878, 1.569374, 1094.076, 733.8101, 1.496921, 1098.523, 719.1213, 7.648593, 5500.266, 100.0, 100.0, 99.95557, 99.52599, 99.79617, 100.0
35753.254720000004, 59.99232168882684, 59.99408062986412, 59.99314209919904, 27.905504080552646, 27.92014168956003, 27.91472219461142, 0.9999856939435311, 0.9999776929045068, 0.9999844194715893, 7910.520073214065, 7916.909994305605, 7918.212482669592, 184.1233998619848, 54.908814494479884, 38.87318398997195, 7918.743267135534, 7907.848512052863, 7919.7241937111685, 284.9754040293971, 284.65236176463, 285.1116100413291, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 717.8654, 7.66155, 5500.279, 721.9858, 7.611416, 5500.466, 710.0052, 7.73761, 5495.806, 702.8677, 1.560365, 1096.531, 727.5536, 1.511713, 1099.609, 725.2844, 7.581571, 5499.081, 100.0, 100.0, 99.90708, 99.73601, 99.96303, 99.98188
35755.6316, 59.994614023838416, 59.99711783841692, 59.99566463979745, 27.901779464693732, 27.93685558875188, 27.898735377821353, 0.9999853337320935, 0.9999780678383321, 0.9999858504799938, 7911.815452930548, 7916.409579551004, 7917.175968348407, 185.2005612827295, 52.664235358029146, 43.52101851943689, 7914.628384693293, 7912.886447498715, 7920.775818649443, 284.96454595591103, 284.6335931820176, 285.08174562128255, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6397, 7.643168, 5500.669, 723.0364, 7.607732, 5500.313, 709.8304, 7.734481, 5493.647, 702.8871, 1.560181, 1096.932, 733.8292, 1.496008, 1097.952, 719.1213, 7.648044, 5500.2, 100.0, 100.0, 99.88309, 99.688, 99.84863, 100.0
35757.99564, 60.0014470731621, 59.99705826540623, 59.996135703784574, 27.875271197408914, 27.90916968351169, 27.873709786442674, 0.9999847650549271, 0.9999768591101035, 0.9999844038297365, 7907.365017050781, 7907.0219979295, 7916.088186345223, 184.92120193040978, 52.19439554995415, 44.101615823268276, 7912.905048511091, 7912.354402574715, 7918.822239420789, 284.94453532944146, 284.64623635620035, 285.117772965275, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574279, 5498.843, 729.3206, 7.535343, 5495.807, 704.0845, 7.789886, 5485.056, 709.1787, 1.549701, 1098.949, 740.1429, 1.479571, 1095.485, 713.0376, 7.708291, 5496.041, 99.97966, 99.92652, 99.72688, 99.8635, 99.58817, 99.95011
35760.33684, 60.000803610985066, 59.99866176986103, 60.00412036202717, 27.898705145503577, 27.939496022644498, 27.890391565195483, 0.9999842762776083, 0.9999757976559536, 0.9999865283889895, 7910.240732167176, 7908.862793475142, 7920.2822421504825, 187.26685659845248, 55.03261125635163, 44.23314689895051, 7911.051117418826, 7915.40526582753, 7913.397841333019, 285.0010578738205, 284.7239201653774, 285.1140514347123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.5806, 7.643168, 5500.727, 722.9975, 7.606811, 5500.312, 710.8398, 7.729511, 5495.255, 702.6541, 1.560181, 1096.918, 733.8292, 1.496008, 1097.96, 718.3856, 7.655918, 5499.709, 100.0, 100.0, 99.89832, 99.71839, 99.85057, 99.99623
35762.63328, 59.997393358756675, 60.00008056137676, 59.99973624296902, 27.902501578847904, 27.921540692723745, 27.87604258494895, 0.9999849228459791, 0.9999786320312168, 0.9999872728322914, 7914.315822533914, 7916.110307272377, 7914.082953334329, 184.09057276579233, 53.15145944941196, 44.37408324875423, 7912.183698849917, 7905.809688888042, 7918.684606502445, 284.942772289581, 284.52084155582094, 285.02189863297855, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9681, 7.574636, 5498.785, 723.0558, 7.606627, 5500.028, 710.1605, 7.732088, 5492.928, 709.4894, 1.548046, 1098.923, 731.8836, 1.501486, 1098.55, 709.8367, 7.746196, 5493.964, 99.97651, 100.0, 99.87002, 99.9193, 99.86676, 99.84055
35764.99164, 59.99903766753791, 59.99666098121767, 59.995600425333876, 27.90264231775622, 27.9596434331317, 27.903882826550625, 0.9999866452181938, 0.9999755894395377, 0.9999851463574777, 7902.415665169211, 7919.645220465764, 7914.201957550054, 182.71377683201263, 54.534648155417926, 42.742397864160466, 7912.473641873403, 7922.828568755213, 7912.744409734715, 284.811209137674, 284.5074943165485, 284.90582400883534, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.2177, 7.500394, 5492.27, 717.2971, 7.661333, 5500.078, 715.0134, 7.695641, 5497.494, 712.1498, 1.545656, 1099.035, 732.7419, 1.498564, 1098.57, 713.3358, 7.715249, 5496.618, 99.85313, 100.0, 99.95304, 99.91083, 99.82829, 99.93294
35767.416600000004, 59.99268070505251, 59.999590884858435, 59.99352730449107, 27.89490793505606, 27.937002531205305, 27.895526094729462, 0.9999855745710703, 0.9999842354391268, 0.9999845685519871, 7918.498776871442, 7918.71005409821, 7921.063558725469, 181.3941936684305, 47.80316714834544, 42.002498714797184, 7920.131646910586, 7914.166797214022, 7917.01472016236, 284.95665120175283, 284.65604420310143, 285.0908736861902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9287, 7.574636, 5498.843, 723.0364, 7.606995, 5500.312, 710.5487, 7.734665, 5494.088, 715.5286, 1.537382, 1100.099, 727.2103, 1.512079, 1099.566, 712.7394, 7.712136, 5496.251, 99.97851, 100.0, 99.89136, 100.0, 99.99055, 99.93043
35769.757040000004, 59.98968832064432, 59.98914962614719, 59.987631566417804, 27.880407092539624, 27.921419209601023, 27.902455581607555, 0.999985011494293, 0.999977808162234, 0.9999865738533708, 7907.776870257465, 7909.939932578742, 7915.6848738850895, 177.3310419823647, 50.77202279361336, 44.18351807549334, 7904.959190877957, 7909.647533649078, 7919.253397881867, 284.9127427591771, 284.5900721070958, 285.04519069169623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.7777, 7.641919, 5500.727, 729.3011, 7.535527, 5495.864, 703.9487, 7.790991, 5484.775, 721.6843, 1.524328, 1100.391, 721.0682, 1.52541, 1100.34, 719.0417, 7.64841, 5500.257, 100.0, 99.9234, 99.72795, 100.0, 100.0, 100.0
35772.151000000005, 59.99276808530725, 59.98930320260263, 59.99331358266045, 27.901656553705173, 27.917740967823292, 27.899327266886175, 0.9999870876550262, 0.999982217958136, 0.999984827221743, 7912.814812501346, 7914.5644971470065, 7920.7070250554625, 176.3785356907126, 46.840179581748544, 38.75420366701883, 7915.550759667279, 7915.906496570337, 7918.472068019641, 284.8599991006121, 284.6092800880544, 285.13102230148974, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574815, 5498.9, 723.017, 7.606995, 5500.081, 710.3546, 7.738898, 5493.702, 715.315, 1.537933, 1100.205, 727.649, 1.511713, 1099.915, 712.6797, 7.711953, 5496.474, 99.97851, 100.0, 99.9002, 100.0, 99.99084, 99.94085
35774.436, 59.996889052205916, 59.995956787728055, 59.996944383248234, 27.897583594296098, 27.93569326319062, 27.903770730716207, 0.9999840733963085, 0.9999770526119104, 0.9999872133356266, 7914.919506507692, 7911.5236016901745, 7916.3659835176495, 181.45206027147674, 57.32294530506306, 42.62654633852708, 7912.441122669811, 7915.656356833649, 7912.712183979525, 284.99921457282807, 284.7434075875973, 285.072229719062, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6397, 7.643168, 5500.391, 722.9975, 7.607363, 5500.202, 710.1411, 7.736874, 5493.517, 715.6257, 1.537198, 1100.123, 721.1827, 1.525776, 1100.526, 712.7791, 7.71177, 5495.01, 100.0, 99.99806, 99.89617, 100.0, 100.0, 99.94087
35776.7422, 59.99578997658982, 59.997935074644005, 59.99317702451979, 27.897421850145772, 27.927676361875296, 27.904374552188955, 0.9999838561201302, 0.9999803535639512, 0.9999831618906961, 7908.875238283083, 7909.245557359784, 7915.778523126749, 176.93096386801997, 54.086454190884524, 43.08436401855943, 7913.414859091963, 7914.500569465358, 7919.271710334414, 285.08247452039427, 284.70443105756584, 285.07444533745996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 713.469, 7.706167, 5497.922, 717.0052, 7.670727, 5499.379, 716.6635, 7.673553, 5499.377, 709.0234, 1.549701, 1099.051, 715.3839, 1.536551, 1100.173, 708.0673, 7.754803, 5492.381, 99.95283, 99.9873, 99.9893, 99.89163, 100.0, 99.86843
35779.07944, 59.9968756240289, 59.99750688155348, 59.99542485289811, 27.892665527935502, 27.921605758884525, 27.901152955863985, 0.9999860820152373, 0.9999773700307887, 0.999982668272893, 7913.508927576176, 7910.511775360717, 7917.545506091579, 183.7313757170083, 53.73793746159299, 42.36813991569079, 7912.737918594556, 7912.896023623626, 7920.658244601856, 284.97707882111314, 284.6679511450734, 285.014888173781, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6594, 7.64299, 5500.495, 722.9975, 7.607363, 5500.312, 710.044, 7.736321, 5494.29, 713.1207, 1.543082, 1099.474, 721.1827, 1.525958, 1100.38, 712.7195, 7.712136, 5496.482, 100.0, 99.9949, 99.89438, 99.95079, 100.0, 99.93464
35781.48416, 59.987452761209674, 59.992848232724064, 59.99442512973455, 27.889698093302915, 27.917231511188998, 27.873917756700383, 0.9999877557819739, 0.9999807762404301, 0.9999843148473487, 7902.958792687491, 7910.232498988276, 7909.28918529568, 179.81656766078743, 48.37955282562643, 41.47210785299194, 7909.917413354504, 7913.279464287713, 7907.528958178596, 284.94688793999103, 284.7068231852341, 285.1082430626982, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 720.5071, 7.630318, 5500.717, 725.1182, 7.576234, 5498.572, 706.5887, 7.774056, 5487.454, 703.8192, 1.55871, 1096.603, 727.4964, 1.511531, 1099.757, 719.0616, 7.64896, 5500.152, 100.0, 99.98341, 99.78348, 99.71088, 99.97285, 99.99714
35783.79632, 59.99264093231839, 59.99411517198148, 59.98899442809555, 27.902087092270577, 27.9216141723251, 27.921726420668435, 0.9999854128624015, 0.9999795427425752, 0.9999836486501846, 7907.20839933381, 7915.339699734599, 7916.131998762923, 183.1604539089501, 49.58135729986134, 42.20406729038541, 7914.487981995351, 7911.31948031828, 7914.8474707035475, 284.83949463260956, 284.5839077583946, 284.9510440439809, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.1183, 7.62782, 5500.521, 723.0558, 7.606442, 5500.207, 710.4128, 7.738714, 5493.99, 709.0623, 1.549701, 1098.717, 721.2017, 1.525776, 1100.367, 712.8586, 7.71177, 5496.652, 100.0, 100.0, 99.88655, 99.88193, 100.0, 99.93353
35786.16008, 59.99160492980999, 59.993278459741816, 59.99454758867092, 27.89865971083905, 27.92117191090175, 27.899764747262303, 0.9999871595668508, 0.9999800170740091, 0.9999864137982047, 7911.045372517158, 7915.070841607108, 7913.243668726853, 181.6003640266565, 50.87085478202971, 41.67156454275414, 7916.524124712666, 7915.120821801508, 7917.265703584804, 284.9811610470386, 284.68838726956466, 285.1361497624726, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574636, 5498.953, 723.0364, 7.608469, 5500.191, 710.9564, 7.728038, 5494.481, 702.7706, 1.560732, 1096.71, 727.2866, 1.512079, 1099.85, 712.8586, 7.710854, 5496.305, 99.97765, 100.0, 99.9156, 99.69951, 99.96714, 99.93142
35788.53964, 59.98627968503059, 59.99295432681701, 59.993168551125834, 27.885814929159917, 27.92122956102577, 27.875917888665803, 0.9999861973506051, 0.9999798886550187, 0.9999840229320407, 7911.292404952335, 7911.417505974896, 7911.106600196154, 184.74549721100448, 56.37585765660333, 43.768362458644106, 7909.156072865065, 7912.942677766699, 7911.064774292343, 285.00577453987205, 284.6140196822027, 285.0773643594318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.2769, 7.500216, 5491.947, 716.5188, 7.674595, 5499.495, 716.5858, 7.673184, 5499.711, 696.6149, 1.57011, 1093.975, 733.9055, 1.49619, 1098.085, 706.4768, 7.769453, 5489.067, 99.85723, 99.98942, 99.99334, 99.44607, 99.82616, 99.79469
35790.901560000006, 59.99365416697528, 59.99281421129726, 59.994274835018224, 27.879718082404576, 27.917003759293085, 27.892732023743196, 0.9999875657116878, 0.9999813077277983, 0.9999845775428697, 7913.902736034488, 7912.3348739990215, 7914.9995006313475, 180.43806606000317, 47.00739223522942, 44.42513362492059, 7916.218876882428, 7911.563171906501, 7913.152314398489, 285.02337555641145, 284.66488209223866, 285.08333026945826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574458, 5499.01, 722.9975, 7.607363, 5500.036, 710.4517, 7.733744, 5493.577, 702.926, 1.560549, 1096.69, 727.2103, 1.511165, 1099.57, 712.5604, 7.712136, 5496.41, 99.9806, 100.0, 99.88298, 99.69765, 99.95953, 99.93767
35793.21744, 59.99460435963669, 59.99196798030497, 59.99232974147107, 27.874897966550964, 27.90685259338229, 27.880395736446943, 0.999987205788096, 0.9999759998877599, 0.9999861729658122, 7904.119090948167, 7915.620005931875, 7911.228564730864, 184.23964418440528, 50.09202193178908, 44.236965938957695, 7911.089641549093, 7907.249157363385, 7908.443425766504, 284.9256476238027, 284.6392892158183, 285.0906131149069, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574994, 5498.9, 723.017, 7.607363, 5500.149, 711.3058, 7.73945, 5493.636, 703.6445, 1.558342, 1097.525, 735.7557, 1.490164, 1096.7, 715.98, 7.675695, 5499.578, 99.98155, 99.99909, 99.88289, 99.7394, 99.72164, 99.99093
35795.53084, 59.98550547090467, 59.9873985363915, 59.984104282511545, 27.871986709009025, 27.92046708718466, 27.886655933797236, 0.9999858604836726, 0.9999822362343314, 0.9999845519104441, 7912.816999876263, 7919.057937916663, 7915.632189285056, 186.16465691162603, 50.886390758187645, 45.28472715222415, 7913.7442938797385, 7916.634812752113, 7911.752756320431, 284.9464657848312, 284.5474353692807, 285.01730309211916, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.7974, 7.641562, 5500.509, 728.27, 7.555604, 5497.767, 706.6469, 7.76743, 5490.764, 705.1591, 1.557423, 1097.019, 734.783, 1.495825, 1098.276, 712.5604, 7.713234, 5496.6, 100.0, 99.95233, 99.81638, 99.72756, 99.84188, 99.93464
35797.872760000006, 59.9884959092665, 59.988448399625945, 59.985138540452105, 27.908426430061315, 27.939119133658007, 27.909273612799606, 0.9999845406071244, 0.9999795791178293, 0.9999871485078429, 7914.804896090806, 7911.5752775384535, 7915.78913771529, 184.2836906537732, 55.218478613146544, 44.20773742552751, 7914.937628579657, 7919.131908540521, 7913.531994418882, 284.91453661200984, 284.6647569635495, 285.10972244894623, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.7546, 7.609795, 5500.118, 723.017, 7.607363, 5499.969, 709.8304, 7.733008, 5493.702, 709.1787, 1.548781, 1099.076, 733.5812, 1.496555, 1097.904, 712.7394, 7.71177, 5496.588, 100.0, 99.99803, 99.90611, 99.91458, 99.84581, 99.93453
35800.152400000006, 59.98439402185644, 59.98391094485725, 59.98578250515272, 27.899389184237478, 27.91652346539896, 27.888673974566125, 0.9999839172350318, 0.9999760391697882, 0.999984648025763, 7915.046545735724, 7920.536739359587, 7914.67583226535, 186.1147029825247, 52.524386761825895, 42.85200916884696, 7910.773663281311, 7906.689489569896, 7917.494248165525, 284.90541695626456, 284.56310811554874, 285.0941392619302, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 713.6267, 7.703669, 5497.199, 716.7328, 7.671464, 5499.671, 716.877, 7.672264, 5499.21, 715.5286, 1.537014, 1100.006, 727.6299, 1.512079, 1099.265, 706.3973, 7.769819, 5488.61, 99.94768, 99.99382, 99.98563, 99.99918, 99.99882, 99.79151
35802.485640000006, 59.98156390294653, 59.98192769306309, 59.982633829615395, 27.91318829446303, 27.93750929512279, 27.89657290532167, 0.9999861534644614, 0.9999768096243287, 0.999987744786111, 7914.0526482606065, 7918.267226789638, 7913.309365096757, 186.76371716259519, 53.099584933726646, 40.87445277451525, 7914.18376619422, 7910.051065198422, 7920.646344178005, 284.9676298028895, 284.55917784429187, 285.0497647054143, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6791, 7.643525, 5500.501, 722.9586, 7.606995, 5500.257, 709.6558, 7.741292, 5495.103, 709.237, 1.549149, 1098.586, 733.7911, 1.496373, 1097.807, 712.7791, 7.712502, 5496.879, 100.0, 100.0, 99.87313, 99.87009, 99.83164, 99.93555
35804.83176, 59.98098475370043, 59.98008921755828, 59.982175014914105, 27.90207341786964, 27.935140862961948, 27.904857610372723, 0.9999865217653238, 0.9999781741225877, 0.9999847244903316, 7915.730110846697, 7916.909177167787, 7917.689005137926, 183.74570318770543, 51.87818502160644, 40.77183843902503, 7908.108388857851, 7905.655109493861, 7918.403849284546, 284.9478120203418, 284.6369203425992, 285.0112984576039, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.62, 7.643525, 5500.501, 722.9586, 7.607363, 5499.859, 710.2381, 7.735033, 5494.067, 715.3538, 1.537566, 1100.167, 727.5345, 1.511348, 1099.504, 712.7394, 7.71177, 5496.889, 100.0, 99.99604, 99.89072, 99.98555, 99.97822, 99.93558
35807.15916, 59.98126645494671, 59.977902563643106, 59.9802372337233, 27.90192275068146, 27.935099684245696, 27.90975172498482, 0.9999824231820984, 0.9999805369589725, 0.9999826866972187, 7911.903892872204, 7915.42011441537, 7918.7392578332465, 176.42982212343577, 47.05522866605497, 41.3363405868613, 7913.264629096667, 7916.033501064809, 7915.438131976222, 284.87618291524734, 284.5751105852473, 285.08491224936864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574458, 5498.791, 729.3206, 7.535895, 5495.865, 703.9681, 7.790623, 5484.722, 721.8397, 1.524511, 1100.512, 721.1827, 1.526323, 1100.208, 718.4651, 7.660862, 5499.659, 99.9786, 99.92342, 99.72382, 100.0, 100.0, 99.992
35809.56068, 59.98283489048669, 59.9854239150296, 59.98738681306971, 27.903548291964924, 27.940342855303566, 27.907112457472486, 0.9999848419693972, 0.9999788546641458, 0.9999856570831992, 7913.266750470362, 7917.729120211523, 7910.126231715092, 179.2530506821181, 51.38006881372894, 40.91618969350111, 7911.079908218651, 7918.166745531171, 7916.346285004078, 284.9247893426794, 284.6369512509054, 285.0354531974361, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6003, 7.64299, 5500.72, 723.0364, 7.606811, 5500.033, 710.1216, 7.735585, 5493.65, 715.5092, 1.537933, 1100.254, 724.0439, 1.521393, 1100.339, 712.8586, 7.710671, 5496.419, 100.0, 99.99999, 99.91976, 100.0, 100.0, 99.94323
35811.88128, 59.989171166690554, 59.99058324026808, 59.98870448837301, 27.869561435945215, 27.92182504385827, 27.887231151470257, 0.9999855567507798, 0.9999841375837317, 0.9999841891454139, 7910.915889764061, 7903.294160566193, 7909.439962189661, 180.4812010930027, 49.651804408164935, 42.715356051233584, 7906.0441927412585, 7908.997100319836, 7921.606169329027, 284.9291166698489, 284.6042778402691, 285.0809407992875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 726.047, 7.567498, 5497.826, 721.3243, 7.629651, 5500.407, 713.6934, 7.700243, 5498.614, 710.5768, 1.54731, 1099.016, 715.155, 1.538742, 1100.055, 706.4569, 7.769086, 5488.376, 99.9674, 100.0, 99.95803, 99.90872, 100.0, 99.78728
35814.191880000006, 59.9884269250763, 59.992545770656754, 59.993768084417525, 27.892636811602223, 27.933772587300393, 27.8990249206073, 0.9999856422904658, 0.9999757668729886, 0.9999864719861657, 7913.027102186366, 7912.756124083953, 7915.999568150948, 184.06106987587145, 52.47283045467475, 43.94387895569025, 7916.235287972548, 7913.858303257138, 7918.105294337401, 284.92756279387504, 284.69761195894665, 285.1380520801267, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 728.4916, 7.545189, 5497.646, 721.9664, 7.618783, 5500.435, 710.3934, 7.734481, 5494.584, 715.5092, 1.537566, 1100.394, 721.259, 1.525958, 1100.617, 712.7394, 7.712502, 5497.104, 99.94831, 100.0, 99.90013, 99.99918, 100.0, 99.93238
35816.51932, 59.98966014150558, 59.99300719954015, 59.99140056780574, 27.890689376949094, 27.934598517641213, 27.875818950710652, 0.9999858412063485, 0.9999829081837518, 0.9999851670463219, 7911.171464038438, 7913.338919300874, 7912.773830962681, 179.96898976961893, 48.39432562857155, 44.871853081855534, 7915.820667789065, 7910.441611779102, 7920.783815257443, 285.0416167140724, 284.7385463571282, 285.1141768177781, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9287, 7.574636, 5498.843, 722.978, 7.607363, 5500.257, 710.4517, 7.734296, 5494.797, 709.0817, 1.550068, 1099.215, 721.0873, 1.525958, 1100.423, 712.6797, 7.713234, 5496.606, 99.98061, 100.0, 99.904, 99.88418, 100.0, 99.9369
35818.841680000005, 59.992614805146204, 59.99251957946874, 59.99408056467192, 27.885227201953622, 27.91158033572568, 27.87040470343504, 0.9999874347780157, 0.9999823532906235, 0.9999856867704771, 7909.864678181511, 7908.080568309769, 7907.710647793536, 180.317291658881, 50.27259123191561, 44.35170377752638, 7911.361780364386, 7911.88392214901, 7915.547967838702, 285.09727991158604, 284.7897297519618, 285.12601074414215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6989, 7.643168, 5500.727, 729.34, 7.535343, 5495.865, 704.0263, 7.790991, 5485.048, 702.7512, 1.560365, 1097.237, 727.5154, 1.511896, 1099.649, 719.0417, 7.648777, 5500.206, 100.0, 99.92342, 99.72282, 99.74739, 100.0, 100.0
35821.12924, 59.99824637983406, 59.99605584835558, 59.9969157473633, 27.911080332434725, 27.92325444461669, 27.88643904937248, 0.9999852644432226, 0.9999773466695194, 0.9999846041794443, 7909.382581118367, 7914.903193787338, 7918.069424171658, 172.54636062107556, 49.37963602437958, 44.464798286962264, 7911.070196251833, 7911.3529547234275, 7916.620878610606, 284.99527545827635, 284.6838522215714, 285.0550466381473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574636, 5498.958, 722.9975, 7.607732, 5500.253, 710.374, 7.733928, 5493.995, 709.0817, 1.549701, 1098.935, 721.1827, 1.525958, 1100.27, 712.3417, 7.714517, 5496.523, 99.97756, 100.0, 99.88796, 99.90174, 100.0, 99.94861
35823.4542, 60.00008985706349, 59.99588188837966, 59.99588646154719, 27.904985088951197, 27.94070350038419, 27.881978718323, 0.9999868242306056, 0.9999767936625328, 0.9999868321764408, 7906.731315927345, 7916.828723198789, 7914.188790897168, 185.19876414378268, 52.33037268418866, 41.717981843760754, 7904.280059010177, 7905.730413755573, 7915.17956566253, 284.87669731930055, 284.6580862182264, 285.1315940418878, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.7383, 7.64299, 5500.669, 722.9975, 7.607363, 5500.146, 710.4128, 7.736874, 5494.335, 702.8677, 1.560916, 1096.884, 727.4773, 1.512079, 1099.786, 712.2026, 7.722574, 5494.951, 100.0, 100.0, 99.8956, 99.73815, 99.96902, 99.91389
35825.7638, 59.99844893650905, 60.000078658986546, 60.000022764053135, 27.89940867233184, 27.90231614349807, 27.90197428427054, 0.9999866173419707, 0.9999792572968695, 0.9999871674538617, 7911.329665772642, 7915.160449960111, 7912.775741413908, 186.86902965410127, 49.22427270526168, 43.11965228872407, 7917.810701885066, 7912.369437261729, 7916.745776988887, 285.0700277326912, 284.7068121815632, 285.0601940333582, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 713.3309, 7.706167, 5497.142, 716.7134, 7.67349, 5499.848, 715.7317, 7.682204, 5498.143, 697.547, 1.567719, 1095.086, 730.7963, 1.504591, 1099.46, 710.2741, 7.731546, 5495.528, 99.94663, 99.99234, 99.96482, 99.56602, 99.89598, 99.91729
35828.14288, 59.995951765839884, 59.99546684353217, 59.996775711617424, 27.894647532585157, 27.9275998008853, 27.879762341350183, 0.9999862488738953, 0.9999771746740692, 0.9999876388738028, 7910.595874235699, 7908.732444645054, 7913.939214948043, 188.01429993550846, 52.24281326772552, 43.471746347090175, 7911.586135967912, 7915.8192544512995, 7917.250247520339, 284.890641814544, 284.708620496021, 285.13625015146073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.7186, 7.643882, 5500.559, 722.9586, 7.606995, 5500.085, 709.5393, 7.740371, 5495.041, 702.7123, 1.560732, 1097.14, 733.8101, 1.49619, 1098.04, 712.6797, 7.712685, 5496.511, 100.0, 100.0, 99.89443, 99.70124, 99.8628, 99.95173
35830.46048, 59.997663827038544, 60.00236059556027, 60.00095238395906, 27.8781880410081, 27.90042053237076, 27.88188070774843, 0.9999855964576696, 0.9999796971683887, 0.9999841730966027, 7905.897719308385, 7907.287518768664, 7910.755652736599, 185.72740991103728, 53.09228860566236, 39.65134062740003, 7909.628334907641, 7904.908115219021, 7913.029505611805, 284.94382415065667, 284.7064031863699, 285.1815765086716, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 723.4052, 7.603191, 5499.819, 727.7836, 7.548789, 5496.386, 704.1622, 7.78915, 5484.655, 708.9069, 1.549701, 1099.016, 739.9713, 1.48085, 1095.806, 719.0616, 7.64896, 5500.146, 100.0, 99.93288, 99.72894, 99.90919, 99.5827, 100.0
35832.87816, 59.99929204988917, 59.99756179923168, 59.99956353050822, 27.89242474976113, 27.920251378039396, 27.87826928368758, 0.9999862219281725, 0.999968305644576, 0.9999844059881711, 7908.639062330476, 7913.068650783238, 7917.1822113934195, 184.87788288668298, 57.94232667151755, 42.34412109957236, 7912.866763270779, 7916.589491619881, 7914.691238933516, 284.97773851487227, 284.70993941777215, 285.15125196283407, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.62, 7.64299, 5500.385, 723.017, 7.607363, 5500.317, 711.0728, 7.735953, 5493.956, 702.79, 1.560365, 1096.879, 733.9246, 1.496555, 1098.449, 712.6996, 7.712502, 5496.787, 100.0, 99.99907, 99.8819, 99.71486, 99.82729, 99.93793
35835.16072, 60.002443317617626, 60.001100458885944, 60.00102588974916, 27.87037361032671, 27.914053621458855, 27.877615070147865, 0.9999856445514429, 0.9999780374318227, 0.9999878037888457, 7910.37873870566, 7908.601162330994, 7918.9589660872825, 181.43473365708724, 51.332291579446064, 41.84875138983472, 7908.2482045226225, 7913.199064254709, 7914.8791128674275, 284.9411027182285, 284.73428832892614, 285.0421840668791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574636, 5498.953, 723.017, 7.607179, 5500.087, 710.3934, 7.735401, 5494.64, 708.9457, 1.550068, 1098.876, 733.9437, 1.496373, 1098.458, 712.6201, 7.712868, 5496.837, 99.9786, 100.0, 99.89332, 99.89642, 99.81902, 99.94109
35837.52528, 59.99927536319902, 60.002485373445694, 60.00180585626739, 27.87597078933696, 27.917710904203275, 27.878979559758296, 0.9999851005635917, 0.9999807144967582, 0.9999886329037146, 7905.186315173187, 7913.434523208816, 7910.191637846577, 183.73851958467776, 49.08454961351117, 40.68575741449886, 7913.4959456932975, 7916.331379496517, 7915.214960598798, 285.06174954493525, 284.82964544064663, 285.17546723291474, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 732.2374, 7.500037, 5492.167, 717.0247, 7.669806, 5499.45, 716.7217, 7.678523, 5499.496, 715.2956, 1.537566, 1100.322, 727.4583, 1.511531, 1099.644, 706.5364, 7.770002, 5488.564, 99.85523, 99.99355, 99.97196, 100.0, 100.0, 99.81519
35839.84092, 60.001264041872545, 60.00187337271173, 60.0029132386432, 27.874028011982265, 27.917470121861296, 27.88585911430542, 0.9999853053646994, 0.9999781914709899, 0.9999848350801288, 7909.137580033232, 7912.148773042287, 7912.0393411619525, 186.30217501133484, 54.2143314908526, 40.529239926144896, 7912.701876675657, 7910.658839381475, 7921.409144465295, 284.9873323636909, 284.7492915237629, 285.11202337226933, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574815, 5498.958, 723.0364, 7.607548, 5500.31, 710.3157, 7.735217, 5494.398, 709.1399, 1.549333, 1099.206, 732.6084, 1.501304, 1098.81, 712.7791, 7.712319, 5496.585, 99.97764, 100.0, 99.88819, 99.92641, 99.89045, 99.93873
35842.210960000004, 60.00399832180233, 60.00721823810747, 60.00377528813689, 27.871352457183765, 27.89078717625374, 27.86924364462714, 0.9999845709184086, 0.999980719654248, 0.9999854234782145, 7907.429035284419, 7902.3836165748835, 7911.81336854844, 177.56588592274466, 48.4142376076029, 40.929274905637385, 7906.5308176541985, 7905.363024019253, 7915.849080090654, 284.9481611790576, 284.6969254374929, 285.21410258337323, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9484, 7.574458, 5498.9, 722.9586, 7.606258, 5500.095, 709.0345, 7.746261, 5491.468, 706.3824, 1.555033, 1098.106, 723.2427, 1.521393, 1100.373, 718.4651, 7.655369, 5500.141, 99.97765, 100.0, 99.86254, 99.79604, 100.0, 100.0
35844.51464, 60.00402968527079, 60.00396459959324, 60.00551475933475, 27.87657905364519, 27.919988678154777, 27.88792901673061, 0.9999844007507543, 0.9999803739026969, 0.9999841624631364, 7908.146289552592, 7913.461207917198, 7920.708045473402, 182.35449597091883, 50.14424488772511, 40.06067126311018, 7909.308522866681, 7914.286665090405, 7915.156429703787, 285.0561520321941, 284.8215055668031, 285.15557274306883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 721.7689, 7.621038, 5500.564, 726.2466, 7.578444, 5499.275, 708.8016, 7.749391, 5493.455, 708.7709, 1.549333, 1099.269, 727.2294, 1.512444, 1099.885, 712.64, 7.711586, 5496.536, 100.0, 99.97887, 99.8796, 99.8766, 100.0, 99.93562
35846.88756, 60.00716914166945, 60.007459990732656, 60.007391956855365, 27.884341269364434, 27.911198052676117, 27.882045355857404, 0.9999877597832565, 0.9999794685518136, 0.9999876316945342, 7905.408818426935, 7914.951749093816, 7917.33767794513, 183.84248138123803, 54.14281294803004, 42.127826441393154, 7913.780784432724, 7918.646788559188, 7911.024179118163, 285.09984992795034, 284.7397511474011, 285.1977378617733, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 720.724, 7.632103, 5500.902, 722.9975, 7.606995, 5500.201, 710.8787, 7.741844, 5494.467, 702.6929, 1.560916, 1096.676, 727.5345, 1.511896, 1099.945, 712.799, 7.71122, 5496.721, 100.0, 100.0, 99.89799, 99.73422, 99.9838, 99.93446
35849.226720000006, 60.00524705495275, 60.0093945105457, 60.00734041787914, 27.871945465055273, 27.90495474325506, 27.85772474394829, 0.9999858629576164, 0.9999772346828478, 0.9999869886554101, 7905.573448203823, 7906.906038352179, 7911.604592523001, 181.76373660179019, 53.827638776757794, 41.73642021376645, 7910.859309343519, 7906.208018913978, 7909.365124526485, 284.97559357591433, 284.6670818355609, 285.16384991277096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 713.4295, 7.706167, 5497.032, 716.7134, 7.671648, 5499.602, 716.5663, 7.675577, 5498.833, 696.4207, 1.570661, 1093.946, 733.7148, 1.496555, 1098.491, 706.3575, 7.769453, 5488.484, 99.94463, 99.99379, 99.99457, 99.47467, 99.86143, 99.78834
35851.69272000001, 60.0030445804468, 60.00496410568781, 60.00441110014768, 27.87879645336798, 27.90872419352604, 27.881873601046472, 0.9999830347328289, 0.9999792973782649, 0.9999848293743823, 7909.331085681408, 7910.519297186453, 7912.553173036157, 183.6789469173426, 50.69093109898631, 43.22759867468358, 7912.135338433428, 7920.436530051677, 7913.4076277166905, 285.09304224420043, 284.6700577485529, 285.13957064407174, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.5411, 7.64299, 5500.727, 722.9586, 7.607363, 5500.027, 709.3257, 7.731719, 5494.073, 702.7706, 1.560549, 1097.096, 727.5154, 1.512079, 1099.859, 712.5604, 7.711586, 5496.638, 100.0, 100.0, 99.89083, 99.7043, 100.0, 99.93746
35854.148400000005, 60.00788259106815, 60.00316687829216, 60.004714425680255, 27.875202571128565, 27.91404417279184, 27.858483290615787, 0.9999885307036973, 0.9999745473478521, 0.9999845604487001, 7910.132046586665, 7907.210465489855, 7905.216471782105, 182.0202910771659, 55.860996017727985, 42.63794770280356, 7908.07994600376, 7909.372177437302, 7912.599839842719, 284.9911391737952, 284.6916033954712, 285.1877693711713, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 719.6594, 7.642276, 5500.721, 722.9586, 7.607363, 5500.138, 710.7816, 7.733744, 5495.271, 702.8483, 1.560365, 1097.057, 734.9927, 1.491807, 1097.266, 715.3637, 7.680822, 5499.457, 100.0, 100.0, 99.90291, 99.73109, 99.7501, 99.98048
35856.4784, 60.00252070560023, 60.00251066654905, 60.00168089613825, 27.880595796211015, 27.940627451074082, 27.86022336516436, 0.9999873240701443, 0.9999766497101691, 0.9999850946210258, 7909.184343781533, 7913.591716953156, 7916.3975758487, 181.49991125752786, 55.524100392915216, 42.552618535054535, 7915.109161344529, 7910.854473494057, 7914.532006720485, 284.9723850222965, 284.6405025175557, 285.09161094156593, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 725.9681, 7.574636, 5498.951, 728.6591, 7.542894, 5497.295, 706.2587, 7.771847, 5489.38, 705.7805, 1.556687, 1097.739, 734.9737, 1.493633, 1098.256, 712.6002, 7.712868, 5497.81, 99.97953, 99.93833, 99.80551, 99.79305, 99.78603, 99.9355
35858.76744, 60.003766117828725, 60.00424810516356, 60.00045742220846, 27.89519623953493, 27.919416248910775, 27.8734484682308, 0.9999845977917173, 0.9999776065605441, 0.9999844965838559, 7911.286988506462, 7915.209994499069, 7912.06154468624, 185.43313108180473, 54.45258383194232, 45.286156295869205, 7914.510921281371, 7912.013210241658, 7911.57490529305, 284.9652486996637, 284.6870492540093, 285.0901440558902, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 722.3998, 7.613899, 5500.205, 722.9586, 7.606811, 5500.03, 710.3351, 7.735401, 5494.651, 709.004, 1.549701, 1098.979, 733.7911, 1.496555, 1098.238, 713.2166, 7.713418, 5496.477, 100.0, 99.99914, 99.87811, 99.90573, 99.81284, 99.93453
35861.13648, 60.00064828733583, 59.99812098750236, 59.99828284875053, 27.88725837455796, 27.932376457366388, 27.887947322629717, 0.9999862792418948, 0.999979281690913, 0.999986679469394, 7909.025757712437, 7911.976258631073, 7911.19419862472, 184.0557624412536, 50.23906865505029, 39.876779776744115, 7909.468047372685, 7913.893459960328, 7910.799814080104, 284.98476836008336, 284.6914170264764, 285.10176106781756, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 0), 5500.0, 720.0, 730.7589, 7.518598, 5492.869, 717.5889, 7.675332, 5499.998, 716.9546, 7.673921, 5500.104, 715.4121, 1.53775, 1100.123, 727.6108, 1.511896, 1099.504, 706.0792, 7.772382, 5488.311, 99.88746, 99.99258, 100.0, 100.0, 99.99249, 99.7829
