TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
35877.61248, 59.98325095823896, 59.98613674411806, 59.98966496446694, 22.826972578870667, 22.866631889500727, 22.829967335335816, 0.9999956897708209, 0.9999921175265271, 0.9999976590158466, 6467.759391590769, 6473.975231593657, 6472.250842276144, 136.25948372148127, 23.51481338859503, 15.90646466516273, 6469.516231199404, 6472.3992782689975, 6473.417174089733, 284.76649506361423, 284.57382879028756, 285.0197597981903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6791, 7.642811, 5500.171, 723.0558, 7.606811, 5500.088, 710.3157, 7.735585, 5494.441, 702.7123, 1.561284, 1097.136, 727.5536, 1.511531, 1099.777, 712.3815, 1.543736, 1099.62, 100.0, 100.0, 99.89753, 99.69771, 99.99476, 99.96404
35879.929840000004, 59.983186599566146, 59.98181419485157, 59.98136334932134, 22.824342606218398, 22.848913821749566, 22.792804668394886, 0.9999961636420596, 0.9999934509755978, 0.9999961096984116, 6465.439030509153, 6468.623058959778, 6471.5264799975375, 131.1474736592902, 22.707790867058975, 26.580987869431283, 6470.346159008213, 6472.462973792024, 6467.742373295853, 284.8982257321812, 284.62412381445677, 284.96162110966344, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 726.0076, 7.574279, 5498.958, 729.34, 7.534974, 5495.695, 704.0069, 7.789518, 5485.231, 709.1205, 1.549885, 1098.998, 721.2399, 1.526323, 1100.289, 718.6043, 1.530917, 1100.153, 99.97956, 99.91936, 99.72714, 99.88858, 100.0, 100.0
35882.28884, 59.97925994824947, 59.98236284257611, 59.98382284212056, 22.842821464375557, 22.85191273054085, 22.83211397395881, 0.9999964108393153, 0.9999944646588127, 0.9999973181979944, 6471.371108216763, 6470.248827101598, 6478.133395844874, 133.6643521326423, 19.066043134652773, 16.876688126032775, 6472.015720342881, 6472.674507116433, 6476.86323193735, 284.79124158387083, 284.58079512224265, 285.05555901318513, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6791, 7.64299, 5500.559, 723.017, 7.606995, 5500.2, 710.2575, 7.735033, 5494.059, 702.7512, 1.560732, 1096.308, 727.4964, 1.511348, 1099.982, 712.6201, 1.542454, 1100.05, 100.0, 100.0, 99.89058, 99.69984, 99.99698, 99.94391
35884.59184, 59.98170351658934, 59.98289333101672, 59.980679466120776, 22.829074294504828, 22.863980577332924, 22.84924000895481, 0.9999964141505359, 0.999991457777984, 0.9999964712375765, 6470.071255264433, 6475.804813013077, 6475.2104764088635, 135.32712345051414, 28.56138054738608, 19.631489888293117, 6472.320484998353, 6477.315911645348, 6474.58544498744, 284.82282456851556, 284.5923702449073, 285.03256410978173, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574101, 5498.843, 723.0364, 7.606995, 5500.201, 710.2769, 7.735033, 5494.272, 708.9263, 1.548598, 1098.692, 720.4006, 1.528332, 1100.302, 720.672, 1.525424, 1100.334, 99.97756, 100.0, 99.89445, 99.8639, 100.0, 100.0
35886.901840000006, 59.982342829936314, 59.983070439234865, 59.98315411377381, 22.832681406780736, 22.832415648488563, 22.840878972549003, 0.9999960659459194, 0.999991869661205, 0.9999952113668911, 6468.742110513233, 6469.750189829634, 6473.136873080717, 138.1043238045113, 24.614545821521183, 21.171789575127605, 6477.019163638873, 6473.773145644093, 6473.865403576376, 284.8639996435544, 284.4901022907328, 284.945056036092, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 732.2769, 7.499858, 5492.052, 716.8495, 7.672201, 5500.343, 715.5569, 7.689935, 5498.155, 712.577, 1.543265, 1099.537, 718.8555, 1.529428, 1100.01, 719.5785, 1.530185, 1099.803, 99.85408, 99.99286, 99.96506, 99.90019, 99.99949, 100.0
35889.337600000006, 59.98064623047718, 59.9830376802709, 59.97790406712752, 22.851743770760713, 22.891951457444367, 22.827859063332543, 0.999996822096868, 0.9999938508888895, 0.9999967920910174, 6468.502689053068, 6475.1017682461015, 6474.349635003886, 134.14032894492766, 20.483239473367576, 17.88621892797528, 6466.254733558112, 6475.433869463005, 6479.920169384296, 284.765606865274, 284.5356810977299, 284.9978619043559, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.843, 719.301, 7.650097, 5499.7, 710.2963, 7.734849, 5493.984, 715.2762, 1.537014, 1099.925, 721.1254, 1.524862, 1099.875, 724.6483, 1.517183, 1099.762, 99.97756, 100.0, 99.89025, 99.99174, 100.0, 99.98118
35891.673160000006, 59.983263694583016, 59.98378735586625, 59.98251758928249, 22.82904845627801, 22.854937656277812, 22.817662740827434, 0.9999970642954896, 0.9999933127124183, 0.9999955777669308, 6467.944471976188, 6474.206589051593, 6470.648413575018, 134.38884979872142, 26.499084728274283, 18.669396741923265, 6472.338985552579, 6467.227829140339, 6467.538763412752, 284.7986299453689, 284.5463358416442, 285.0655069357789, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.8423, 7.637279, 5500.462, 710.6043, 7.731328, 5493.468, 703.9875, 7.790991, 5484.768, 721.7231, 1.524328, 1100.574, 727.401, 1.512079, 1100.033, 730.8909, 1.503449, 1098.47, 100.0, 99.87983, 99.71869, 100.0, 99.93093, 99.85953
35894.07492000001, 59.98488378257673, 59.98220627345294, 59.985418076142224, 22.852649403668362, 22.881358655300637, 22.855297223589908, 0.9999959859750234, 0.9999919578627622, 0.9999974699718431, 6472.53956028131, 6476.037638890549, 6469.441548861588, 135.16574064649944, 22.584473709491704, 14.847172676543778, 6472.695701690911, 6474.20288552847, 6479.084399605474, 284.8364006094588, 284.48879647947814, 284.87734675058033, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574458, 5499.016, 716.7523, 7.672753, 5499.373, 710.3157, 7.734849, 5493.99, 715.548, 1.53775, 1100.075, 721.2017, 1.525228, 1100.33, 724.7277, 1.517916, 1100.138, 99.98071, 99.99151, 99.89445, 100.0, 100.0, 99.99962
35896.360160000004, 59.98453681890232, 59.983881323344264, 59.984616568777405, 22.848626495920016, 22.874456064018638, 22.852919396438374, 0.9999954601838899, 0.9999904504438122, 0.9999957010254024, 6477.674247815096, 6475.5979479973685, 6473.90937011766, 142.1999380692573, 27.020648085245284, 15.782477812032539, 6472.046308375186, 6474.805617012434, 6476.031566869509, 284.78356048239453, 284.56334147086966, 285.05762029718807, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6791, 7.64299, 5500.507, 716.8301, 7.672937, 5499.616, 710.3351, 7.734849, 5494.323, 715.5869, 1.53775, 1100.167, 727.5918, 1.511531, 1099.803, 730.9108, 1.5029, 1099.036, 100.0, 99.99044, 99.89022, 100.0, 99.97918, 99.9032
35898.7894, 59.98537513262225, 59.98576985453723, 59.979536414625386, 22.850070293318915, 22.881436954881742, 22.842145143278238, 0.9999950072428794, 0.999984964455902, 0.9999953218326731, 6470.379550015472, 6474.362626702734, 6474.5291753045185, 142.35836103053998, 31.725777515796835, 20.850891701604965, 6473.85205445893, 6474.87602503661, 6475.6497851199465, 284.86105287430286, 284.55324764781324, 284.9665855093761, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 713.7253, 7.701884, 5495.817, 723.017, 7.606995, 5500.2, 716.644, 7.674289, 5499.764, 709.1205, 1.549701, 1099.041, 733.0662, 1.499843, 1098.683, 735.2051, 1.492828, 1097.892, 99.92255, 100.0, 99.99028, 99.91138, 99.88178, 99.80067
35901.162280000004, 59.983534804072285, 59.984760352446564, 59.98262684568165, 22.84163100764219, 22.85742807180423, 22.847474529726128, 0.9999973756145041, 0.9999891525516528, 0.9999963233987701, 6471.23811881007, 6480.851652116904, 6475.1229339247075, 140.84456090666163, 31.026001298253277, 15.681137953122288, 6475.958264678092, 6477.519144540945, 6473.233818244874, 284.76367392793867, 284.4855482926108, 284.97397123235265, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6594, 7.642632, 5500.554, 716.7717, 7.672569, 5499.616, 710.2381, 7.735769, 5494.38, 712.5381, 1.544185, 1099.494, 727.2866, 1.512079, 1099.89, 731.1494, 1.5029, 1099.209, 100.0, 99.9934, 99.89124, 99.93051, 99.98672, 99.92673
35903.43580000001, 59.98290375885073, 59.983802098541055, 59.986610200871205, 22.853416103599177, 22.858297152801473, 22.81402363653343, 0.9999958150449308, 0.9999872843082196, 0.9999959256198527, 6467.894248621262, 6464.570790770456, 6467.666911672394, 139.23651751450552, 30.305287638761, 17.980360036103775, 6459.786334001511, 6472.951808060642, 6468.05983454085, 284.7505292242824, 284.47123122953457, 284.9624662780541, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.6451, 7.625857, 5500.614, 713.2308, 7.707935, 5497.327, 706.4333, 7.773136, 5487.853, 704.0328, 1.55871, 1097.053, 721.4116, 1.526141, 1100.693, 724.6681, 1.517366, 1100.496, 100.0, 99.96979, 99.77774, 99.67875, 100.0, 100.0
35905.71332, 59.991170147998425, 59.988285215750864, 59.98875996459758, 22.835038539368135, 22.86714342990821, 22.835953624365978, 0.9999961394774938, 0.9999909660308312, 0.9999958385974484, 6468.596192450113, 6475.283543532997, 6474.091097927592, 139.52222782641138, 30.947761405451672, 13.975829437662924, 6467.781620314594, 6474.626013252402, 6472.9338990676915, 284.7927284434873, 284.50259687515666, 284.89029032576093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 721.9069, 7.625678, 5500.516, 715.6044, 7.676621, 5499.772, 710.2769, 7.735401, 5494.225, 709.2176, 1.549517, 1098.79, 727.4964, 1.512079, 1099.894, 731.1693, 1.503815, 1098.972, 100.0, 99.99445, 99.89226, 99.88858, 99.9984, 99.90512
35908.02348, 59.98743228363921, 59.98818471105216, 59.98629386724129, 22.83879714846122, 22.853620011062155, 22.84166887271108, 0.9999970608014841, 0.9999901144505485, 0.999995206412773, 6469.208840329758, 6473.793366843073, 6474.139776085896, 141.49770659302976, 25.52109810755735, 21.39318933311779, 6472.902929409084, 6472.612679048329, 6476.1776173084445, 284.7406796679136, 284.4817952598356, 284.9378141019495, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9287, 7.574636, 5498.791, 716.5772, 7.672385, 5499.999, 710.3157, 7.734481, 5494.164, 702.9066, 1.559813, 1096.884, 727.5536, 1.511896, 1099.985, 724.8669, 1.518099, 1099.93, 99.97661, 99.99858, 99.89236, 99.71533, 99.97904, 99.99227
35910.3294, 59.99260638899541, 59.988551472591126, 59.99059850528696, 22.83579919429297, 22.87121313244734, 22.830949083825857, 0.9999956439330179, 0.9999892971513931, 0.9999958510254724, 6472.096895584083, 6473.990159743362, 6477.580369209489, 144.84315885882302, 28.522480165707748, 21.699777355966944, 6470.096850926436, 6476.222171294757, 6471.445709979512, 284.8232811600619, 284.46150984293604, 284.88200214479434, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 732.2966, 7.49968, 5492.058, 723.0364, 7.606627, 5500.312, 716.6829, 7.673921, 5499.148, 696.4596, 1.569926, 1094.188, 733.8864, 1.496008, 1098.57, 718.5447, 1.531466, 1100.575, 99.85419, 100.0, 99.99441, 99.47022, 99.81591, 100.0
35912.62532000001, 59.9921639404435, 59.99125051845361, 59.99439682974149, 22.84722756081296, 22.864586356379338, 22.849470810649805, 0.9999948926298873, 0.9999888493322167, 0.9999947386830814, 6470.98331179569, 6468.542303336782, 6468.836815020298, 139.01000112161375, 30.62313198723814, 16.545285639322174, 6474.440079188891, 6473.440064724345, 6474.405277033438, 284.778438126006, 284.51932642681203, 284.9577676702661, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574458, 5498.786, 717.0052, 7.670727, 5499.896, 710.2381, 7.735217, 5494.049, 702.9648, 1.560181, 1096.932, 727.4964, 1.511165, 1100.007, 724.8868, 1.517733, 1100.086, 99.97765, 99.9967, 99.8954, 99.71972, 99.96146, 99.99886
35914.98376, 59.99303743469976, 59.99109922799894, 59.992388436060914, 22.82750045912927, 22.86918611983774, 22.82528789424616, 0.9999945727829254, 0.9999905696280673, 0.9999946116374369, 6468.166010276158, 6468.171405581932, 6472.987305308401, 138.60314280339338, 32.397486288597065, 21.511565910944682, 6471.774931546481, 6470.4159040301065, 6468.915405759157, 284.8357215038677, 284.53459022233045, 284.97582769781553, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9879, 7.573923, 5498.791, 723.0364, 7.606627, 5500.26, 710.1799, 7.734665, 5494.208, 702.8677, 1.560732, 1096.651, 727.4773, 1.511713, 1099.673, 726.199, 1.514436, 1099.675, 99.97661, 100.0, 99.89136, 99.71972, 99.96571, 99.98111
35917.245720000006, 59.99253871540416, 59.99493821713025, 59.99160597100069, 22.83160164871887, 22.875498936246032, 22.834665169379004, 0.9999952439351822, 0.9999925121561138, 0.9999940363158087, 6474.1536236070115, 6472.906813231858, 6473.638400705724, 134.64496893184463, 24.08765421121643, 19.12662542733551, 6474.317095520295, 6467.671170232676, 6473.095050351474, 284.85247297212885, 284.56803130922276, 284.9483373898358, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6594, 7.64299, 5500.507, 729.34, 7.535343, 5495.695, 704.1816, 7.788966, 5486.568, 707.936, 1.552643, 1098.312, 724.0439, 1.519384, 1099.91, 727.3521, 1.513155, 1099.635, 100.0, 99.92344, 99.74314, 99.84517, 100.0, 99.96545
35919.57808, 59.99566019465266, 59.99787610790599, 59.994793640826416, 22.85769888331822, 22.85982922411067, 22.832237493988316, 0.9999952829413119, 0.9999913000293735, 0.99999434647701, 6469.880693912778, 6475.388543347181, 6473.5557000545205, 137.2316355646896, 26.733532642889713, 18.390235684891195, 6474.371762421782, 6474.906019479954, 6474.5515139261, 284.8744040864183, 284.6174214576714, 285.0268156586872, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.909, 7.580883, 5499.35, 723.0364, 7.606627, 5500.148, 710.3546, 7.735217, 5494.038, 707.8389, 1.551723, 1098.655, 727.2675, 1.510983, 1099.786, 724.7874, 1.518099, 1100.175, 99.98678, 100.0, 99.89019, 99.87941, 99.94773, 99.97693
35921.953680000006, 59.99472668725983, 59.99623742106234, 59.997033719790295, 22.850104231643634, 22.871764403689657, 22.8459113298171, 0.9999965072665707, 0.9999920434756601, 0.9999966205809542, 6473.483706959629, 6475.7124728451845, 6477.647804525621, 143.1224469065911, 19.28799066549027, 18.00774124481086, 6469.39332871454, 6471.900596081975, 6476.26470954361, 284.8517559389106, 284.53792653428263, 284.97511418763054, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 717.0176, 7.674043, 5499.404, 718.9702, 7.649729, 5500.216, 715.5958, 7.680547, 5499.409, 715.4703, 1.537382, 1100.041, 734.0009, 1.497103, 1098.216, 718.6838, 1.531466, 1099.904, 99.98848, 100.0, 99.98504, 100.0, 99.8009, 99.98986
35924.317800000004, 60.00200070664511, 60.00197444203565, 59.999823654633325, 22.86408356686645, 22.854688562635836, 22.824094667216556, 0.9999962156126627, 0.9999888929947954, 0.9999970199549302, 6472.6247300936675, 6473.442189935806, 6480.553833483986, 141.8178929034957, 27.034285318826278, 14.776755501968182, 6470.798480147709, 6473.326130330913, 6479.239370530771, 284.8089951882807, 284.45806365845243, 285.0313467555284, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6791, 7.643168, 5500.669, 723.0558, 7.606627, 5499.976, 710.1799, 7.735953, 5493.99, 709.1205, 1.549701, 1098.679, 727.5154, 1.511165, 1099.331, 724.847, 1.517366, 1100.311, 100.0, 100.0, 99.88932, 99.89476, 99.98131, 100.0
35926.65028, 60.004527219544386, 60.003125437426625, 60.00250524868449, 22.85216097903884, 22.87705039289704, 22.83096223682985, 0.9999953412408319, 0.9999930594793307, 0.9999974946020697, 6470.49906193258, 6474.858848928499, 6472.762372316672, 140.99966901314122, 23.033160257981308, 15.987796535545385, 6474.717125230095, 6474.379975836887, 6472.792251063169, 284.8383236617741, 284.58082427728846, 284.9544327096101, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6989, 7.64299, 5500.455, 716.6939, 7.673674, 5499.859, 710.2963, 7.734849, 5494.16, 715.4897, 1.537382, 1100.148, 727.2675, 1.512079, 1099.512, 724.8669, 1.518099, 1099.749, 100.0, 99.98429, 99.89241, 100.0, 99.95421, 100.0
35929.058600000004, 60.00421707113276, 60.00417034096335, 60.003810809726, 22.852581647007824, 22.86524118228015, 22.842756819563043, 0.9999959830481676, 0.9999938973253911, 0.9999972841633918, 6469.9807787909685, 6474.134617437977, 6479.213050235892, 135.23826569460118, 23.554479704142977, 17.4079019324995, 6465.979186658377, 6475.82477813335, 6477.581300699376, 284.8578230938139, 284.58099749841307, 284.96145986675157, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574279, 5498.848, 710.4098, 7.732801, 5494.361, 704.0651, 7.790255, 5484.719, 721.8591, 1.524328, 1100.217, 721.2017, 1.525776, 1100.227, 730.8909, 1.503266, 1098.633, 99.98062, 99.89607, 99.72076, 100.0, 100.0, 99.87431
35931.36196, 60.00664030770804, 60.007291826793875, 60.009537317114976, 22.849823455172878, 22.876644180961815, 22.825703754914333, 0.9999957522085557, 0.999992820262204, 0.9999971609945754, 6468.861304300908, 6475.223981272198, 6476.477878746787, 135.40353945477068, 24.828502187086087, 19.77242523245195, 6473.509884663331, 6466.63035723812, 6473.720958040527, 284.83891532507147, 284.58515135564625, 284.9632654106743, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6989, 7.64299, 5500.559, 716.7134, 7.672569, 5499.503, 710.3351, 7.734481, 5493.979, 715.315, 1.537566, 1100.167, 727.4773, 1.511348, 1099.529, 727.531, 1.510225, 1099.385, 100.0, 99.98957, 99.89317, 100.0, 99.98154, 99.94268
35933.762160000006, 60.00554585023475, 60.00672407291832, 60.00846027559452, 22.856677221447192, 22.858744607695733, 22.839722847850965, 0.9999938335285498, 0.9999868927181785, 0.9999950743212432, 6470.224272970212, 6470.989001114924, 6471.938895409416, 138.83425677563537, 32.72945937065185, 22.48182892937666, 6471.573276485311, 6470.302049641817, 6473.772359614221, 284.8515589779362, 284.5260468813222, 284.9540816007215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9879, 7.574458, 5498.901, 716.7717, 7.671648, 5500.109, 711.8493, 7.708342, 5497.901, 712.1692, 1.543449, 1099.189, 732.3986, 1.499477, 1098.158, 736.9547, 1.486785, 1096.624, 99.97651, 99.99567, 99.95773, 99.95253, 99.88427, 99.69166
35936.086160000006, 60.009016815068705, 60.009029477173506, 60.011150324257216, 22.849916677628254, 22.861931947264743, 22.830578427393483, 0.9999954391071381, 0.9999870756113546, 0.9999949887396873, 6473.854876303577, 6472.918080865611, 6475.030117572235, 142.04564588483845, 30.75970143858779, 21.54989805732339, 6476.540553975193, 6473.690401277221, 6479.447670398681, 284.84744340654265, 284.6085251976895, 285.0050240124037, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 729.6548, 7.536266, 5496.649, 719.0286, 7.649913, 5500.121, 711.2281, 7.729327, 5494.394, 715.4703, 1.537933, 1100.215, 727.5727, 1.512079, 1099.925, 731.0897, 1.503266, 1098.699, 99.93767, 99.99728, 99.89666, 99.98208, 99.96387, 99.9243
35938.38824, 60.008154879515764, 60.00858814653578, 60.007981509660944, 22.82711560252067, 22.86410149100603, 22.842140035347068, 0.9999954735790534, 0.9999880209315472, 0.9999947427508107, 6471.670228293255, 6468.653332032689, 6474.758545079705, 140.62896021541383, 32.663283694883035, 19.409659843274767, 6472.413672298676, 6470.373794125138, 6476.102696491822, 284.82943962505703, 284.50217124499284, 285.0422111672945, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574279, 5498.791, 716.869, 7.672937, 5499.489, 710.2575, 7.734481, 5494.152, 709.0817, 1.549701, 1098.92, 727.4583, 1.512079, 1099.902, 731.1096, 1.5029, 1098.816, 99.97765, 99.98931, 99.8904, 99.86085, 99.98971, 99.92238
35940.75052, 60.00778625483979, 60.0087343271667, 60.010231006887416, 22.81198063677245, 22.862786290116237, 22.824032642872965, 0.9999954363053615, 0.9999917261333254, 0.9999971964156584, 6466.281120427517, 6465.91166907801, 6473.476245475382, 136.3892785625626, 24.06845038426968, 17.58773598883181, 6465.940598748912, 6462.86079164417, 6467.118093044539, 284.89410345376405, 284.58483759164614, 284.92366737281014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6791, 7.642811, 5500.449, 710.7016, 7.728933, 5495.216, 704.0457, 7.790623, 5485.059, 702.7512, 1.560365, 1096.496, 720.9919, 1.525593, 1100.761, 724.9266, 1.517366, 1100.462, 100.0, 99.90534, 99.72071, 99.70649, 100.0, 100.0
35943.06196000001, 60.00639473209474, 60.00443387866354, 60.0080891420081, 22.859336103026855, 22.866764694830103, 22.85262040843923, 0.9999939883484232, 0.999986842783765, 0.9999950234285635, 6472.693805150772, 6470.310669827905, 6474.436914503524, 139.223692467428, 31.002587552823115, 21.642445479164166, 6474.52290136189, 6470.808056207493, 6472.704183787899, 284.8243364256565, 284.51961683344854, 285.00698347068607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574279, 5498.953, 716.7523, 7.672937, 5499.781, 710.2769, 7.735217, 5494.321, 709.2564, 1.549149, 1098.872, 727.5154, 1.512261, 1099.885, 730.9904, 1.503266, 1099.246, 99.97661, 99.99482, 99.88917, 99.87894, 99.98815, 99.93005
35945.383760000004, 60.00232982195684, 60.00400910453048, 60.00613779795253, 22.826385880243354, 22.84631360733558, 22.84305018313243, 0.9999971796299888, 0.9999911902255743, 0.9999953515477648, 6474.015273577462, 6474.492292065119, 6471.701103491022, 138.97297250315205, 27.723864663892527, 20.63294365644549, 6473.626658011633, 6468.694392374106, 6469.2682319135165, 284.8196135405447, 284.47504293460054, 285.0417803205704, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6989, 7.642811, 5500.507, 716.869, 7.673306, 5499.713, 710.2963, 7.734849, 5494.049, 702.8677, 1.559997, 1096.981, 727.6108, 1.511896, 1100.05, 724.5886, 1.519564, 1100.524, 100.0, 99.99039, 99.89753, 99.72411, 100.0, 100.0
35947.737120000005, 59.99655496192642, 59.998875914360454, 60.00090250244516, 22.837513336481543, 22.856893744059803, 22.83063728639211, 0.9999963754073156, 0.9999882277908941, 0.9999967142206763, 6468.800239255402, 6476.567524367907, 6470.906238996401, 140.13308164763703, 30.343035196778146, 19.149214806517875, 6473.752006312972, 6474.270895604926, 6476.8977453197185, 284.80036047553705, 284.4450906584356, 285.00421280005975, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 713.5676, 7.701348, 5496.896, 723.017, 7.607363, 5500.081, 716.6052, 7.674473, 5499.325, 697.5665, 1.567352, 1095.242, 731.4449, 1.503678, 1099.366, 722.3221, 1.522127, 1100.571, 99.97258, 100.0, 99.98813, 99.51713, 99.94098, 100.0
35950.08412, 59.99426311891722, 59.9972752354193, 59.996483167918726, 22.844694347666266, 22.844121425729725, 22.82661472451409, 0.9999961169842315, 0.9999915314292, 0.999996069238213, 6472.364942092706, 6470.940211080113, 6471.788065419857, 138.43713005366226, 27.283026493391844, 17.690300641428735, 6472.5901850606115, 6474.651073193893, 6472.860515564396, 284.8570495279544, 284.49824893124253, 284.97383705314826, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6791, 7.643168, 5500.449, 718.4838, 7.651571, 5500.877, 710.2575, 7.735033, 5494.498, 702.8289, 1.560181, 1096.569, 727.6299, 1.512079, 1100.002, 724.7079, 1.518099, 1100.276, 100.0, 100.0, 99.89855, 99.73815, 99.99447, 100.0
35952.367360000004, 59.99354424294475, 59.99128122862414, 59.99257362142221, 22.82790092655946, 22.8382258989666, 22.830843839940822, 0.9999949347374688, 0.9999919606599704, 0.999995212257394, 6467.546707879918, 6466.60141736896, 6471.715024802923, 135.47760609985153, 26.767600485914954, 19.921287968266768, 6464.49941558923, 6469.653444910751, 6471.568740268395, 284.8157385917599, 284.41086385757023, 284.9760651827637, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 722.3209, 7.614792, 5500.205, 727.0637, 7.561867, 5497.58, 704.9775, 7.785837, 5484.727, 708.9651, 1.549333, 1099.074, 721.2399, 1.526141, 1100.497, 731.1096, 1.503266, 1099.259, 100.0, 99.9546, 99.75045, 99.91445, 100.0, 99.93122
35954.68192, 59.99190313200876, 59.99295575757491, 59.991571977167446, 22.84919676150153, 22.860188186493875, 22.85478603906162, 0.9999968297781408, 0.9999887606984112, 0.9999960078262613, 6472.016572175545, 6474.074939757789, 6474.0225369887185, 139.772627395987, 26.625446257338808, 19.47064307027757, 6470.2299961189765, 6469.8884868735995, 6476.04958881301, 284.7809174878027, 284.42290106809753, 284.9768855107746, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 720.2706, 7.640491, 5500.45, 723.0753, 7.606811, 5500.26, 710.3351, 7.735401, 5493.991, 702.8871, 1.559997, 1096.632, 727.6871, 1.511713, 1100.072, 724.7675, 1.517916, 1100.264, 100.0, 100.0, 99.89537, 99.71839, 100.0, 100.0
35956.992280000006, 59.985878483525795, 59.98961230973031, 59.98652818937622, 22.86492453945466, 22.87320315425144, 22.84998698549818, 0.9999955409558425, 0.9999898417240718, 0.9999950531853244, 6468.440615487052, 6474.529854947577, 6480.245126703646, 139.4418314119066, 27.474355045592347, 18.911827609749935, 6474.283708543588, 6471.964524224323, 6476.186856136375, 284.78369615773215, 284.42114827398996, 285.00645755679875, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.791, 723.017, 7.606995, 5500.148, 710.1993, 7.735033, 5493.99, 709.2176, 1.548781, 1098.949, 727.5727, 1.511896, 1100.038, 724.9266, 1.518282, 1100.044, 99.97661, 100.0, 99.89656, 99.86085, 100.0, 100.0
35959.284360000005, 59.986621196050706, 59.985666696920234, 59.98647017610625, 22.818617150821936, 22.851600823003473, 22.842885800777935, 0.9999939158926696, 0.9999930835885624, 0.9999953436255172, 6474.750434859139, 6467.619089905088, 6474.559433129362, 138.54785762297615, 30.806750992539264, 21.267422025630594, 6473.693452468883, 6472.050389509585, 6475.104401618233, 284.82273918666897, 284.51050613929476, 285.0090311526856, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 732.2769, 7.500037, 5492.0, 716.8301, 7.673674, 5500.009, 716.6829, 7.674105, 5499.433, 715.5869, 1.537566, 1100.234, 733.8483, 1.496921, 1098.406, 718.8032, 1.530917, 1100.068, 99.85313, 99.99164, 99.98828, 99.96267, 99.85369, 100.0
35961.59092, 59.98721635920626, 59.986311758820705, 59.983688214169824, 22.838575805535605, 22.86111601641915, 22.8395243750096, 0.9999956014528623, 0.9999886652523784, 0.9999934484131678, 6475.256264725208, 6468.314125636877, 6478.808424859852, 137.7335993443803, 29.928750376232983, 22.56486646624853, 6468.9421595525855, 6477.145938144796, 6475.496565457982, 284.8440548240717, 284.4488936111892, 284.9386287666014, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.848, 723.0364, 7.607179, 5500.032, 710.3351, 7.734481, 5494.324, 709.1011, 1.549701, 1098.911, 727.4201, 1.512444, 1099.666, 724.847, 1.517549, 1099.893, 99.9787, 99.99918, 99.8904, 99.8661, 99.96821, 99.98886
35963.978160000006, 59.983262108248724, 59.98501720165334, 59.98454819547182, 22.81574680137543, 22.838467406272137, 22.80451482156613, 0.9999951676818811, 0.9999854042225534, 0.9999951133298585, 6466.1866212703735, 6465.518416023174, 6468.172407117992, 140.53913180157542, 36.33292831049482, 19.39413343656861, 6465.589088902174, 6463.933952119721, 6470.587299575859, 284.734574597585, 284.48033734842795, 284.94805956914615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574279, 5498.791, 716.8301, 7.672569, 5499.39, 710.2769, 7.734849, 5493.871, 709.0817, 1.549885, 1098.505, 734.9737, 1.491442, 1097.587, 727.4515, 1.510591, 1099.472, 99.97556, 99.9895, 99.89543, 99.86271, 99.77927, 99.93332
35966.26064, 59.98684714673415, 59.98563822999628, 59.98591615959374, 22.83184233522863, 22.846787252089367, 22.827639778275554, 0.9999955036605528, 0.9999840045649363, 0.9999952748734806, 6468.1030214526445, 6471.705752716646, 6475.340350852437, 139.6672284691465, 32.79330629040942, 21.261397566195683, 6476.785260285709, 6475.905132153854, 6477.602224712583, 284.8746207662806, 284.54722738890916, 285.0095956090486, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6989, 7.641919, 5500.755, 711.5577, 7.722855, 5496.283, 706.8022, 7.771663, 5489.11, 706.7126, 1.553746, 1098.259, 735.0881, 1.493999, 1097.78, 724.847, 1.517916, 1099.834, 100.0, 99.93101, 99.79937, 99.84032, 99.79784, 99.98353
35968.658, 59.984962969777186, 59.983276300306095, 59.98571036114521, 22.83069593964448, 22.843298728532424, 22.8269883192026, 0.9999961165845501, 0.999986141425341, 0.9999951964246215, 6471.204283958976, 6466.9397122411665, 6476.309975604764, 142.5791768031304, 36.91708418907092, 17.750447662907845, 6473.243931978639, 6471.843311724421, 6478.945561240642, 284.8574250622013, 284.5215952207717, 285.062085968299, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 723.3658, 7.603191, 5500.371, 716.8885, 7.672201, 5499.422, 710.2963, 7.734849, 5493.986, 702.6929, 1.560916, 1096.826, 733.7148, 1.49619, 1097.804, 724.6085, 1.518099, 1099.927, 100.0, 99.98808, 99.89339, 99.69372, 99.83093, 99.99194
35970.97224, 59.98650620350961, 59.98445650443905, 59.9858428033895, 22.834185629983864, 22.857486064696566, 22.83270727026445, 0.9999959248680855, 0.9999924376269638, 0.9999971529356184, 6470.906120033536, 6474.255146820184, 6470.8645862902285, 140.10077086839811, 27.619320188394795, 13.841873437716458, 6471.961994922678, 6472.461224985066, 6472.889732896729, 284.92602075814165, 284.583535432162, 285.0499140046262, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 714.5139, 7.706881, 5497.884, 722.978, 7.607548, 5500.088, 716.644, 7.673553, 5499.427, 696.5761, 1.570477, 1094.101, 727.382, 1.511348, 1099.812, 718.4651, 1.5311, 1100.044, 99.93747, 100.0, 99.99147, 99.46229, 99.98154, 100.0
35973.31188, 59.987382338923005, 59.98991197001071, 59.99125460603388, 22.83794187394687, 22.851784069258674, 22.829978672763584, 0.9999965174076786, 0.9999857449555908, 0.9999955156257819, 6470.101970430742, 6471.359913066191, 6473.890322093845, 140.70477518137363, 34.94589399745337, 16.74649013711837, 6472.82581527278, 6472.016169345509, 6478.555627534459, 284.7754330048824, 284.4206989835918, 284.98914878666426, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6989, 7.642632, 5500.507, 716.7134, 7.672385, 5499.567, 710.2963, 7.735401, 5494.156, 702.926, 1.560549, 1096.875, 733.7529, 1.496555, 1097.9, 724.9266, 1.517733, 1100.049, 100.0, 99.99338, 99.89235, 99.71446, 99.8367, 100.0
35975.64504, 59.99274002228295, 59.99381102335841, 59.99163053347747, 22.829979358100143, 22.84235193035642, 22.828206132670203, 0.9999942510708434, 0.9999862655580369, 0.9999946369518723, 6473.45272442921, 6473.778266113104, 6470.9798207868125, 139.9695324410418, 34.44155974570822, 20.554992498606225, 6471.937881800183, 6467.433045696103, 6471.568773867849, 284.8827042887399, 284.58816351265943, 285.0340080550206, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.6791, 7.64299, 5500.56, 723.0558, 7.606811, 5500.089, 710.2381, 7.735953, 5494.048, 702.8483, 1.560365, 1096.938, 733.6385, 1.496921, 1098.276, 724.847, 1.517549, 1099.956, 100.0, 100.0, 99.89039, 99.69464, 99.84188, 99.9977
35977.954600000005, 59.99281005572048, 59.99356318676204, 59.99528250321482, 22.826628741708028, 22.846218799916333, 22.832782006953096, 0.9999944561961491, 0.9999876829751667, 0.9999936378999446, 6472.771495724228, 6471.846047028841, 6472.753505287407, 136.19007506133084, 32.956831296260134, 20.5349778986631, 6474.683824610697, 6471.409301619057, 6473.68016672558, 284.87296108974124, 284.45298728950013, 285.03361734587196, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9879, 7.574279, 5498.843, 729.34, 7.535158, 5495.865, 704.0263, 7.790807, 5485.0, 709.0817, 1.549149, 1098.799, 740.0475, 1.479936, 1095.61, 730.5132, 1.506013, 1099.221, 99.97756, 99.92035, 99.72586, 99.86743, 99.59955, 99.93769
35980.271400000005, 59.99894040329748, 59.99630952715641, 59.997036027610335, 22.82859169543675, 22.874222744181427, 22.820021385548316, 0.9999935933378792, 0.9999871705591811, 0.9999952456673382, 6473.241648877245, 6472.425184333231, 6475.492682905894, 139.35929866016613, 29.365837402158377, 21.35645264200957, 6472.001324234959, 6468.632821484421, 6482.02720517566, 284.863901719708, 284.55291605225904, 284.9657190184484, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 719.7186, 7.642632, 5500.502, 723.0364, 7.606811, 5500.032, 710.3351, 7.735217, 5494.261, 704.4406, 1.557239, 1097.312, 733.6957, 1.496555, 1098.133, 724.9266, 1.517366, 1100.172, 100.0, 100.0, 99.88917, 99.80841, 99.84623, 100.0
35982.604080000005, 59.99960257436478, 59.99835570520088, 60.001017314011236, 22.83966898374206, 22.86283005445672, 22.829243940976696, 0.999995261502208, 0.9999886132783145, 0.9999959850262703, 6470.71924522322, 6470.658147468124, 6472.90579364365, 139.7529019980252, 29.778563128974383, 21.10133434330271, 6473.221252133981, 6470.02684210708, 6475.367205342588, 284.81177905897414, 284.47076693220765, 284.9562700251477, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9879, 7.573923, 5498.65, 722.1804, 7.615837, 5500.289, 712.9752, 7.717914, 5498.752, 712.8877, 1.541978, 1099.326, 728.679, 1.509157, 1100.007, 718.4254, 1.5311, 1100.246, 99.97862, 100.0, 99.9759, 99.99508, 99.95415, 100.0
35984.974200000004, 60.00160335196028, 60.00003717414434, 60.00123198533658, 22.840934937757194, 22.843163873834637, 22.835479510201147, 0.9999955011883956, 0.9999868499905628, 0.9999936764923255, 6473.808810158985, 6471.4038019510845, 6469.408590986201, 137.37937849563832, 31.004795344392278, 18.777552721979532, 6474.843574957372, 6468.861095740651, 6476.458482160251, 284.88208560074116, 284.53671545972867, 284.995266172346, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 729.6942, 7.53573, 5496.487, 720.7796, 7.631125, 5500.426, 711.3446, 7.728775, 5494.327, 709.004, 1.550068, 1099.056, 733.8101, 1.496555, 1098.163, 724.7675, 1.518099, 1100.02, 99.93473, 100.0, 99.89545, 99.85293, 99.84301, 100.0
35987.27176, 60.00454044628567, 60.00541243588842, 60.005396652733026, 22.841777892836713, 22.867902391373992, 22.848223652595767, 0.9999956286450643, 0.9999902577148355, 0.9999962716636113, 6470.920911368772, 6473.735464361922, 6472.3505947225485, 138.17161820595106, 30.163025986194498, 17.38710339309864, 6475.318888511824, 6470.999225674315, 6473.712039294753, 284.84881567204104, 284.44244517262837, 285.03969382882303, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9681, 7.574279, 5498.953, 717.0441, 7.669622, 5499.895, 710.2381, 7.735953, 5494.505, 715.4509, 1.537198, 1100.205, 727.4583, 1.512079, 1099.689, 724.5886, 1.518282, 1100.154, 99.9787, 99.99668, 99.89015, 100.0, 99.97035, 100.0
35989.687600000005, 60.00094968480364, 59.999670460690155, 59.99884185636117, 22.850635568452468, 22.845802980035, 22.79230250191424, 0.9999960572800066, 0.9999869205750709, 0.9999955054687475, 6420.623387601547, 6386.719176397321, 6363.444989091047, 138.70999628720847, 23.243131777066537, 19.466804356781495, 6273.854406949269, 6246.88386783175, 6202.841818286884, 284.8511340198573, 284.5109212988187, 284.95391237150443, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 272.7449, 8.438419, 3121.307, 716.7523, 7.674043, 5499.481, 710.704, 7.730799, 5493.679, 715.3732, 1.537198, 1100.303, 726.5045, 1.513905, 1099.629, 724.7675, 1.517733, 1099.985, 49.32077, 99.98916, 99.89206, 99.97943, 99.98682, 100.0
35991.99476, 60.00258436991244, 60.00214818923769, 59.99921302790154, 20.66864508201944, 20.602835466160634, 20.443305819379216, 0.9999983165744464, 0.9999917941063708, 0.9999978365519823, 5641.476287087201, 5600.008342587431, 5572.4958797897925, 112.66287911525853, 18.98583525684944, 8.481007882846598, 5403.09609343711, 5371.2211298615075, 5398.52666321512, 284.6918887020973, 284.4403619791988, 284.8836971694473, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 0 1 1 1), 5500.0, 720.0, 725.9879, 7.573387, 5498.798, 750.4298, 7.518028, 5499.562, 710.2963, 7.735033, 5494.322, 715.4703, 1.537198, 1100.142, 727.916, 1.511531, 1099.758, 725.0061, 1.517183, 1099.943, 99.97768, 99.99063, 99.89034, 100.0, 99.97369, 100.0
