TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36008.47312, 59.99370707154263, 59.9893477113206, 59.987594473648166, 32.96898565162942, 32.99869522040326, 32.95472991611087, 0.9999775442401664, 0.9999697709173669, 0.9999789026846944, 9353.361788209453, 9362.600975017354, 9363.342411995647, 231.8159752367485, 71.94212289043708, 63.56671602745428, 9357.011280230345, 9355.062442823704, 9364.998418002144, 285.1777796145246, 284.7233864937732, 285.25051896886396, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 731.9023, 7.504677, 5492.598, 722.9002, 7.608469, 5500.083, 711.7328, 1.545023, 1099.372, 718.5385, 7.653598, 5499.845, 713.5337, 7.703651, 5497.988, 717.3916, 7.664891, 5499.881, 99.86696, 100.0, 99.93906, 99.99578, 99.94388, 99.99674
36010.805960000005, 59.986673387898215, 59.985124752473425, 59.987131310616284, 32.968950078908534, 33.00391405773488, 32.96575768278894, 0.9999777250012767, 0.9999690539474287, 0.999974986933997, 9360.4425137401, 9356.830541035366, 9367.298620936854, 227.20771194585035, 74.18744533226663, 64.69035632222494, 9365.468699579533, 9358.959481217347, 9362.255809402612, 284.98765547268897, 284.6141788601862, 285.2489107764776, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5936, 7.57892, 5499.106, 716.4021, 7.675516, 5498.643, 705.6181, 1.554779, 1098.176, 713.5091, 7.703793, 5497.563, 719.8284, 7.639367, 5499.748, 717.9283, 7.660313, 5499.697, 99.98433, 99.98447, 99.79993, 99.94826, 100.0, 99.99308
36013.206840000006, 59.985481444395795, 59.985137594749055, 59.98897324636448, 32.94547726701002, 33.01217192127882, 32.94831509981907, 0.9999761526711228, 0.9999670681509117, 0.999976724069563, 9361.15418343527, 9359.712824232483, 9364.903974024437, 222.1724210570767, 74.41245854914905, 65.31878879563828, 9357.545528197377, 9365.216137837226, 9366.360934214881, 284.970423217774, 284.66316008548444, 285.14070209914144, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5936, 7.579634, 5499.55, 723.8146, 7.591891, 5499.468, 714.4311, 1.538397, 1100.142, 722.4416, 7.613516, 5500.12, 725.4554, 7.575448, 5498.588, 710.0753, 7.73704, 5493.988, 99.98584, 99.98893, 100.0, 100.0, 99.97053, 99.88928
36015.48876, 59.98073497570217, 59.98304873346027, 59.97966854905769, 32.98080743513886, 33.0151745040622, 32.98013510326873, 0.9999780636697412, 0.9999723106511188, 0.9999762541786802, 9363.406816677394, 9361.079368079761, 9368.773703149722, 229.815675598893, 68.59382525115143, 65.6226970455698, 9366.410691318242, 9360.853513290424, 9356.808200475813, 285.0133392826216, 284.7447049969028, 285.1712037395711, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 722.8729, 7.604084, 5500.013, 724.1259, 7.602206, 5499.987, 711.6746, 1.545207, 1099.417, 717.9559, 7.655069, 5499.395, 719.8665, 7.640646, 5500.286, 716.1987, 7.680273, 5500.308, 99.99883, 99.99889, 99.94555, 99.99469, 100.0, 99.97745
36017.79524, 59.97629093092132, 59.97222915289779, 59.977090740949194, 32.965615167552144, 32.999407617984936, 32.95946264979589, 0.9999748411426395, 0.9999669402967934, 0.9999757569023828, 9362.424497115415, 9356.56994653131, 9366.1533027827, 217.79387839112496, 77.37364751353334, 63.70700732863088, 9351.905066184212, 9363.150243723743, 9364.281547653365, 285.10015645178413, 284.68701674318805, 285.1140869072379, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.579098, 5499.105, 722.9586, 7.607916, 5500.357, 717.8281, 1.532874, 1100.049, 724.6165, 7.589613, 5499.527, 719.9047, 7.639915, 5500.179, 710.2741, 7.735026, 5493.885, 99.98223, 100.0, 100.0, 99.98999, 100.0, 99.88323
36020.284600000006, 59.97720861328397, 59.97592437491384, 59.97673637028715, 32.93291170823188, 32.97615425301802, 32.93559439885922, 0.9999773086901863, 0.999968850436852, 0.9999753074299281, 9348.555409989103, 9358.422782098027, 9360.210220043047, 226.05983237265264, 71.96910591827987, 65.15475054973194, 9357.55836740904, 9361.296031710099, 9356.766549258904, 285.11412549050334, 284.7495703924219, 285.1514502218052, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 731.8826, 7.504677, 5492.482, 716.7523, 7.675885, 5499.379, 724.2535, 1.518885, 1100.13, 730.8693, 7.517171, 5493.742, 713.6291, 7.703104, 5497.554, 703.7133, 7.793075, 5484.279, 99.86191, 99.98163, 100.0, 99.88481, 99.95098, 99.71382
36022.684440000005, 59.975045298097854, 59.97274930020622, 59.9786614298284, 32.989057304780495, 33.00780040695601, 32.97466437456022, 0.9999780285442594, 0.9999674225181984, 0.9999755773102524, 9353.766712881048, 9364.771467202123, 9366.285314694775, 220.82609356484545, 77.67783486569192, 66.50361767617323, 9365.631534970975, 9360.044044762733, 9362.65264539823, 285.0081474243883, 284.6806790720816, 285.09492934490163, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5936, 7.57892, 5498.99, 722.9197, 7.607916, 5500.196, 717.8864, 1.532322, 1100.241, 724.6165, 7.589062, 5499.415, 719.8856, 7.64028, 5500.236, 709.8964, 7.736674, 5493.424, 99.98328, 99.99894, 100.0, 99.98893, 100.0, 99.87264
36025.03196, 59.975983067919394, 59.97403207731527, 59.97923547960678, 32.98366070127093, 33.017226670027, 32.985578826059054, 0.99997494315581, 0.9999696999083272, 0.9999774565410979, 9349.085260693832, 9357.35748142861, 9365.70958247476, 225.5807922949957, 71.29052799878264, 65.79862633484163, 9362.102785698515, 9358.695735525765, 9364.623258196167, 285.0701517802322, 284.62782672187075, 285.1987076261914, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.101, 722.9586, 7.6081, 5500.077, 724.6223, 1.519437, 1100.555, 723.7815, 7.598623, 5499.819, 721.774, 7.613616, 5500.21, 713.634, 7.703163, 5498.018, 99.98633, 99.99999, 100.0, 99.99531, 99.99888, 99.9589
36027.39260000001, 59.974354548907876, 59.979447548247414, 59.97817332221942, 32.95267720549032, 33.005244140471135, 32.95750712496168, 0.9999755065164219, 0.9999701087152179, 0.9999765985044704, 9358.804055807177, 9361.880921757456, 9361.217301372895, 228.48390453591765, 69.74298028796238, 60.88758143075347, 9360.117893310382, 9361.154061201323, 9359.123948745024, 285.0243794905827, 284.7178245330933, 285.2600977261297, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.3834, 7.641026, 5500.812, 727.7641, 7.558551, 5498.227, 727.2623, 1.51281, 1100.469, 722.2668, 7.608552, 5499.813, 720.4197, 7.637176, 5500.186, 710.1349, 7.738688, 5493.302, 100.0, 99.95813, 99.99186, 99.99648, 100.0, 99.88289
36029.68172, 59.98505363481882, 59.97789600889387, 59.973719503032946, 32.985974097329844, 32.99084690680078, 32.9616032488186, 0.9999750270430993, 0.99997232815129, 0.9999777392866023, 9360.749131034436, 9358.353773594596, 9359.384155638772, 226.43556996945244, 68.6504757742855, 65.28468699491566, 9363.680970392388, 9368.257992845669, 9365.959402406894, 285.01250691326663, 284.6072478758083, 285.10238816014703, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.9266, 7.622287, 5500.412, 722.9391, 7.607916, 5500.188, 730.4847, 1.504527, 1099.467, 724.597, 7.589797, 5499.295, 719.9047, 7.639915, 5500.446, 710.0554, 7.736857, 5493.76, 100.0, 100.0, 99.91811, 99.98579, 100.0, 99.88319
36032.081640000004, 59.9793795025175, 59.98010753018376, 59.980829190844666, 32.95674369485814, 32.96432663070869, 32.9240527134323, 0.9999760446464425, 0.9999703841729907, 0.9999784242969276, 9350.345155162633, 9343.797922394162, 9345.985348581185, 227.3542057255063, 72.91293063009539, 65.84027615790728, 9345.220762234063, 9352.600675078262, 9358.134827092123, 285.06238144242946, 284.69854071738564, 285.24170509266867, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 713.4887, 7.708666, 5497.122, 716.4994, 7.675516, 5499.695, 737.0459, 1.489433, 1097.126, 730.8693, 7.517171, 5493.903, 713.7817, 7.703286, 5497.311, 703.6934, 7.793624, 5484.391, 99.9444, 99.99406, 99.73737, 99.88775, 99.95605, 99.70858
36034.41236, 59.97932191480849, 59.980050659695166, 59.982116110232454, 32.96928356742283, 33.01020776759398, 32.966582660938464, 0.9999778657410947, 0.9999702891574986, 0.9999746551760301, 9354.286308368071, 9355.301553970854, 9366.574330073923, 226.32210016816498, 72.51587727778804, 63.09767522407856, 9357.88952455361, 9360.876647088275, 9365.70581457577, 284.94648365703284, 284.7282558207114, 285.1636059624849, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.344, 7.647987, 5500.435, 722.9391, 7.607916, 5500.246, 730.6011, 1.504711, 1098.625, 724.5776, 7.589246, 5499.237, 719.8284, 7.640828, 5500.3, 709.9759, 7.737223, 5493.825, 100.0, 100.0, 99.87359, 99.98585, 100.0, 99.88632
36036.76904000001, 59.983813304059666, 59.9855034560082, 59.98168113270604, 32.98646900558676, 33.00792109454648, 32.95914538873973, 0.9999758813757976, 0.9999704037961121, 0.9999754141396504, 9354.41134034569, 9363.458514559894, 9361.360630542658, 227.28660473728155, 72.16974667755358, 66.50395739373471, 9362.595054636566, 9359.934424389414, 9362.553283397594, 285.04883769356593, 284.746678956771, 285.1698250996042, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.2849, 7.647451, 5500.371, 722.978, 7.607179, 5499.972, 730.6011, 1.504159, 1098.874, 724.5388, 7.589797, 5499.236, 719.9237, 7.640646, 5500.625, 709.9759, 7.736491, 5493.835, 100.0, 100.0, 99.87522, 99.98988, 100.0, 99.88823
36039.25172, 59.98683617675039, 59.98550691857297, 59.985237696310335, 32.96025969687027, 32.9716089035091, 32.962569164723256, 0.9999743405727789, 0.9999722604318784, 0.999975248982082, 9352.472768406044, 9360.854988669882, 9359.812611847185, 229.2758005167646, 75.13989461775873, 64.78854634842173, 9357.78675577295, 9362.237668944883, 9355.559561995291, 285.15388134116296, 284.7243232570962, 285.16394020893745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.578741, 5499.158, 729.2233, 7.536448, 5495.86, 724.1758, 1.519437, 1099.735, 718.7521, 7.641647, 5500.146, 723.5861, 7.600833, 5500.191, 713.0972, 7.720743, 5496.784, 99.98223, 99.92333, 100.0, 100.0, 99.99542, 99.94012
36041.56104, 59.98243678348685, 59.986326786167545, 59.99002482905811, 32.95677756826446, 32.9937935182404, 32.937250412578045, 0.9999737341033214, 0.9999718283553158, 0.9999765076343997, 9357.101950653658, 9362.867299152278, 9360.294007115765, 223.74114980698505, 72.33942465153632, 63.30285756133071, 9354.22472964076, 9357.58938295709, 9363.681286590236, 285.1082922837105, 284.75556768545476, 285.1749582335598, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.206, 7.642811, 5500.534, 722.9391, 7.6081, 5500.297, 727.9611, 1.512258, 1100.17, 724.5776, 7.589062, 5499.355, 719.8856, 7.641193, 5500.08, 710.0355, 7.737406, 5493.359, 100.0, 99.99794, 99.97848, 99.98687, 100.0, 99.87786
36043.933000000005, 59.98885441359704, 59.984333273323365, 59.984771199810815, 32.94085610526408, 32.97135060909947, 32.927990696587806, 0.9999752666206985, 0.9999688661778698, 0.9999748337425628, 9345.88179079877, 9348.809605161314, 9359.689083074241, 219.18732617432852, 72.36553986038871, 68.70343234681445, 9353.128526907125, 9352.583531997312, 9358.289079277414, 285.09586784782914, 284.6832207903544, 285.19927376364416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 728.0579, 7.545903, 5496.508, 718.8924, 7.650465, 5499.809, 719.0511, 1.531034, 1100.271, 730.7722, 7.517355, 5493.799, 713.5718, 7.703834, 5497.488, 703.7531, 7.793075, 5484.164, 99.94153, 100.0, 100.0, 99.88586, 99.94197, 99.71076
36046.26112, 59.985050040870455, 59.98733359553102, 59.98374004797792, 32.963524186173956, 32.99659371542004, 32.96349174026905, 0.9999746482045568, 0.9999690156081518, 0.9999726819109102, 9356.117895942696, 9358.121306412828, 9360.572085080372, 222.64049757570774, 70.3559117213058, 64.28493690950735, 9357.163931541409, 9365.159267671404, 9366.27256617216, 285.0415349107882, 284.66604161547514, 285.1961916189068, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.8499, 7.578384, 5499.21, 722.9197, 7.607916, 5500.018, 724.467, 1.518701, 1100.198, 724.5776, 7.58943, 5499.417, 719.733, 7.641376, 5499.961, 709.9361, 7.73704, 5493.537, 99.98424, 100.0, 100.0, 99.98999, 99.99882, 99.88108
36048.57804, 59.988446987054765, 59.98745510974316, 59.985817307967736, 32.96761634197348, 33.010548233335, 32.9564441532762, 0.9999709763217881, 0.9999716408818868, 0.99997224700262, 9358.345099743061, 9354.205825986834, 9361.468426442549, 226.54647960200145, 68.88475553244007, 66.73475866466538, 9365.09381193363, 9354.524601808249, 9365.48204174412, 285.2034627546382, 284.6614185701165, 285.05943446569563, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.578563, 5499.215, 722.9391, 7.608653, 5500.022, 724.5252, 1.518701, 1100.603, 724.5582, 7.589797, 5499.187, 719.7902, 7.641559, 5500.301, 709.9361, 7.737772, 5493.587, 99.98433, 100.0, 100.0, 99.99306, 99.99409, 99.87891
36050.92908, 59.99148128592874, 59.98365113986795, 59.98433045843169, 32.95370094167715, 33.00655805924004, 32.969499929766705, 0.9999744052292104, 0.9999672878742838, 0.9999748715213509, 9358.491645314705, 9358.121390545437, 9364.279934420647, 225.183701938362, 78.32974541699923, 63.4947680730279, 9358.888972551735, 9358.185316760535, 9367.146937479567, 285.0465771611293, 284.6904790494216, 285.25629059377195, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.1666, 7.646559, 5500.035, 729.2038, 7.536079, 5495.854, 730.3682, 1.505263, 1099.565, 718.5385, 7.65415, 5500.032, 726.1039, 7.572343, 5498.59, 717.1927, 7.667272, 5498.869, 100.0, 99.92131, 99.95907, 99.99917, 99.97107, 100.0
36053.35196, 59.99145606014232, 59.991186143112955, 59.98684209867635, 32.96167571883777, 32.99625759686967, 32.939212673790045, 0.9999769674432657, 0.9999726306986472, 0.9999738035959732, 9354.662007439852, 9354.408076775799, 9361.059461472725, 226.51260725092288, 69.71116602835161, 59.14494568166265, 9357.261786701678, 9357.714733620292, 9363.403631300356, 284.98327918945, 284.59992385991916, 285.1086349741115, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.579277, 5498.99, 722.9586, 7.607916, 5500.415, 724.1758, 1.519253, 1100.474, 724.5194, 7.593843, 5499.683, 719.8665, 7.641376, 5500.188, 710.0156, 7.736674, 5493.24, 99.98023, 100.0, 100.0, 99.9926, 100.0, 99.87569
36055.68572, 59.99127746901083, 59.98748689753445, 59.99141581588964, 32.939750705102, 32.957123353763194, 32.921497802900014, 0.999978217322696, 0.9999706099102644, 0.9999748649077846, 9345.287931017094, 9345.882985285383, 9349.446590452233, 227.3954319584277, 67.85974500623303, 62.65159104641589, 9349.82649645433, 9353.363149539222, 9352.14842021149, 284.9883451086431, 284.68350218594486, 285.1643619919853, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.578741, 5499.215, 722.8808, 7.6081, 5500.428, 731.8823, 1.501582, 1098.686, 716.2277, 7.681913, 5499.378, 716.7955, 7.685206, 5498.348, 704.9459, 7.785933, 5484.7, 99.98128, 100.0, 99.90743, 99.98729, 99.9866, 99.73503
36058.00164, 59.99010535210127, 59.989955712402725, 59.993272029965055, 32.95764319509708, 32.99431802860801, 32.94753177962039, 0.9999779689625683, 0.9999718504723116, 0.9999791069844525, 9359.578440920517, 9356.509282992714, 9355.654105856192, 229.34247339721287, 68.76628338262367, 60.79858018817322, 9362.109520001397, 9359.425033732325, 9358.925703417071, 285.01281834938385, 284.69348476580376, 285.2207186461596, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 730.4631, 7.526628, 5495.637, 719.1842, 7.642729, 5500.656, 732.7753, 1.500478, 1098.698, 718.1696, 7.657827, 5499.892, 719.8856, 7.640463, 5500.077, 710.0355, 7.737223, 5493.761, 99.90675, 100.0, 99.88021, 99.99958, 99.99999, 99.88517
36060.37296, 59.99048934850977, 59.987598012672834, 59.98707183981037, 32.971274936856915, 33.014918662791686, 32.966272523186916, 0.9999784144003789, 0.9999711645355976, 0.9999807289186323, 9348.36712512458, 9355.463828829555, 9360.781917520431, 230.5039013441392, 68.75003261618485, 59.99664687454697, 9363.703888041873, 9360.663629791692, 9364.892118625314, 284.96473691523926, 284.59845544525956, 285.1611760798289, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5541, 7.57892, 5499.042, 722.9197, 7.6081, 5500.301, 730.31, 1.503607, 1098.892, 718.053, 7.658011, 5501.024, 719.7902, 7.641011, 5500.015, 709.9759, 7.737589, 5493.532, 99.98119, 100.0, 99.96352, 100.0, 100.0, 99.88951
36062.70584, 59.99216611859129, 59.99073954724773, 59.99260177814824, 32.970055476326166, 33.01235097348116, 32.949235517026096, 0.999979516623272, 0.9999670133082831, 0.9999775748177444, 9354.12948857635, 9355.557023879664, 9365.08142583382, 224.46816290732886, 77.09037046653657, 65.91506760103402, 9356.919240043451, 9364.097738882714, 9366.28118622262, 284.87168168951126, 284.48655784575294, 285.0219626246204, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.2454, 7.64763, 5500.204, 729.2038, 7.536816, 5495.968, 724.5252, 1.519621, 1099.89, 724.6359, 7.589797, 5499.465, 726.1039, 7.572526, 5498.599, 717.4512, 7.686499, 5498.938, 100.0, 99.92536, 99.98861, 99.98887, 99.96815, 99.97929
36064.99132, 59.990826903375606, 59.99044886113097, 59.989769162111365, 32.982712029939236, 33.004937301777225, 32.95710580516022, 0.9999780766433364, 0.9999729226491842, 0.9999810448828466, 9357.163094543941, 9360.946922944491, 9364.319183954078, 226.8259153017761, 72.6089774766624, 58.094089817471286, 9359.75428157575, 9356.155651666113, 9359.731064401687, 285.094416538853, 284.57580473972973, 285.1453079423551, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.57892, 5498.99, 722.8808, 7.608837, 5500.075, 730.6011, 1.503975, 1099.008, 717.9753, 7.659849, 5500.631, 719.8093, 7.641011, 5500.354, 709.9361, 7.737406, 5493.182, 99.98528, 99.99996, 99.90844, 100.0, 100.0, 99.89361
36067.453760000004, 59.98196276548588, 59.98239554410466, 59.98667881490835, 32.96134177021283, 33.01151691167876, 32.96606046544694, 0.9999746959935125, 0.99996782112195, 0.9999747234111107, 9351.051191884728, 9350.215191871468, 9354.615970719286, 219.75437430272575, 75.93695916950674, 64.90712130686188, 9351.609728645148, 9355.184792685344, 9357.856546161434, 285.00021432567365, 284.66762405505506, 285.2096283583478, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.3046, 7.646916, 5500.371, 722.9197, 7.6081, 5500.249, 724.467, 1.518701, 1099.935, 724.5776, 7.589613, 5499.46, 719.7711, 7.641559, 5500.529, 709.7174, 7.74583, 5492.145, 100.0, 100.0, 99.9927, 99.99002, 100.0, 99.85577
36069.77584, 59.97420603379736, 59.979984546990515, 59.97883788059297, 32.97813181813355, 33.01373812965543, 32.993123483400005, 0.9999748431712239, 0.9999668573550289, 0.9999770940842736, 9362.247137235106, 9359.663773286073, 9363.04846605157, 215.41656096403767, 77.11464364469157, 59.927333270263034, 9358.048592471985, 9358.89060492734, 9360.497467447729, 284.9815058981806, 284.5999127515872, 285.0689655483207, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 713.3704, 7.707417, 5497.709, 716.7523, 7.676253, 5499.188, 718.0805, 1.53269, 1099.996, 729.9566, 7.5328, 5495.978, 716.3949, 7.675527, 5499.526, 707.0931, 7.757733, 5492.27, 99.95977, 99.98471, 99.99821, 99.91501, 99.99511, 99.84247
36072.084720000006, 59.97507833846532, 59.971110741032405, 59.97528418910704, 32.976758919722634, 32.986494358106235, 32.96698416708622, 0.9999775310193322, 0.9999675141769756, 0.9999737926744786, 9352.04088894662, 9359.45465065894, 9359.792392792062, 220.04967651017978, 75.51944727632053, 71.53654541815126, 9359.647082098312, 9363.313687266867, 9364.811335100885, 284.9286533696859, 284.7137735514108, 285.1025186160512, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.344, 7.648165, 5500.539, 722.9197, 7.608284, 5500.195, 724.2729, 1.519069, 1100.355, 724.597, 7.58943, 5499.295, 719.7902, 7.639915, 5500.033, 710.0952, 7.737956, 5493.766, 100.0, 100.0, 100.0, 99.99198, 99.99919, 99.88088
36074.392920000006, 59.97241167520882, 59.97584226494204, 59.973832059312244, 32.98174711395487, 33.00394282709768, 32.9692051311463, 0.9999771356455026, 0.9999712750111296, 0.9999756962957993, 9363.453885633618, 9365.373813429836, 9357.080892676846, 229.45522701846312, 72.78517438719764, 69.201337856794, 9357.679315296553, 9355.722214467287, 9371.068974928403, 284.8759903398869, 284.5250483784418, 285.0062788723405, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 721.7294, 7.61729, 5500.287, 726.7719, 7.565182, 5497.421, 729.5529, 1.506552, 1099.217, 718.0336, 7.652679, 5499.378, 726.123, 7.572161, 5498.489, 715.3637, 7.669286, 5499.162, 100.0, 99.95921, 99.92745, 99.98729, 99.97216, 99.98336
36076.69168, 59.97562359965174, 59.97011243023452, 59.97111814361434, 32.95433139424137, 32.99570562451199, 32.955523174380126, 0.9999748217663941, 0.9999687172481609, 0.9999747151807965, 9359.684772372773, 9358.767569093225, 9361.05618603747, 218.26862250941963, 74.88497324197033, 63.90071240160432, 9362.220792107448, 9362.782767947072, 9353.030225724777, 285.0106557560624, 284.60122428571736, 285.1103223796522, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.9354, 7.642811, 5500.648, 722.9975, 7.607179, 5500.416, 724.2535, 1.519253, 1100.412, 724.5776, 7.58943, 5499.243, 719.7521, 7.640646, 5500.177, 709.9958, 7.737589, 5494.29, 99.99866, 100.0, 100.0, 99.98687, 100.0, 99.87883
36078.99444, 59.96908617553561, 59.971077720978876, 59.9719391838033, 32.97213908489158, 32.99984817239665, 32.96688443935085, 0.9999754759392679, 0.9999692008026413, 0.9999725675805483, 9362.434838319874, 9355.040286930585, 9364.001634863107, 229.38600671016002, 65.80078624176713, 68.11484700651454, 9363.496922879576, 9353.46591593513, 9360.246909829286, 284.94786769499535, 284.708833081498, 285.1764759488694, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5936, 7.579277, 5499.1, 722.9391, 7.608284, 5500.467, 730.4459, 1.504895, 1098.786, 724.5776, 7.589613, 5499.297, 719.8284, 7.64028, 5500.188, 710.1151, 7.736308, 5493.714, 99.98318, 99.997, 99.95254, 99.98689, 100.0, 99.88504
36081.39688, 59.970949461717524, 59.9758363536722, 59.97400543156482, 32.917960148936174, 32.97277812960094, 32.957390579682794, 0.9999789909289475, 0.9999599972177591, 0.9999778518682898, 9354.318790526813, 9356.740515944095, 9358.050855862757, 233.90571981161247, 73.33399470005861, 70.65310159429487, 9359.939564969156, 9345.048653852986, 9363.494556031585, 284.97991039343515, 284.69069858265794, 285.1903110844638, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 731.9023, 7.504498, 5492.76, 716.3048, 7.676437, 5498.549, 737.0653, 1.488145, 1096.593, 730.8304, 7.516987, 5493.798, 713.61, 7.703834, 5497.486, 703.7133, 7.792343, 5484.277, 99.86391, 99.98567, 99.7074, 99.88583, 99.95289, 99.71273
36083.832, 59.980321482431755, 59.97352177441707, 59.978473438716904, 32.952431182421556, 33.00654176940817, 32.946095617646634, 0.9999757102481327, 0.999970945487768, 0.9999757076156289, 9354.821783484384, 9358.959900807775, 9367.787266524014, 226.09250979685658, 70.42525068463169, 68.35669806939995, 9356.92167950829, 9351.881239457332, 9367.464430576027, 284.9540272827221, 284.59435546515704, 285.1605103892996, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5541, 7.57892, 5499.158, 722.9197, 7.608653, 5500.083, 730.5817, 1.504895, 1099.049, 724.5776, 7.589797, 5499.579, 719.8665, 7.64028, 5500.575, 710.0156, 7.736857, 5493.413, 99.98529, 100.0, 99.94495, 99.98893, 100.0, 99.88004
36086.09204, 59.98364394358797, 59.98263897071639, 59.981331718632916, 32.97343260044643, 32.99614792525011, 32.96510134412226, 0.9999765549519744, 0.9999693596098822, 0.9999773123011573, 9352.434814514862, 9359.320255282539, 9361.627482439417, 229.56525269096483, 67.54032204894202, 68.18589976366275, 9363.458456754577, 9363.456169949017, 9359.787516169057, 285.05015453929286, 284.7279767302111, 285.082739364316, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.579098, 5498.996, 722.9391, 7.607916, 5500.309, 730.9117, 1.505448, 1099.648, 723.2572, 7.610758, 5500.106, 722.6896, 7.610877, 5499.929, 714.0118, 7.695838, 5498.115, 99.98528, 100.0, 99.97403, 100.0, 99.99339, 99.96432
36088.44544, 59.982534388679454, 59.98143392961608, 59.982064887952596, 32.98382004610281, 33.00055075451367, 32.965705959301296, 0.9999770325527475, 0.9999706231385023, 0.9999766255839819, 9357.261289073253, 9356.98402628404, 9366.765781849368, 230.69634458580083, 68.67139412294819, 64.08854951682679, 9356.0545898823, 9368.35534176518, 9365.291470458093, 284.99648669235677, 284.56738539468654, 285.0648405702029, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.6989, 7.638885, 5500.555, 727.5306, 7.556157, 5498.489, 727.6117, 1.511338, 1099.778, 722.7135, 7.603955, 5499.97, 720.2289, 7.641011, 5500.192, 710.0554, 7.737956, 5493.411, 100.0, 99.96047, 100.0, 99.99805, 100.0, 99.87879
36090.78564, 59.979664027750744, 59.98688830439366, 59.98399663694442, 32.960142100028065, 33.03883581586617, 32.9904413176689, 0.9999743096633392, 0.9999685500579968, 0.9999779160827773, 9349.924308959027, 9355.190712936777, 9363.075296041818, 228.3777621143878, 70.64323204096218, 60.442930171785974, 9358.883829417955, 9351.751181990097, 9360.16951102277, 284.70701597550897, 284.531950948188, 285.0367316116357, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.048, 722.9197, 7.608284, 5500.255, 724.467, 1.520173, 1100.577, 718.1307, 7.661688, 5499.664, 719.9047, 7.64028, 5500.462, 709.2601, 7.744365, 5494.44, 99.98128, 99.9989, 100.0, 99.99249, 100.0, 99.84806
36093.19300000001, 59.980649122757185, 59.9849463162597, 59.978021070702944, 32.924234342606454, 32.99445526794084, 32.963170717340795, 0.999976027213682, 0.9999735901519956, 0.9999766975633231, 9348.13446213874, 9347.589440877831, 9352.668279360458, 223.29125635460787, 66.199972711388, 65.81451146943891, 9348.058977818851, 9352.430321939215, 9355.551583436878, 284.9396832033775, 284.67299096730295, 285.12916408710754, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 731.8629, 7.505034, 5492.65, 716.6161, 7.677542, 5499.24, 718.0417, 1.53269, 1100.762, 712.0139, 7.717583, 5495.54, 713.4383, 7.703834, 5497.426, 703.7133, 7.793441, 5484.396, 99.86695, 99.99251, 100.0, 99.93144, 99.94901, 99.7137
36095.49672, 59.98413335770174, 59.98378281761718, 59.98433088576457, 32.981021038131395, 33.00198555250709, 32.97003766681973, 0.9999795657601742, 0.999971006177702, 0.9999780934631095, 9355.885257567832, 9365.458549031717, 9365.017763708773, 230.6631511380524, 71.98925946867803, 63.65799347696287, 9359.555870809752, 9357.664897089418, 9359.489422925199, 284.95821581266966, 284.625912047924, 285.1094593360096, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5541, 7.578563, 5499.043, 722.9391, 7.607732, 5500.079, 724.3311, 1.518885, 1100.122, 718.8104, 7.652311, 5498.933, 719.7902, 7.640646, 5500.351, 709.8765, 7.737589, 5493.71, 99.9812, 100.0, 100.0, 100.0, 100.0, 99.89141
36097.7808, 59.98381721403431, 59.985372374516835, 59.97864287594607, 32.96658737312219, 33.01283724308183, 32.96932721423671, 0.9999767341168592, 0.9999734061449621, 0.9999781704949325, 9358.213055955908, 9362.718790497376, 9362.840464046836, 225.98341747073664, 66.36452080762592, 64.50683890338996, 9352.656620295853, 9356.97464141902, 9365.364404223606, 284.9528419730426, 284.61255842717, 285.04859203893557, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.579098, 5498.938, 722.9002, 7.608653, 5500.417, 724.3117, 1.518701, 1099.878, 717.4122, 7.664998, 5500.775, 719.9237, 7.640828, 5500.24, 709.9163, 7.731546, 5493.595, 99.98318, 99.99409, 100.0, 99.98618, 100.0, 99.91035
36100.14312, 59.976008171342485, 59.97744288584712, 59.98343775971006, 32.982212768748425, 32.962030037772635, 32.9581440085193, 0.999977439721524, 0.9999691687189216, 0.9999777080645588, 9362.788353001315, 9357.79514660048, 9357.791987437104, 232.7617303637944, 72.47341043659736, 63.9654413387766, 9365.603731680098, 9356.769062452107, 9351.507815906427, 284.91407926295227, 284.55311628655215, 285.0931893129615, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.2849, 7.64763, 5500.487, 729.2038, 7.537, 5495.86, 730.6205, 1.503607, 1099.013, 724.597, 7.589981, 5499.563, 725.4363, 7.579831, 5499.344, 714.3497, 7.698585, 5496.328, 100.0, 99.92532, 99.90889, 99.98792, 99.98362, 99.94172
36102.459760000005, 59.97720221401456, 59.983864490058735, 59.980571735913244, 32.97159383698395, 33.03060108930554, 32.96670072297324, 0.9999784676157731, 0.9999718841375926, 0.9999791188346445, 9351.89793484356, 9353.148103365811, 9368.074820978949, 225.11051837161267, 74.91571302117632, 60.03430918804224, 9357.19749565704, 9360.683275476717, 9359.222237266767, 284.9404372666121, 284.4982433499507, 284.9693998171884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.578741, 5499.21, 722.8613, 7.608284, 5500.134, 725.7482, 1.514651, 1099.44, 721.3348, 7.622893, 5500.27, 719.7902, 7.641559, 5500.355, 709.956, 7.738139, 5493.84, 99.98424, 100.0, 99.94768, 100.0, 100.0, 99.88659
36104.85616, 59.980813054341276, 59.98067572208551, 59.98249370949286, 32.9452127057582, 32.97418500860718, 32.931877949174385, 0.9999769298779867, 0.9999666335136863, 0.9999824783636994, 9342.117622619737, 9350.524156973419, 9357.554942816412, 221.08959102341527, 77.48736682261324, 63.34868987779009, 9343.27283108021, 9351.378355368059, 9354.539921800872, 284.85331369353827, 284.5151069498549, 285.0349016903998, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 717.9639, 7.660301, 5499.405, 720.5072, 7.641256, 5500.273, 734.8912, 1.491458, 1097.25, 730.5197, 7.521216, 5494.13, 713.4574, 7.704382, 5497.662, 703.6735, 7.792892, 5483.937, 99.99941, 100.0, 99.76528, 99.88875, 99.95608, 99.70655
36107.232800000005, 59.983711824629154, 59.98654478770743, 59.98533548895982, 32.960425071593875, 32.977098666660346, 32.964789534604556, 0.9999766007560393, 0.9999678056351133, 0.9999786981863911, 9356.602290505445, 9361.64672213735, 9364.537992643005, 223.70035705142368, 75.58998908879221, 64.31725879955502, 9357.97863051501, 9367.54679534044, 9359.931046762356, 284.6899042624694, 284.57318233595487, 285.2742362963846, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 717.9639, 7.653876, 5500.035, 722.8808, 7.608837, 5500.247, 730.5235, 1.504343, 1099.446, 724.5776, 7.58943, 5499.245, 719.7711, 7.641559, 5500.085, 709.956, 7.736674, 5494.074, 100.0, 99.99892, 99.91691, 99.99306, 99.99677, 99.88108
36109.51064, 59.99006698552255, 59.98670707733678, 59.987531847126554, 32.973504159846705, 33.00560232922773, 32.97855808818999, 0.9999751387181353, 0.9999682928126585, 0.9999773440424276, 9352.951839657015, 9355.86327837308, 9364.639444965795, 227.9342427575334, 73.80947334467783, 61.63322371256368, 9354.822154525951, 9357.931713707325, 9359.165692919436, 284.9268195411239, 284.74705604324157, 285.19984627006636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.2849, 7.647987, 5500.261, 722.8808, 7.608653, 5500.306, 730.6011, 1.504711, 1099.49, 724.5194, 7.590165, 5499.527, 719.7521, 7.641559, 5499.913, 709.956, 7.737406, 5493.34, 100.0, 100.0, 99.92377, 99.98999, 100.0, 99.87751
36111.90152, 59.99089511723671, 59.99306254923629, 59.99482478659613, 32.98297013711303, 33.00841617822223, 32.9560366486466, 0.999979937085767, 0.9999626930014693, 0.999978027237639, 9351.794273181153, 9345.913303715792, 9363.032559479167, 224.50839990806617, 78.41705763478512, 61.69290456816793, 9354.639259648211, 9357.979538117557, 9365.266820755487, 284.8971258511883, 284.6386954288275, 285.1845812626243, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5936, 7.578563, 5498.99, 729.2233, 7.536632, 5495.913, 724.3117, 1.519253, 1100.594, 718.8298, 7.660769, 5500.754, 726.1039, 7.572161, 5498.542, 716.8349, 7.672948, 5500.312, 99.98528, 99.92739, 100.0, 99.98163, 99.97014, 99.97473
36114.216120000005, 59.99247782105431, 59.989484324773, 60.00175119338719, 32.982255571670876, 33.005384642567684, 32.96230762596976, 0.9999760573574007, 0.9999703354243245, 0.9999782016849179, 9356.853248781841, 9361.407244909113, 9366.32131496886, 223.76134793303572, 78.65982726305992, 58.81808760900128, 9354.59641265745, 9362.556932744248, 9362.207486922776, 284.86994200129243, 284.63361680327597, 285.2354200182589, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 719.2651, 7.646916, 5500.59, 722.9002, 7.6081, 5500.025, 730.4653, 1.505079, 1099.486, 724.6553, 7.589981, 5499.468, 719.8284, 7.640828, 5500.006, 709.8964, 7.73704, 5493.93, 100.0, 100.0, 99.93919, 99.98686, 100.0, 99.88823
36116.593680000005, 60.00203982844009, 60.001179948684964, 59.99869143207607, 32.95949490300131, 32.97880947060069, 32.926862232332205, 0.9999759821739855, 0.9999735267412809, 0.9999760290541826, 9345.7065841514, 9348.158660928824, 9352.966858561836, 224.55168263671294, 69.45984948865953, 63.92377971501833, 9347.987219142678, 9348.211314500615, 9356.867330892199, 285.0089032137725, 284.6003693991735, 285.0719229142964, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.5739, 7.57892, 5499.158, 722.9391, 7.6081, 5499.912, 724.4088, 1.520173, 1100.677, 725.7816, 7.568837, 5498.037, 717.444, 7.668952, 5499.271, 706.1388, 7.777327, 5486.642, 99.98433, 100.0, 100.0, 99.96656, 99.98534, 99.76805
36118.8732, 59.99309462230367, 59.99968736308889, 60.00177453068358, 32.950475579459855, 33.0059767297236, 32.96834717070551, 0.9999769759068015, 0.9999682594555566, 0.9999755068484597, 9349.920431022798, 9356.090301334025, 9366.101721341998, 227.72646981107073, 72.92007162721347, 58.73529085451037, 9354.087504983567, 9360.901422888617, 9365.447040727047, 284.9212166161719, 284.654121326474, 285.0982059631045, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 731.646, 7.512708, 5494.201, 718.4255, 7.653413, 5500.553, 721.497, 1.525696, 1100.622, 726.9661, 7.566631, 5498.432, 719.0081, 7.643567, 5500.457, 710.0355, 7.737772, 5493.823, 99.88358, 100.0, 100.0, 99.97009, 100.0, 99.87579
36121.197720000004, 59.999889435345, 59.99706613960748, 59.99462238477327, 32.94159133761427, 33.0160167463687, 32.96091857999126, 0.9999780703659469, 0.9999723436956847, 0.999975254464592, 9356.788059623288, 9356.580376643113, 9359.966627198457, 226.49049500254432, 72.70019196369321, 61.73777263903173, 9358.392323871902, 9356.67788412409, 9367.921754216251, 284.8661733434083, 284.65354983315626, 285.1849370536532, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 725.6133, 7.578563, 5499.158, 722.9586, 7.608653, 5499.911, 724.2535, 1.519621, 1100.492, 724.6165, 7.589981, 5499.468, 719.8474, 7.640828, 5500.192, 711.2483, 7.738505, 5493.575, 99.98223, 100.0, 100.0, 99.98686, 100.0, 99.88178
36123.51524, 60.003187213522324, 60.002086724917596, 59.998472780733415, 32.95622271009083, 33.00354101882162, 32.965777576155645, 0.9999803504837855, 0.999969237686132, 0.99997701679501, 9351.901420861917, 9354.946081026712, 9366.478120065054, 231.01717571363952, 73.59577957746296, 60.96802256984756, 9358.883811424643, 9356.371594285527, 9358.420114591307, 284.91219036189403, 284.67188750250824, 285.19871514995333, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 0), 5500.0, 720.0, 720.1523, 7.642276, 5500.43, 729.1844, 7.536816, 5495.859, 730.5817, 1.504895, 1099.28, 718.2472, 7.653966, 5500.336, 726.0848, 7.572343, 5498.375, 716.0198, 7.666356, 5498.385, 100.0, 99.92739, 99.9331, 100.0, 99.9721, 99.96923
