TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36139.86028, 60.000591806298175, 60.00005536727392, 59.99689671831526, 27.897068401361523, 27.935702528510244, 27.923799971949, 0.9999842821957832, 0.9999825324894217, 0.9999874605677097, 7916.5167760192535, 7922.831092682241, 7924.626667805207, 173.32776649761854, 47.44132789327841, 45.960008434617976, 7920.219682600635, 7919.247493562861, 7918.798596038617, 284.81928908573366, 284.51179405196217, 284.91926163901866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578563, 5499.158, 722.9586, 7.607916, 5500.302, 724.5058, 1.519437, 1100.465, 724.5582, 7.589613, 5499.414, 719.7521, 7.640828, 5500.398, 709.4789, 1.548863, 1098.612, 99.98025, 100.0, 100.0, 99.98793, 99.998, 99.87241
36142.17428000001, 60.000978225687994, 59.99778261908572, 59.9975080917911, 27.902744032397027, 27.9382915848718, 27.89722592514591, 0.9999866873029192, 0.9999785523414761, 0.9999870012149109, 7910.5826380824155, 7912.7161469986195, 7924.4061237267015, 175.311162881315, 47.839562134526204, 44.370470156124156, 7913.016082458659, 7911.989074294128, 7923.960332514627, 284.69981366021796, 284.5203426476309, 285.0592190303394, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 731.9417, 7.50432, 5492.65, 716.7134, 7.673674, 5499.935, 718.3134, 1.533058, 1100.423, 730.8304, 7.517355, 5493.968, 713.4955, 7.702921, 5497.248, 703.2361, 1.55985, 1096.288, 99.86297, 99.99741, 100.0, 99.88892, 99.94304, 99.66115
36144.49072, 59.99613761006812, 59.99628900431025, 59.99366138496183, 27.94306770151685, 27.95968746163345, 27.921136563467673, 0.9999862571382405, 0.9999824900942584, 0.9999837150811539, 7915.656018320668, 7922.155268225984, 7925.11158434735, 173.9230449842198, 48.99697286895662, 40.12161345990944, 7914.412439624025, 7923.399980585957, 7921.678724889263, 284.742999197594, 284.4974310948353, 285.02900462881064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.5936, 7.578384, 5499.21, 722.9391, 7.607732, 5500.367, 724.3311, 1.519069, 1100.412, 724.5776, 7.589797, 5499.467, 719.8093, 7.640828, 5500.351, 709.3994, 1.548313, 1099.148, 99.98025, 100.0, 100.0, 99.98793, 100.0, 99.85301
36146.85356, 59.994385172772255, 59.99169234210252, 59.99294986998156, 27.930238648958717, 27.969443407200743, 27.912932370655636, 0.9999854282910772, 0.9999813033330941, 0.9999867239975269, 7906.1898207462455, 7920.842124187719, 7919.907150448487, 184.60346515420042, 55.10891845664537, 40.06444181470624, 7914.480385831547, 7913.702121692388, 7921.909118737183, 284.7609904096559, 284.4462982506825, 285.0151769712858, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.5936, 7.578741, 5499.216, 716.6356, 7.673306, 5499.937, 724.3117, 1.519069, 1100.416, 724.5582, 7.589797, 5499.414, 720.1335, 7.638089, 5500.475, 711.1091, 1.545384, 1098.853, 99.98025, 99.98416, 100.0, 99.98997, 100.0, 99.93805
36149.23096, 59.993648608246694, 59.99695433978626, 59.992292213329634, 27.922833437979275, 27.948701977700697, 27.925129011591697, 0.9999870291167797, 0.9999799212059807, 0.9999864151428084, 7913.1568060791515, 7922.431635692803, 7922.044085073, 183.15427733304637, 55.75564981951629, 39.78549995778076, 7916.6254594161655, 7910.78158413972, 7921.767301927976, 284.77516581560906, 284.58580979646933, 285.09571907444774, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3046, 7.646916, 5500.372, 710.3514, 7.733722, 5493.876, 729.6888, 1.508209, 1099.888, 720.5386, 7.627306, 5500.391, 722.289, 7.61453, 5500.12, 710.5524, 1.547215, 1098.933, 100.0, 99.88927, 99.93455, 100.0, 100.0, 99.90161
36151.76868, 59.991259869308394, 59.9929079351423, 59.99177810640755, 27.934000126461008, 27.96292784498471, 27.9347373185269, 0.9999841935704855, 0.9999811704531204, 0.9999852838287763, 7918.241929859856, 7922.606989365038, 7923.686085885655, 179.09964138670466, 52.24468794952418, 44.49563626892086, 7912.07965724862, 7919.765424198064, 7920.657245143739, 284.6939997009575, 284.46024941163716, 285.0533499726454, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 722.3012, 7.61961, 5500.484, 716.5772, 7.674043, 5499.373, 724.4282, 1.519621, 1099.855, 724.5388, 7.589981, 5499.466, 719.8284, 7.641376, 5500.284, 715.7216, 1.536228, 1099.891, 100.0, 99.99539, 100.0, 99.98784, 100.0, 99.97023
36154.09184, 59.98496448745789, 59.98489404821811, 59.98880609667557, 27.92404194040452, 27.948372574158874, 27.923452628405183, 0.9999831250593921, 0.9999817866747719, 0.9999837918281052, 7907.351891857241, 7917.000331321481, 7920.6429231319125, 174.1844290941899, 49.49305016465769, 41.26859668730873, 7912.340482778428, 7913.407970603878, 7925.571020352918, 284.7415487527336, 284.4743512999834, 285.0047533743137, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 713.0155, 7.709558, 5496.979, 722.978, 7.607916, 5500.083, 717.9446, 1.53177, 1100.512, 730.811, 7.517539, 5493.798, 713.5337, 7.703469, 5497.531, 721.8251, 1.523959, 1099.971, 99.93265, 100.0, 100.0, 99.88784, 99.94956, 99.99598
36156.3848, 59.98388153164125, 59.9823979168166, 59.98567466683571, 27.944243142152054, 27.946345847404352, 27.925599368548017, 0.9999830637498496, 0.9999794474378705, 0.9999856197793654, 7920.903520211241, 7926.124983329235, 7923.468574252291, 174.4763941931642, 46.271359138087064, 46.75177100025394, 7920.813486948468, 7919.045133863553, 7923.587003683336, 284.75761571852917, 284.4357460284737, 284.9028179216796, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3243, 7.64638, 5500.319, 716.5966, 7.67349, 5499.27, 724.3893, 1.518701, 1100.224, 724.5776, 7.589981, 5499.525, 719.8284, 7.641559, 5500.398, 715.9402, 1.53696, 1099.781, 100.0, 99.99037, 99.97851, 99.98685, 99.99895, 100.0
36158.70652, 59.979605913620986, 59.98299588172898, 59.9769587742944, 27.915749457252797, 27.95685625787718, 27.942239665728433, 0.9999840643907301, 0.9999852519160907, 0.9999833883867626, 7916.222651061007, 7921.927498198025, 7922.510924702168, 173.04524559066977, 43.727981036899564, 46.56414232086172, 7922.745379726894, 7918.047819032975, 7922.766980554881, 284.7164304335448, 284.4202774557074, 285.0195000653121, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.2849, 7.646738, 5500.372, 722.9391, 7.6081, 5500.307, 724.4282, 1.518701, 1100.21, 724.5776, 7.589797, 5499.415, 719.8474, 7.640828, 5500.45, 721.8251, 1.524325, 1100.456, 100.0, 100.0, 100.0, 99.98795, 100.0, 100.0
36161.053320000006, 59.9820925938324, 59.980529831027845, 59.9798056977424, 27.93408819621725, 27.98077241673421, 27.91566081319664, 0.9999874221494502, 0.9999812922434416, 0.9999865796532591, 7921.225020373532, 7921.998272246662, 7919.858897056245, 179.56909174627253, 49.599353542432596, 38.17813982334519, 7919.848075406958, 7919.904649098021, 7925.728926569218, 284.66846115148235, 284.38308045361623, 285.0547069445318, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578206, 5498.996, 729.2816, 7.535895, 5495.808, 730.4459, 1.503975, 1099.405, 718.3637, 7.657092, 5500.055, 725.8178, 7.580013, 5499.23, 726.8351, 1.514436, 1100.307, 99.98329, 99.92237, 99.94449, 99.99756, 99.9768, 100.0
36163.386320000005, 59.98268157553285, 59.977242702067414, 59.981911553998295, 27.940020185127423, 27.962821413351378, 27.94772701161163, 0.9999860585000988, 0.9999820168027134, 0.9999853783952569, 7915.023888115431, 7921.610116181647, 7929.525634431862, 174.41175008077403, 46.57639789383029, 39.41542007338194, 7912.170139008505, 7917.7076512880885, 7920.660607831356, 284.7363542497287, 284.51951124935255, 284.94936643852327, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.2849, 7.646559, 5500.372, 722.9391, 7.607548, 5500.249, 724.3699, 1.519069, 1100.362, 724.5582, 7.590165, 5499.583, 719.8474, 7.641011, 5500.459, 722.0637, 1.523775, 1100.351, 100.0, 100.0, 100.0, 99.99101, 100.0, 100.0
36165.65628, 59.98255409922247, 59.98350423760015, 59.982576360595836, 27.89218471076827, 27.944442272900478, 27.912945547265654, 0.9999886229132812, 0.9999818187295955, 0.9999876660962604, 7913.935121950668, 7917.822412686904, 7923.655314289101, 180.00694364394997, 45.290909022541655, 41.22940780087356, 7912.49210142013, 7920.496039668269, 7916.370716150488, 284.7950434806634, 284.5259209876979, 284.9891951169189, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.8301, 7.571959, 5498.277, 721.8107, 7.627257, 5500.325, 721.1476, 1.526984, 1100.694, 728.4225, 7.541074, 5495.623, 714.392, 7.704382, 5496.878, 716.0595, 1.536411, 1100.388, 99.97885, 100.0, 100.0, 99.91902, 99.96092, 100.0
36168.012160000006, 59.988044615676706, 59.98439333995517, 59.98611774109952, 27.915415829539214, 27.96247675272939, 27.91738920542983, 0.9999888983748544, 0.9999850353363708, 0.9999893600379336, 7913.6753785439405, 7918.83846025566, 7926.097532293304, 178.59685182073326, 44.266176721565444, 37.245167155715535, 7919.318154779979, 7911.976070074337, 7924.583527247019, 284.77681174577253, 284.52454998040093, 285.0205579671363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 728.6691, 7.543226, 5497.485, 720.9741, 7.623204, 5500.553, 723.8652, 1.518517, 1100.34, 724.5582, 7.589797, 5499.631, 719.8093, 7.641376, 5500.399, 722.0836, 1.523592, 1100.284, 99.94434, 100.0, 100.0, 99.98687, 100.0, 100.0
36170.32516, 59.98762910673649, 59.984936219903005, 59.98756828498631, 27.93756281122405, 27.950113690041416, 27.924253381929052, 0.9999900936438487, 0.9999818656252001, 0.9999900645216367, 7915.641951396727, 7918.650379610647, 7926.1874287601095, 177.79057267884446, 46.825257126750785, 37.71475196246388, 7915.063022648943, 7922.826369205787, 7928.983487070423, 284.67424025574485, 284.46359685424943, 284.9909992302523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578384, 5499.048, 722.978, 7.608284, 5500.138, 724.467, 1.518885, 1100.755, 724.5582, 7.589797, 5499.414, 719.7711, 7.641193, 5500.177, 722.2028, 1.523409, 1100.27, 99.98434, 100.0, 100.0, 99.98793, 100.0, 100.0
36172.6256, 59.986393472792415, 59.98653048924315, 59.98595731403809, 27.93266824808913, 27.962892670233998, 27.9305432021831, 0.9999887508677381, 0.9999830798889978, 0.9999893673594256, 7916.132419246433, 7923.308051303404, 7921.831820512097, 181.28500338803315, 49.443364247826594, 36.03826923160443, 7914.912961038749, 7919.616236018646, 7924.586622442804, 284.8063738266419, 284.52277569036704, 284.98315525468416, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.2651, 7.646559, 5500.151, 729.2622, 7.536263, 5495.862, 730.64, 1.504895, 1099.566, 718.3055, 7.657459, 5499.663, 726.0658, 7.573256, 5498.537, 728.6642, 1.509492, 1099.098, 100.0, 99.92336, 99.91898, 99.99247, 99.97293, 99.94661
36174.99512, 59.98626375136623, 59.98537709828246, 59.98603377821421, 27.92170628772607, 27.959590147159997, 27.934054129381767, 0.9999885247928031, 0.9999819502307046, 0.9999902514877864, 7912.700363233956, 7916.93859958135, 7927.2904057711385, 182.0573924155974, 45.581612711433536, 35.772812341848294, 7917.574684301937, 7919.572885509967, 7921.390760846845, 284.78584143693075, 284.49757208567536, 285.0510916339211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578206, 5499.158, 722.9391, 7.607916, 5499.743, 724.3699, 1.519437, 1100.474, 724.5776, 7.589797, 5499.525, 719.8284, 7.641011, 5500.563, 722.1432, 1.523409, 1100.053, 99.98129, 99.99393, 100.0, 99.98484, 99.99486, 99.98988
36177.341080000006, 59.98397384573928, 59.9833431135806, 59.98480254828289, 27.915191437787637, 27.943448460717477, 27.91169979960642, 0.999986168042925, 0.9999819316151763, 0.9999865774789404, 7913.607106318901, 7915.326970035895, 7921.73946168299, 179.4360686330865, 52.42477228867028, 41.67418659910709, 7915.184547393205, 7915.203542846604, 7921.016978925184, 284.78413292036646, 284.4811135980525, 284.9864388803226, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3046, 7.646738, 5500.43, 722.9391, 7.607916, 5500.246, 724.3117, 1.518701, 1100.042, 724.5388, 7.589981, 5499.466, 719.7902, 7.643202, 5500.114, 730.0559, 1.50528, 1098.825, 100.0, 99.99796, 100.0, 99.98686, 100.0, 99.86398
36179.74272, 59.981746584136864, 59.981147056579324, 59.98558329476182, 27.92698822582735, 27.961412940575702, 27.917521606735257, 0.9999863709410763, 0.9999807467101925, 0.9999862318642944, 7917.082831839371, 7913.75683566792, 7925.211584838185, 177.69878506284067, 49.283791585325346, 40.42675622522165, 7919.978911079577, 7921.163361165428, 7928.235866029003, 284.7568900067675, 284.5368551239507, 284.98928029831006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 713.0155, 7.709558, 5497.237, 716.7912, 7.672385, 5499.979, 719.1287, 1.528641, 1099.954, 728.6944, 7.549715, 5497.082, 717.2723, 7.661465, 5500.188, 728.8431, 1.508577, 1099.688, 99.94428, 99.98671, 100.0, 99.94554, 99.99305, 99.92074
36182.107760000006, 59.98295393015401, 59.98512180494007, 59.98995504147715, 27.931868331970097, 27.93500980537564, 27.91958129611041, 0.9999888556221207, 0.9999811017443546, 0.9999868912964421, 7913.589788214614, 7919.085335169521, 7929.655558999282, 174.07337294623585, 49.28367557670413, 41.7406418264236, 7920.349597213219, 7917.331598478032, 7924.548721557777, 284.7733936396119, 284.5255953432683, 285.0818069901837, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3243, 7.646559, 5500.376, 722.9391, 7.6081, 5500.194, 724.5641, 1.518333, 1100.242, 724.5388, 7.589797, 5499.407, 719.8093, 7.641376, 5500.353, 728.4456, 1.509126, 1099.765, 100.0, 100.0, 99.99467, 99.98782, 100.0, 99.9772
36184.449400000005, 59.98598469645929, 59.98586856338299, 59.988485859713734, 27.938352279816005, 27.957786038720457, 27.91699160142414, 0.9999866438614103, 0.9999805540398702, 0.9999893994512999, 7909.836679877096, 7920.037732969376, 7924.57367932995, 182.25818886160073, 50.59028449584548, 35.81254313234649, 7917.114520267773, 7916.833696310905, 7921.735239593707, 284.9062642495697, 284.5798415495278, 285.0810675015728, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 723.5629, 7.596766, 5499.46, 729.126, 7.537737, 5495.86, 730.7953, 1.503423, 1099.446, 718.3249, 7.65654, 5500.278, 726.0658, 7.572526, 5498.54, 721.9444, 1.523775, 1100.119, 99.99345, 99.92333, 99.94823, 100.0, 99.97009, 100.0
36186.90804, 59.984021382048276, 59.99351565162013, 59.987988352860995, 27.91535793520671, 27.95611437218411, 27.905455973671465, 0.9999884851630121, 0.9999779478420946, 0.9999866206724503, 7916.381453671992, 7921.7909535687795, 7917.496309652215, 179.87680313553932, 51.40732780127246, 38.57849940308279, 7920.433767086019, 7916.137650666363, 7923.279303601779, 284.75545766756255, 284.49771810464574, 285.00829117409745, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.344, 7.64638, 5500.481, 722.9391, 7.607732, 5500.025, 724.4282, 1.519253, 1100.148, 724.5388, 7.589981, 5499.406, 719.8474, 7.641193, 5500.018, 728.3461, 1.509309, 1099.892, 100.0, 99.99905, 100.0, 99.9878, 100.0, 99.9888
36189.21764, 59.98835553321156, 59.98319834074769, 59.98509031027785, 27.930763209241576, 27.95971043716907, 27.93679467053329, 0.9999889590132022, 0.9999849435690695, 0.9999897623387903, 7919.538447733758, 7918.376190298137, 7924.015419900426, 176.74373046448295, 44.55119995493669, 37.66124316426476, 7913.761476780968, 7924.2239588321545, 7924.821378036842, 284.8393937372592, 284.5541822565506, 285.01908971197724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578384, 5499.158, 722.9586, 7.6081, 5500.138, 724.2729, 1.518885, 1100.189, 724.5388, 7.589797, 5499.349, 719.8093, 7.641011, 5500.399, 722.0637, 1.523775, 1100.516, 99.98329, 100.0, 100.0, 99.98997, 100.0, 100.0
36191.58812, 59.98799029804337, 59.988755735716765, 59.986667700494316, 27.920437730985146, 27.94720401339905, 27.912627573229997, 0.9999884168544022, 0.9999849285158087, 0.9999890684921217, 7914.45094125912, 7921.364998408034, 7925.107529279841, 181.70418165838282, 50.662614400103394, 36.07522403597409, 7917.760814816257, 7925.333518587305, 7925.992012187895, 284.8188320357598, 284.51593876323363, 284.9167407038428, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 731.922, 7.503963, 5492.65, 716.9079, 7.672937, 5500.173, 718.0417, 1.533242, 1100.458, 730.811, 7.517723, 5494.015, 713.9152, 7.699634, 5497.948, 717.9085, 1.532931, 1100.431, 99.86296, 100.0, 100.0, 99.88977, 99.96982, 100.0
36193.95868, 59.99046573386957, 59.99328806362565, 59.98726154965527, 27.923156118648194, 27.929325541571718, 27.935346535598605, 0.9999887814788107, 0.9999811160414999, 0.9999904341323925, 7915.363886186992, 7921.287061899123, 7922.844381898472, 182.60441258123183, 49.61931007523526, 37.03787106977626, 7918.478336615169, 7920.382924905217, 7924.1235602277675, 284.80942322285233, 284.5293653447738, 284.92955978653015, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578384, 5499.106, 722.978, 7.607732, 5500.256, 724.3311, 1.519069, 1100.275, 724.5776, 7.58943, 5499.303, 719.7902, 7.641011, 5499.969, 721.9444, 1.523775, 1100.381, 99.9833, 99.99896, 100.0, 99.98994, 100.0, 100.0
36196.32316, 59.989369912252904, 59.99176101198355, 59.98867861141889, 27.915682243609606, 27.95742592980048, 27.935596085164807, 0.9999890779431158, 0.9999806199531288, 0.9999881107822739, 7906.336879469169, 7920.730748060843, 7924.706784668376, 182.7557990322316, 44.716801013001714, 36.189256049203664, 7919.160998539866, 7922.0451741795005, 7924.84496593788, 284.8455967008875, 284.54975074310727, 285.0075950112489, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 724.4698, 7.591055, 5499.881, 725.0403, 7.577155, 5498.787, 728.4658, 1.510049, 1099.747, 719.3152, 7.653047, 5500.006, 726.0085, 7.573074, 5498.537, 728.207, 1.509675, 1099.928, 99.99496, 99.97653, 99.97094, 99.99908, 99.96993, 99.99202
36198.6626, 59.98903204428846, 59.99246321925994, 59.99006651118563, 27.92425992153842, 27.95292918049781, 27.90950980882695, 0.9999894608658927, 0.9999838629395549, 0.9999909147054176, 7919.107415322569, 7915.15502455861, 7926.1469390281345, 179.45359003730346, 43.43684999744528, 34.72680357491413, 7916.8445771342585, 7912.667701806342, 7929.1012186895205, 284.873918753058, 284.60979386873964, 285.0167354890228, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 723.9769, 7.590163, 5499.408, 723.3672, 7.606627, 5500.199, 724.467, 1.519621, 1100.451, 724.5776, 7.589797, 5499.414, 719.7902, 7.641376, 5500.294, 722.004, 1.524325, 1100.182, 99.9924, 100.0, 100.0, 99.98792, 100.0, 100.0
36200.97928, 59.98977064748352, 59.99032368378666, 59.98973318624027, 27.912808351664932, 27.971259221676238, 27.92638138763713, 0.9999858198422745, 0.9999819872249059, 0.9999856814005367, 7912.550773491859, 7919.209299085911, 7926.902615814475, 178.08971769869686, 46.37611878340476, 39.870838401993524, 7919.598041911091, 7924.2110210424225, 7923.960041640883, 284.7783390676244, 284.5278446804434, 284.97702094347943, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.344, 7.646916, 5500.435, 722.9391, 7.607363, 5500.301, 724.3699, 1.518701, 1100.68, 724.5388, 7.589981, 5499.525, 719.7902, 7.641011, 5500.126, 728.5449, 1.509309, 1099.79, 100.0, 99.99909, 100.0, 99.98996, 100.0, 99.9236
36203.318400000004, 59.990383944920644, 59.99379699945971, 59.98737495323913, 27.91481931318659, 27.958180844042225, 27.914189493737624, 0.9999861288949818, 0.9999757958161186, 0.9999855805138158, 7917.177443316973, 7923.989087790561, 7921.577649171793, 181.92257928183153, 54.881618280348675, 41.59100973636032, 7919.549720836036, 7928.065621276175, 7922.65535830481, 284.6980387038274, 284.4655818668503, 284.9772361899883, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 713.1929, 7.713484, 5496.761, 716.7912, 7.67349, 5499.43, 718.0029, 1.53269, 1100.566, 730.811, 7.517907, 5493.792, 713.877, 7.70146, 5497.042, 734.7877, 1.493378, 1097.619, 99.94086, 99.99037, 100.0, 99.88975, 99.95245, 99.78215
36205.604080000005, 59.99765658197765, 59.98829818115716, 59.991060389943236, 27.945489150745516, 27.950498335715025, 27.917674939904792, 0.9999851393944204, 0.9999805901241049, 0.9999849056479714, 7916.618773209222, 7923.874278328188, 7926.9658245546025, 183.6792945718703, 48.81422544837244, 41.58736239396421, 7916.623603278141, 7920.409700436365, 7929.444008176546, 284.767124200336, 284.54878520193483, 284.9937429243175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3243, 7.646559, 5500.487, 722.9586, 7.607732, 5500.023, 724.3505, 1.518885, 1100.336, 724.5388, 7.589981, 5499.296, 719.7902, 7.641924, 5500.294, 728.6841, 1.509309, 1099.334, 100.0, 99.99902, 100.0, 99.98579, 100.0, 99.93809
36207.93924, 59.996250876104284, 59.993717899328125, 59.99199475921843, 27.91008332618706, 27.955641174562892, 27.923042575277705, 0.9999874669853934, 0.9999782607257169, 0.999987816144376, 7911.877686785392, 7916.226151876577, 7925.503965632781, 181.4632376691925, 51.6804047787055, 42.132937554791624, 7915.925232842107, 7920.256644364433, 7920.323184041021, 284.72929862700784, 284.4992987652602, 285.0182431054073, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3243, 7.646738, 5500.429, 722.9586, 7.607916, 5500.139, 724.5058, 1.518885, 1100.613, 724.5388, 7.590165, 5499.455, 720.4197, 7.634801, 5500.347, 726.4773, 1.515352, 1100.15, 100.0, 100.0, 100.0, 99.98581, 100.0, 99.98141
36210.28448, 59.99210022217999, 59.99064302638389, 59.99095931089765, 27.907390600274272, 27.956162192010403, 27.941311023464028, 0.9999896142664728, 0.9999812442000345, 0.9999901198593387, 7910.402402255611, 7920.864353888381, 7922.351455335359, 180.28380563952078, 46.33844264040226, 41.31045694177374, 7917.593811977381, 7924.675616645363, 7927.586949949542, 284.6982029097409, 284.51785920509417, 285.0315512710048, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.633, 7.578384, 5499.054, 729.1065, 7.537921, 5496.897, 728.7958, 1.509313, 1100.248, 721.0629, 7.624547, 5500.369, 721.8503, 7.623844, 5500.456, 728.2269, 1.510408, 1099.127, 99.98139, 99.93759, 99.9547, 100.0, 100.0, 99.96579
36212.61776, 59.995597439073116, 59.99286440959079, 59.988518879716715, 27.917091374256607, 27.964921698612812, 27.925034802378, 0.9999889982976012, 0.9999819862453759, 0.9999876838241876, 7911.135086471513, 7917.6553295069125, 7929.203451594662, 181.00734882528695, 49.77229289511888, 39.631920179332155, 7909.854723184676, 7919.786774901326, 7928.802876124933, 284.7906291768827, 284.48251136499977, 285.0918615266723, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 721.4534, 7.619432, 5500.326, 722.978, 7.607732, 5500.308, 724.4476, 1.518333, 1100.559, 724.5582, 7.589981, 5499.467, 719.8284, 7.641011, 5500.399, 728.3859, 1.509858, 1099.161, 100.0, 99.99599, 100.0, 99.9889, 100.0, 99.92234
36214.9576, 59.98671482022368, 59.99005461072284, 59.98839104023725, 27.913949689949447, 27.965369922032203, 27.927168339046563, 0.9999872660372329, 0.9999764699019648, 0.9999876247012733, 7911.526202132973, 7916.93271405832, 7920.443405654565, 186.64337566789618, 54.55475983341739, 39.965398284671664, 7916.509258045916, 7916.184565887927, 7922.192558607191, 284.7070115539456, 284.46709994734647, 285.0166872058175, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 730.2463, 7.524487, 5493.617, 716.9663, 7.673859, 5499.666, 718.0029, 1.532322, 1100.29, 730.811, 7.517539, 5493.74, 713.4001, 7.703469, 5497.416, 734.6087, 1.493744, 1097.869, 99.89225, 99.99229, 100.0, 99.88478, 99.953, 99.77841
36217.33348, 59.98733384775747, 59.990887742766404, 59.99124464969088, 27.9435770910592, 27.97781801802047, 27.938736523395473, 0.999989322914399, 0.9999812762283651, 0.9999879416396348, 7916.841739021681, 7919.631710750172, 7928.407539490496, 179.69478522788762, 47.818850333472255, 36.474636339442895, 7920.017296627773, 7920.398037180962, 7928.27100160364, 284.86389524166776, 284.60150882846415, 284.89242405685064, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578563, 5499.159, 722.9197, 7.607548, 5500.364, 724.467, 1.518517, 1100.1, 724.5388, 7.589981, 5499.297, 719.8284, 7.641011, 5500.402, 728.5251, 1.508943, 1099.393, 99.9833, 100.0, 100.0, 99.98889, 100.0, 99.96185
36219.698240000005, 59.9919323772854, 59.990659914727786, 59.98534264706173, 27.909820939032585, 27.962630950474455, 27.93184704201162, 0.9999894084090427, 0.9999835388051032, 0.9999893463988202, 7913.089943337713, 7920.508131802681, 7926.990231400188, 186.13122205477072, 48.44702667684851, 38.36385257952861, 7919.354811788436, 7927.90963443564, 7926.7504092234385, 284.6866173672943, 284.4623337166321, 285.0240282671019, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.633, 7.578206, 5498.997, 722.978, 7.607363, 5500.135, 724.2147, 1.517596, 1100.429, 724.5582, 7.589797, 5499.466, 719.7902, 7.641011, 5500.24, 728.6841, 1.50876, 1099.592, 99.9833, 100.0, 99.99355, 99.98889, 100.0, 99.94067
36222.06296, 59.990409349730264, 59.99014080905471, 59.987783091444115, 27.922432297266674, 27.95547568862676, 27.92680847561424, 0.9999890970290275, 0.9999789822969102, 0.9999900970082064, 7917.33078947659, 7926.5875272827625, 7924.942403303744, 181.31903206025686, 52.95010327691398, 36.13708742832205, 7921.461125802005, 7917.86025049218, 7922.937329757049, 284.7525237911869, 284.46992321960505, 285.09774885851004, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.344, 7.646202, 5500.597, 729.2622, 7.536263, 5496.088, 730.7177, 1.503607, 1099.302, 718.3055, 7.656908, 5500.224, 725.856, 7.575265, 5498.701, 723.356, 1.519197, 1100.008, 100.0, 99.92748, 99.88627, 99.99753, 99.97497, 100.0
36224.38540000001, 59.99125532958548, 59.98930835450924, 59.99409955611171, 27.933382074041898, 27.93409022062214, 27.91366767283778, 0.999991785637702, 0.999982706173948, 0.9999878919861596, 7917.50944035474, 7917.224417677713, 7927.857354548437, 179.52001817313817, 48.11342290530729, 41.48799879688431, 7918.152491431353, 7917.211967166759, 7923.502689602717, 284.69320307859545, 284.47417967336355, 285.0681919532444, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6527, 7.578206, 5499.048, 722.9586, 7.607548, 5500.085, 724.3505, 1.518701, 1100.06, 724.597, 7.589797, 5499.629, 719.8093, 7.641376, 5500.348, 728.3064, 1.509675, 1099.393, 99.98129, 100.0, 100.0, 99.98581, 100.0, 99.94918
36226.68776, 59.98469735889771, 59.98945424872941, 59.99058834261975, 27.902042968871953, 27.949605911100484, 27.90192982023355, 0.999988714585885, 0.9999779129508107, 0.9999875686149843, 7908.845593913533, 7914.939499255719, 7914.011483591216, 179.81931457634573, 53.64485210328348, 33.43224311672407, 7910.691450658083, 7916.172733249301, 7918.425810819511, 284.7970324115231, 284.5563438448384, 285.03053888032093, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.7513, 7.570889, 5498.438, 721.8885, 7.625968, 5500.223, 721.4387, 1.526432, 1100.258, 728.306, 7.543096, 5495.894, 714.5828, 7.694703, 5497.714, 734.8274, 1.493561, 1097.653, 99.97687, 100.0, 100.0, 99.92394, 99.961, 99.81101
36228.997520000004, 59.99382835102016, 59.98875582228957, 59.988346331391156, 27.90339687175232, 27.967352948114193, 27.914862539611693, 0.9999893821341811, 0.9999804291154121, 0.9999880790136058, 7916.867546239324, 7922.844238266687, 7927.2812619717415, 179.2067761513481, 51.570011618387525, 39.36520001484706, 7917.734084839791, 7926.646229500393, 7924.674782584958, 284.73636866856833, 284.5192062619294, 284.9888334596389, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 728.7874, 7.549116, 5497.44, 721.4605, 7.62431, 5500.373, 724.1564, 1.518885, 1100.309, 724.5776, 7.589797, 5499.578, 719.7521, 7.641193, 5500.344, 728.3859, 1.509492, 1099.469, 99.94433, 100.0, 100.0, 99.98783, 100.0, 99.95493
36231.28304, 59.98801640800097, 59.98817910261992, 59.9878546908625, 27.907082094066254, 27.950719573153368, 27.93501827078854, 0.9999905046086521, 0.9999828843304475, 0.9999889020394073, 7918.695579292424, 7920.829937154807, 7921.747998479557, 182.23136457033024, 46.2468061865211, 34.4025204081363, 7914.825601542957, 7924.4096358197385, 7926.387413349149, 284.7422072840511, 284.57820161816227, 284.91625142594864, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.633, 7.578206, 5498.938, 722.978, 7.608284, 5500.416, 724.2341, 1.518517, 1100.452, 724.5582, 7.589981, 5499.467, 719.7902, 7.641011, 5500.292, 728.5648, 1.509858, 1099.385, 99.98225, 99.99907, 100.0, 99.98686, 100.0, 99.9481
36233.55552, 59.99150526080711, 59.98870502123277, 59.990434233427884, 27.91710187474301, 27.95447352532534, 27.904469427906406, 0.9999906760464705, 0.9999833302070673, 0.9999901283605065, 7914.626315575287, 7925.108795214428, 7921.160890272182, 181.6690124147849, 48.55269688968474, 34.37390221304213, 7917.800196026839, 7915.064952730414, 7920.871780091816, 284.8143827917312, 284.5656302732562, 285.07889820013884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3046, 7.646559, 5500.493, 729.2816, 7.536079, 5495.973, 730.7953, 1.504527, 1099.222, 718.2278, 7.657092, 5499.772, 726.0467, 7.573074, 5498.594, 721.8848, 1.523592, 1100.0, 100.0, 99.92336, 99.92755, 99.99445, 99.975, 99.99864
36235.83832, 59.987356625876735, 59.9866725454449, 59.98183794040526, 27.913160568162628, 27.944054600327412, 27.919576040329634, 0.999991474734617, 0.9999823456500269, 0.9999887751554132, 7912.410635696347, 7918.874010398941, 7929.472375237223, 181.37605650441037, 50.34116444516826, 37.07773666477624, 7911.180260017093, 7921.82891375152, 7917.336310320261, 284.7109242086955, 284.5823896475282, 285.07544894124135, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.633, 7.578563, 5498.996, 722.9586, 7.607732, 5500.367, 724.467, 1.518701, 1100.228, 724.5582, 7.589981, 5499.408, 719.8093, 7.641011, 5500.45, 728.4853, 1.508577, 1099.009, 99.98034, 100.0, 100.0, 99.9889, 100.0, 99.98646
36238.27236, 59.991449790409554, 59.99080495747408, 59.99234956462504, 27.906718395398872, 27.949727679563367, 27.899029246901737, 0.9999896476953694, 0.9999838319179485, 0.9999895276952492, 7911.579226714222, 7918.311182380228, 7918.956273771495, 176.9922347035581, 46.695248506824555, 36.80118103597124, 7911.792665113608, 7918.316300774759, 7919.674049940461, 284.80478392062963, 284.54902500393763, 285.0786080621592, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578206, 5498.991, 722.9586, 7.607916, 5500.25, 724.2729, 1.518333, 1100.376, 724.5388, 7.590165, 5499.302, 719.8093, 7.641193, 5499.9, 721.6263, 1.525607, 1100.314, 99.98034, 99.99796, 100.0, 99.98795, 100.0, 99.9722
36240.612160000004, 59.996982343831746, 59.99542968161709, 59.99302772091596, 27.91704692629042, 27.964113133479437, 27.905075805444813, 0.9999878271457489, 0.9999817822430361, 0.9999869872417592, 7920.043486271546, 7918.766437234808, 7919.939997912337, 175.66211802243288, 46.91904406147315, 38.48036969218174, 7912.798850576852, 7921.54478804944, 7922.776126466611, 284.8179532421173, 284.6275556748637, 285.0369401381989, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 731.922, 7.504142, 5492.535, 716.8107, 7.670727, 5499.266, 718.1581, 1.531586, 1100.429, 729.8401, 7.536845, 5496.086, 716.1851, 7.677718, 5499.301, 720.0557, 1.527438, 1100.089, 99.86697, 99.98813, 100.0, 99.92065, 99.98586, 100.0
36242.91532, 59.99611396533842, 60.000086473039005, 59.99834800656682, 27.907173885001132, 27.944694184801946, 27.930434786529517, 0.9999881093283994, 0.9999839010070449, 0.999987092410541, 7911.550060541711, 7927.070197678725, 7924.629376138713, 173.73657725045177, 49.10787346815894, 39.369543525495374, 7917.597186893604, 7920.85334061253, 7924.277753258469, 284.6990987548391, 284.4594739096974, 285.0317494626725, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578563, 5499.048, 722.9391, 7.6081, 5500.136, 724.3699, 1.519253, 1100.216, 724.5776, 7.590165, 5499.355, 719.7902, 7.641011, 5499.961, 722.1035, 1.523409, 1100.162, 99.98224, 100.0, 100.0, 99.98994, 100.0, 100.0
36245.292680000006, 60.00177424934574, 59.99958603163298, 60.00091970323164, 27.909382258815672, 27.950587293120016, 27.900473687005235, 0.9999893747048519, 0.9999814966657135, 0.9999896100173409, 7911.439017583965, 7919.100744768842, 7922.15886038417, 182.24178176141368, 46.79552874076222, 35.51825164185948, 7913.014301792963, 7921.227380453226, 7921.291144999111, 284.8712823214286, 284.6411880694485, 285.12135401580866, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 722.8532, 7.609081, 5500.459, 726.6746, 7.561867, 5497.222, 729.8246, 1.505079, 1099.12, 718.286, 7.657827, 5499.942, 726.0276, 7.573074, 5498.48, 728.2666, 1.509492, 1099.449, 100.0, 99.9547, 99.92343, 100.0, 99.975, 99.95493
36247.74876, 59.9985235929702, 59.99654638006675, 60.00131783677204, 27.9151623162509, 27.942034799766187, 27.90928271470271, 0.9999869168676152, 0.999984303006939, 0.9999896458050268, 7914.582361754295, 7920.166930103663, 7920.850738588536, 178.5141283483531, 42.81838776992617, 36.24595738415928, 7916.795496472188, 7913.999641994013, 7928.277839682039, 284.8063982874378, 284.60995903028515, 285.12052467108464, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 725.6133, 7.578563, 5499.268, 722.9197, 7.607916, 5500.075, 724.6611, 1.519253, 1100.296, 724.5388, 7.590165, 5499.355, 719.7521, 7.641376, 5500.02, 722.004, 1.523592, 1100.001, 99.9793, 99.99996, 100.0, 99.98687, 99.99895, 100.0
36250.08812, 60.00592738108855, 60.00122380780839, 60.00379501319678, 27.918142436143626, 27.93927646435777, 27.91196901588953, 0.9999873995523232, 0.9999849558668039, 0.9999900511640977, 7913.600425815486, 7923.350208909901, 7927.668577782488, 180.5500725986517, 41.46501762532955, 39.34806467506132, 7912.351463245135, 7920.5530111714515, 7927.010658274042, 284.79546279628255, 284.7443411200317, 285.2727820336528, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.3046, 7.64638, 5500.481, 722.9586, 7.607916, 5500.255, 724.3117, 1.519069, 1100.105, 724.5388, 7.589797, 5499.466, 719.7521, 7.641741, 5500.239, 728.1672, 1.509675, 1099.406, 100.0, 100.0, 100.0, 99.98888, 99.99996, 99.94202
36252.40412000001, 60.002588259952496, 60.001180047284, 60.00160585463727, 27.917424997959312, 27.925626558234764, 27.916360629981792, 0.9999867778372673, 0.999978678366312, 0.9999849312106687, 7913.278145681497, 7919.135353732852, 7927.319490809596, 178.65731720188433, 55.70190156571357, 42.18299288526896, 7917.050597428971, 7919.663091483671, 7924.685607407985, 284.7515107098863, 284.4916189833082, 285.0419370013065, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 713.0944, 7.708666, 5496.959, 716.7328, 7.672937, 5499.364, 717.9252, 1.532322, 1100.263, 730.7916, 7.517723, 5493.908, 713.0377, 7.703651, 5496.566, 734.8871, 1.494659, 1097.959, 99.94837, 99.97985, 100.0, 99.88783, 99.96145, 99.81303
36254.73748, 60.00387723282361, 60.00349037291511, 60.00331755417455, 27.928665061055867, 27.94159766523215, 27.923583279969254, 0.9999870459914992, 0.9999804795120948, 0.9999839774434616, 7918.471976270717, 7918.536376185362, 7921.293482477123, 176.68096645842252, 49.879036042319285, 40.312210340513275, 7921.061512250722, 7922.584237836004, 7918.148426597064, 284.7318020800507, 284.51081395170667, 284.9790113149211, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 0 1), 5500.0, 720.0, 719.344, 7.646202, 5500.371, 722.9002, 7.607916, 5500.306, 724.4282, 1.518885, 1100.386, 724.5582, 7.589797, 5499.354, 719.8284, 7.640828, 5500.126, 728.2666, 1.509309, 1099.195, 100.0, 99.99794, 100.0, 99.98887, 100.0, 99.95376
