TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
36271.274000000005, 59.99268660231412, 59.992665567959236, 59.991357835447296, 27.924534923933358, 27.959311276522374, 27.925034594268936, 0.9999851438365026, 0.9999770089360267, 0.9999851565471304, 7920.791572281685, 7919.1543450511135, 7926.489682917059, 179.02174904455615, 53.34886398946719, 43.19274199090819, 7913.129916618148, 7921.771290875558, 7922.802470623271, 284.72543596413016, 284.5629644928444, 285.0387974482074, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.3046, 7.646559, 5500.429, 729.2622, 7.537369, 5496.367, 729.087, 1.508945, 1099.731, 720.9464, 7.629144, 5500.419, 720.5723, 1.526506, 1099.911, 727.869, 7.547328, 5496.447, 100.0, 99.93254, 99.95357, 100.0, 99.99052, 99.93185
36273.60364, 59.990772349225956, 59.988979627736256, 59.98561609547065, 27.90243517040799, 27.959511051420424, 27.932596389970286, 0.9999870054837768, 0.9999767382537917, 0.9999858187548386, 7916.827760198115, 7921.880848168328, 7924.400626380379, 179.311694108168, 57.29134422812331, 39.69702182041783, 7919.8169998865105, 7924.578181660423, 7926.431207199346, 284.7119087952358, 284.49519031662635, 285.1286433153123, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578563, 5499.048, 723.017, 7.607732, 5500.254, 729.3976, 1.506184, 1099.107, 724.5582, 7.589981, 5499.408, 724.9595, 1.517375, 1099.923, 722.5806, 7.61142, 5500.111, 99.98329, 100.0, 99.96182, 99.98783, 99.99159, 99.99753
36275.97324, 59.98600242179438, 59.98886502072636, 59.98785128059495, 27.90931926243771, 27.935667959571067, 27.894410906218116, 0.9999866412606159, 0.9999705155193941, 0.999985467188659, 7912.786569656651, 7917.198442916218, 7919.391496607895, 182.99553591562653, 63.016694662461305, 46.265108686226995, 7914.194498846617, 7914.697140524562, 7923.345278179175, 284.83262186499127, 284.48417663818725, 285.0587970917183, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 730.3843, 7.523238, 5494.145, 717.0247, 7.672569, 5499.368, 737.0459, 1.488513, 1097.171, 730.7722, 7.517907, 5493.902, 731.3876, 1.503313, 1098.286, 716.3577, 7.676061, 5499.492, 99.89213, 99.98711, 99.7163, 99.88879, 99.92365, 99.97884
36278.351160000006, 59.98497367494029, 59.98488322107875, 59.98555532169802, 27.96184806268377, 27.975865754871254, 27.972658584843934, 0.999987117289511, 0.9999755942782197, 0.9999881979628108, 7913.148025683635, 7925.674380911627, 7926.9609950332115, 182.24954506331733, 56.94851868026592, 43.625503128438595, 7921.44039945534, 7930.568759176178, 7922.917557782149, 284.46038720243564, 284.2048376032717, 284.67174277890626, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5739, 7.578741, 5499.106, 722.9586, 7.6081, 5500.189, 730.7371, 1.504343, 1099.101, 724.5194, 7.590165, 5499.301, 725.0739, 1.517192, 1100.076, 722.5607, 7.61087, 5499.938, 99.98234, 100.0, 99.93602, 99.98783, 99.99032, 99.99746
36280.77908, 59.981888241456424, 59.98607416530292, 59.98376582654199, 27.935820289014732, 27.95616092875572, 27.904615263298318, 0.9999870924182218, 0.9999770085014655, 0.9999867776132821, 7910.913538294553, 7921.279524441522, 7924.6878556197935, 181.5052976168788, 54.56413921827948, 38.94817062561242, 7913.172848216517, 7920.016718359006, 7923.806994521751, 284.7171565498929, 284.5259187252321, 285.0355151283625, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578384, 5499.268, 716.6744, 7.673859, 5499.59, 730.6594, 1.504711, 1098.889, 724.5194, 7.590165, 5499.296, 731.2541, 1.502399, 1098.76, 716.3776, 7.676427, 5499.102, 99.98529, 99.98927, 99.89758, 99.98888, 99.89726, 99.98734
36283.116120000006, 59.978292713673554, 59.97733574886227, 59.986393690365524, 27.92571359787085, 27.964447574977008, 27.93927186429141, 0.9999861132382462, 0.9999746706297125, 0.9999861948246719, 7907.413758477876, 7916.2047829663, 7926.071697763873, 182.87370382545578, 55.40231451016916, 41.52392236992819, 7919.048476837315, 7914.654228738158, 7929.201027728703, 284.80991042405793, 284.6001785472114, 285.04624583835607, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.3046, 7.646916, 5500.649, 710.0596, 7.73667, 5494.671, 724.7776, 1.518333, 1100.301, 718.2084, 7.657459, 5500.011, 737.1863, 1.489068, 1097.493, 711.626, 7.715981, 5496.884, 100.0, 99.90171, 99.97122, 99.99959, 99.74109, 99.94194
36285.45584, 59.98511840097724, 59.98639497878225, 59.98150363369235, 27.913264878966014, 27.952329938295485, 27.916728206318783, 0.9999836970053423, 0.9999775579309299, 0.9999849117424208, 7908.7963967540045, 7922.960985966669, 7925.461002903604, 184.71975940818402, 49.942886659589476, 40.21931868396132, 7910.954464055462, 7921.751733489915, 7927.547870963543, 284.8273511760257, 284.5909233551879, 285.03764380757656, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578384, 5499.105, 716.6161, 7.673674, 5499.537, 729.4365, 1.508393, 1099.558, 724.5388, 7.590165, 5499.466, 731.235, 1.502582, 1098.981, 710.8705, 7.732096, 5493.831, 99.98329, 99.99018, 99.95844, 99.98993, 99.90595, 99.88643
36287.80244, 59.98464957314113, 59.98410874084484, 59.985189699502584, 27.900651535987947, 27.94139483443744, 27.89376415890816, 0.9999835367324158, 0.9999732861337524, 0.9999862808363985, 7909.066314538637, 7911.857188128484, 7922.375936781932, 184.01410750565356, 52.879354633462754, 42.686558604266565, 7905.924780049562, 7906.670598032611, 7913.660894806105, 284.84819560471306, 284.5912744597266, 285.0293938888242, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 726.2047, 7.567319, 5497.543, 718.6395, 7.645492, 5500.408, 720.6429, 1.528088, 1100.161, 729.6071, 7.53188, 5494.229, 724.8832, 1.516644, 1100.517, 703.7928, 7.792892, 5483.987, 99.95955, 100.0, 100.0, 99.90347, 100.0, 99.70746
36290.13996, 59.98284669366359, 59.98576035818648, 59.98906713302141, 27.925177536816705, 27.953636683967147, 27.907336281451517, 0.9999845908462092, 0.9999759614383739, 0.999987060028366, 7916.823735762366, 7913.904891022862, 7920.5586014159835, 180.76218915834897, 54.88283097757312, 39.30378712239548, 7913.604716673662, 7920.64002231076, 7923.528214854956, 284.7280318951958, 284.55956819943924, 285.04077679898955, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 727.8016, 7.561251, 5498.166, 717.1025, 7.672017, 5500.002, 724.4864, 1.519069, 1100.518, 724.5, 7.590349, 5499.576, 731.4258, 1.502947, 1098.326, 710.1548, 7.736308, 5493.737, 99.96257, 99.99864, 100.0, 99.99089, 99.84645, 99.86154
36292.41904, 59.99027592977436, 59.985035272580035, 59.984609262843996, 27.910969646926304, 27.96714970869425, 27.92553954233954, 0.9999843924673283, 0.9999730157388301, 0.9999871061598513, 7916.43357279901, 7919.943652137409, 7922.8165508879865, 182.08372966393154, 54.32790445053388, 38.64234254680673, 7920.710488939197, 7920.348089566684, 7922.579404027014, 284.62774947375135, 284.4479650937277, 285.1346825038923, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578563, 5499.048, 722.9391, 7.607916, 5500.083, 724.467, 1.519253, 1100.532, 724.5582, 7.589797, 5499.354, 724.845, 1.516644, 1100.082, 709.2403, 7.744365, 5493.826, 99.98128, 100.0, 100.0, 99.98984, 99.98329, 99.88771
36294.7856, 59.981969208850806, 59.986217965371395, 59.98203187676252, 27.917918218425765, 27.946570192957115, 27.929720757204542, 0.9999865155025163, 0.9999797753968759, 0.999988177201979, 7916.598110970475, 7920.36773116059, 7928.300952061196, 177.7076111281899, 50.109266361448135, 39.360525531985786, 7919.276960640082, 7919.7545933485735, 7922.985190639411, 284.78791708013836, 284.55345305990477, 285.0283001350904, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.3243, 7.646559, 5500.429, 729.2427, 7.536448, 5495.862, 730.6594, 1.504711, 1099.441, 718.3055, 7.657092, 5500.112, 718.7411, 1.531254, 1100.121, 716.3577, 7.676427, 5499.333, 100.0, 99.92336, 99.94419, 99.99243, 100.0, 99.98223
36297.132280000005, 59.98434580702627, 59.98850515272892, 59.987953102203356, 27.911075779774603, 27.953982497049157, 27.92546430416713, 0.9999859426119471, 0.9999788411888056, 0.9999866567154887, 7914.633376237205, 7916.399642414624, 7926.239451755121, 182.11399909719557, 53.336425105384365, 40.414205102449614, 7919.229840751786, 7915.657268037987, 7924.692759820874, 284.8095956017659, 284.51591382495684, 284.94825104154785, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.633, 7.578384, 5499.158, 722.9391, 7.607363, 5500.195, 724.4864, 1.518701, 1100.22, 724.5582, 7.590349, 5499.523, 724.9213, 1.517557, 1100.151, 710.1151, 7.736125, 5493.186, 99.98025, 100.0, 100.0, 99.98888, 100.0, 99.88308
36299.44124, 59.983693295169076, 59.98869189566762, 59.98591004274306, 27.888094815321036, 27.946482566437908, 27.897816740579245, 0.9999875117421099, 0.9999775039467378, 0.9999867818006487, 7908.60006944894, 7912.751831020482, 7912.508338185285, 181.46657294382658, 51.02536932425846, 44.79831201466777, 7910.558081517514, 7907.60413880963, 7914.9171615566975, 284.732523334107, 284.5205953950416, 284.9866704333319, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578563, 5499.043, 722.9197, 7.607916, 5499.967, 724.5447, 1.519069, 1100.613, 724.5, 7.590349, 5499.17, 717.8064, 1.533628, 1100.237, 707.0931, 7.761945, 5489.332, 99.98233, 100.0, 100.0, 99.9849, 100.0, 99.81266
36301.933320000004, 59.99199221283332, 59.99174646488583, 59.99302363102499, 27.91864779708555, 27.941744130780975, 27.927337378215892, 0.9999864114342087, 0.9999726498483458, 0.9999861303746188, 7914.920993346747, 7916.79993211576, 7923.292827134821, 182.449484903462, 55.00493998173488, 42.84424555217993, 7920.653622193645, 7914.40404431062, 7921.279705602536, 284.7618528014204, 284.47298854254535, 285.0086918559523, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.8234, 7.511994, 5493.879, 718.3671, 7.656728, 5500.478, 720.9534, 1.525511, 1100.676, 726.7914, 7.571779, 5498.706, 718.4931, 1.531072, 1100.57, 710.2145, 7.73118, 5493.825, 99.87949, 100.0, 100.0, 99.97507, 100.0, 99.88828
36304.300200000005, 59.99383254841057, 59.99115494258027, 59.991126391294664, 27.925498401491655, 27.94416307512189, 27.91709821578632, 0.9999860920583432, 0.9999755027209151, 0.9999853445113902, 7910.223640854121, 7923.0532407234805, 7926.391857583637, 173.40920671352603, 50.51499097539727, 43.87636300830127, 7917.1453858931345, 7918.500885675304, 7921.998414948443, 284.7507346447719, 284.47661160234566, 285.05542115879683, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578741, 5499.101, 717.1998, 7.667964, 5499.271, 717.9446, 1.532506, 1100.597, 724.5194, 7.590349, 5499.465, 718.6648, 1.531254, 1100.327, 709.9958, 7.737223, 5493.647, 99.98424, 99.98534, 100.0, 99.98887, 100.0, 99.88754
36306.790080000006, 59.99551387797396, 59.99360500277743, 59.991357343477986, 27.913875401443985, 27.952810676453616, 27.9318858408582, 0.9999849406965088, 0.9999744906151153, 0.9999846315261621, 7916.785999433712, 7913.005497926946, 7919.624425690573, 177.23971786778122, 56.598697160234224, 45.16371056929802, 7916.673907086526, 7922.289109259759, 7920.060325748199, 284.8420686321678, 284.52286292194356, 284.973599064363, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.3243, 7.646738, 5500.591, 710.4487, 7.73317, 5494.263, 712.024, 1.545023, 1099.438, 718.286, 7.656908, 5499.89, 725.093, 1.517192, 1099.974, 716.2186, 7.675878, 5499.087, 100.0, 99.89428, 99.93461, 100.0, 99.99622, 99.98029
36309.13152, 59.99058180773772, 59.99218936149342, 59.99286705833511, 27.91804699041479, 27.973370866952376, 27.912287762177105, 0.9999845553096722, 0.9999743982604716, 0.9999856893731353, 7912.673472857756, 7919.993312215174, 7928.106476363215, 174.30421179835713, 50.242158384693084, 43.810142576765884, 7908.589995655432, 7923.064695403587, 7926.285980873144, 284.75492862659326, 284.46708958813906, 285.02483094110585, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578384, 5499.106, 716.655, 7.67349, 5499.429, 717.9446, 1.532138, 1100.379, 724.5194, 7.589981, 5499.355, 718.5885, 1.530707, 1100.623, 709.8964, 7.736857, 5493.421, 99.98339, 99.98704, 100.0, 99.98687, 100.0, 99.88006
36311.515360000005, 59.99905774779854, 59.99404432697386, 59.988946292878076, 27.902217074847268, 27.92805143246112, 27.93009197102292, 0.9999844087039323, 0.9999801829371285, 0.9999859093461161, 7904.455443636388, 7915.639592426637, 7916.485070950807, 178.9538275495562, 50.09118435089431, 43.5204040694648, 7908.564734346283, 7908.395622836604, 7915.332605547472, 284.7347981662743, 284.5517113255593, 285.1604095072006, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.57892, 5498.996, 716.6939, 7.672753, 5499.659, 717.9446, 1.532138, 1100.316, 724.5388, 7.589797, 5499.295, 724.845, 1.517557, 1100.205, 709.9759, 7.743449, 5491.196, 99.98034, 99.98735, 100.0, 99.98581, 100.0, 99.83852
36313.80372, 59.99699374045398, 59.99776193727315, 59.9951708279761, 27.916006508211, 27.967802726964432, 27.924488254601254, 0.9999862107765404, 0.9999748325442313, 0.9999857727639042, 7914.843858735099, 7908.913859530003, 7927.098527382517, 182.22285216340902, 51.95636896286942, 41.575473835657704, 7919.305405191797, 7918.262763700583, 7924.461854683738, 284.73575076788364, 284.5297449314086, 284.9960350965465, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.922, 7.50432, 5492.703, 722.9586, 7.607732, 5500.085, 724.2147, 1.518701, 1099.956, 729.8789, 7.535925, 5495.977, 728.6027, 1.509339, 1100.023, 707.451, 7.755535, 5492.128, 99.86602, 100.0, 100.0, 99.92284, 99.9593, 99.83597
36316.26576, 60.00205802182298, 60.00222437790187, 60.00026712910746, 27.931963762479153, 27.954013149338213, 27.905217011962872, 0.9999860252592259, 0.9999772867530621, 0.9999840251578208, 7918.335080389075, 7914.61537907706, 7922.183691058046, 179.8500577986796, 52.455711331166185, 43.42490899516724, 7915.665937508585, 7917.8310369581495, 7928.107646794982, 284.8132269864476, 284.4615066244783, 285.0400501018205, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578741, 5499.105, 719.7095, 7.642913, 5500.715, 722.7005, 1.522014, 1100.028, 724.5194, 7.590349, 5499.524, 731.4639, 1.502034, 1098.803, 710.0554, 7.737956, 5493.417, 99.98329, 100.0, 100.0, 99.9878, 99.92459, 99.87891
36318.60588, 60.0036315568729, 60.00128371669729, 60.00179798600647, 27.91006332499449, 27.951350056859535, 27.923124808116295, 0.9999854421716183, 0.9999782300970187, 0.9999856443875302, 7910.269025489604, 7916.559252611204, 7930.001805650647, 180.10138876632232, 51.79956473793345, 40.76204929904179, 7918.18713309482, 7915.2093193673645, 7923.316637352755, 284.89397109479, 284.6318007248513, 285.0801412438441, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.9266, 7.623179, 5500.348, 728.017, 7.543079, 5496.175, 730.6788, 1.504159, 1098.746, 718.2472, 7.657643, 5500.219, 737.3199, 1.486876, 1096.56, 716.2981, 7.67716, 5499.343, 100.0, 99.93474, 99.88464, 99.99849, 99.72376, 99.98665
36320.951120000005, 60.00319063245279, 59.99725418548279, 60.00304430854519, 27.92394301286863, 27.973554896417454, 27.938871211605715, 0.9999812327380824, 0.9999790052312925, 0.9999884344024497, 7909.07651752576, 7927.0300322727, 7918.516027339059, 181.40487982562888, 55.57041105253256, 38.35812602473425, 7914.937286224285, 7920.081268382018, 7922.180931145739, 284.77622789023275, 284.678053413378, 285.14915653968893, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578563, 5499.164, 722.978, 7.607916, 5500.136, 724.3699, 1.519069, 1099.997, 724.5194, 7.590165, 5499.577, 731.3304, 1.502765, 1098.79, 709.8566, 7.739055, 5494.723, 99.98329, 100.0, 99.99836, 99.98579, 99.92459, 99.90265
36323.23836, 60.00058354285439, 60.002489278628815, 59.99709527115591, 27.910989126934922, 27.96797652347156, 27.925975787677377, 0.999984853552931, 0.9999771965233831, 0.9999884705688734, 7912.243086187765, 7919.28917606074, 7918.0954688983875, 182.36892611770375, 50.631819740363426, 39.62460548550098, 7916.053925846991, 7916.0940486856, 7918.595985383424, 284.6705173992095, 284.5455582114681, 285.04900265090777, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578563, 5499.105, 722.9197, 7.608284, 5500.14, 730.8341, 1.504527, 1098.928, 724.5194, 7.590349, 5499.466, 731.2541, 1.502582, 1099.263, 710.5127, 7.736308, 5494.229, 99.98329, 100.0, 99.93277, 99.9878, 99.93162, 99.8832
36325.595, 60.00544253640616, 60.00540393415321, 60.00429903812849, 27.91113643379945, 27.946215734156663, 27.923766072664503, 0.9999866196218179, 0.9999747127085149, 0.9999872535511671, 7909.240167279887, 7918.638242249863, 7920.044780204913, 188.02265508829498, 55.530159951762926, 44.87482468507142, 7913.482236255943, 7919.638619586591, 7921.846438073076, 284.844822599617, 284.6740831213792, 285.0857813385386, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.9023, 7.504498, 5492.593, 716.655, 7.673859, 5499.496, 736.9294, 1.488881, 1096.842, 730.7527, 7.517907, 5493.791, 725.1311, 1.517192, 1100.019, 703.7133, 7.792709, 5484.964, 99.86601, 99.98943, 99.71149, 99.8857, 100.0, 99.71623
36327.911080000005, 60.00577887724042, 60.00711294246057, 60.00926538695634, 27.9035998626036, 27.954297278106402, 27.924304862300918, 0.9999856103210077, 0.9999725687587606, 0.9999885318221591, 7916.2053040146075, 7918.250589836339, 7920.627982387387, 181.50504102088235, 52.58808718842192, 41.84440585058837, 7915.27935475469, 7920.702435645657, 7927.049532035084, 284.8409276038795, 284.55461238366485, 285.09990085638884, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578384, 5499.105, 722.9391, 7.607732, 5500.136, 730.6011, 1.504343, 1099.235, 724.5388, 7.590165, 5499.406, 729.4611, 1.508061, 1099.665, 710.4729, 7.732829, 5493.593, 99.98234, 100.0, 99.92908, 99.98675, 99.95565, 99.88211
36330.312320000005, 60.00924532302701, 60.005494342188484, 60.00676209057296, 27.910308375654747, 27.945771086675716, 27.92289573546668, 0.9999849066012132, 0.999979267331092, 0.9999849868953768, 7912.825864907909, 7914.970503886569, 7923.365622592743, 179.9657627083593, 49.70715364936291, 45.45030924990715, 7918.7519098578805, 7917.188623999379, 7921.583826759767, 284.7887514621423, 284.5226937379105, 285.1366194481791, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578741, 5499.273, 716.5188, 7.674963, 5497.683, 729.087, 1.508209, 1099.758, 721.5289, 7.629696, 5500.429, 719.8665, 1.52888, 1100.599, 716.4771, 7.675512, 5499.149, 99.98224, 99.9832, 99.9924, 100.0, 100.0, 99.98313
36332.59096, 60.00966863620686, 60.00828124224192, 60.006769886024614, 27.907757021301716, 27.96409515719562, 27.897484861371588, 0.9999846376253372, 0.9999809334253549, 0.9999859276943268, 7917.683117240625, 7922.816800474708, 7924.82373129476, 178.33722135373728, 53.1351004064843, 39.95949065049217, 7917.155478468947, 7919.691764404227, 7922.7374203798145, 284.71842393300636, 284.44324400602125, 285.02690082883527, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 721.3154, 7.618718, 5500.481, 714.2036, 7.697804, 5498.197, 729.4171, 1.50692, 1099.253, 724.3058, 7.592739, 5499.516, 724.9785, 1.517375, 1100.295, 710.0952, 7.736674, 5493.435, 100.0, 99.96582, 99.93073, 99.98672, 100.0, 99.90744
36334.92444, 60.00787059081163, 60.01079416620359, 60.01268999907429, 27.92334276038865, 27.955575148210453, 27.915713030032464, 0.9999863162787103, 0.9999802762670922, 0.9999869694732799, 7911.489094257649, 7917.839464436711, 7922.856896033851, 179.20216037319688, 49.95638425552818, 41.18192763725483, 7915.863839008636, 7913.359096737238, 7920.97685686366, 284.8636849312575, 284.4251714359373, 285.01059331781903, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.57892, 5498.933, 716.5966, 7.673859, 5499.662, 724.5058, 1.519437, 1100.193, 724.5194, 7.590165, 5499.347, 725.1502, 1.517557, 1100.391, 708.7631, 7.749492, 5493.745, 99.98424, 99.98618, 100.0, 99.98673, 100.0, 99.88487
36337.20328, 60.00487471762235, 60.0022566024299, 60.00251803198947, 27.90686387863838, 27.93095755857191, 27.90208490933356, 0.9999828514490626, 0.9999744582287925, 0.9999855075073926, 7906.905693829626, 7915.32240478346, 7917.73359286111, 180.15963516242027, 57.6225285889991, 38.53262706710984, 7909.501249504243, 7912.67170681827, 7909.754002066394, 284.80024203654517, 284.4452785466882, 285.04781226600153, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 731.9023, 7.504677, 5492.703, 722.9586, 7.607179, 5500.308, 717.9446, 1.533058, 1100.632, 730.7722, 7.517723, 5493.849, 731.3113, 1.502947, 1099.322, 703.7332, 7.792526, 5484.165, 99.86192, 99.99608, 100.0, 99.88783, 99.88701, 99.7097
36339.574, 60.001828437172826, 60.00907788814088, 60.003161206067574, 27.905268086910986, 27.97114576169685, 27.922634049063593, 0.999985695175804, 0.999981605333964, 0.9999856803182208, 7916.359737801196, 7918.952550900004, 7917.601781166338, 178.96321345707747, 47.02347780912123, 43.90818429405704, 7917.5676116736795, 7923.222634650982, 7919.005515736472, 284.8050579130898, 284.53507759247225, 284.96075093901857, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578563, 5499.158, 716.6356, 7.674963, 5499.26, 724.5835, 1.518701, 1100.572, 724.5194, 7.590533, 5499.406, 724.9976, 1.517009, 1100.327, 709.9958, 7.744548, 5494.661, 99.98128, 99.99012, 100.0, 99.98779, 100.0, 99.90152
36341.890040000006, 59.99885261045479, 59.997711611563574, 60.00219859853499, 27.9303331447215, 27.980922076206195, 27.939420486052462, 0.9999866861795854, 0.9999770057795849, 0.999986254244512, 7914.051573588382, 7918.996001284716, 7921.796810275478, 179.60917213043967, 56.862934135271644, 43.43985758937731, 7913.987861567641, 7920.427883763685, 7921.775088329572, 284.7455521655661, 284.6050784812644, 284.9577308730597, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578563, 5499.101, 722.978, 7.607548, 5499.972, 724.5447, 1.519253, 1100.433, 724.4806, 7.590717, 5499.518, 731.3686, 1.502399, 1098.708, 710.0355, 7.735392, 5494.678, 99.98128, 100.0, 100.0, 99.9879, 99.88111, 99.88029
36344.230480000006, 59.999116047101396, 59.99796791251788, 60.00081473591487, 27.917411062857383, 27.949933704692544, 27.905447042731183, 0.9999858604678985, 0.999977284787782, 0.9999873901231761, 7914.196898222617, 7914.849620620254, 7928.156309225146, 182.4699211699276, 54.94331289483853, 41.188609481833225, 7919.620670652745, 7922.337571341262, 7919.5475175242655, 284.81215354792886, 284.5755633517094, 285.10195208576636, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.3243, 7.646202, 5500.371, 729.2427, 7.536079, 5495.69, 730.64, 1.504527, 1099.418, 718.3055, 7.65084, 5500.233, 735.6223, 1.492538, 1098.059, 714.2702, 7.697303, 5495.611, 100.0, 99.92023, 99.95298, 100.0, 99.75751, 99.9286
36346.50944, 59.99963629389768, 60.001459448076055, 59.99694365542375, 27.919090246602078, 27.9435470472366, 27.925858465897154, 0.9999869747982668, 0.999978984212795, 0.9999883460740637, 7919.149031247545, 7919.961575112404, 7921.117555732108, 182.45487419779693, 54.93567779790965, 39.5291200837176, 7913.733202810706, 7921.964453804997, 7925.353487583211, 284.81498123504525, 284.6464221517079, 285.1248145598294, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578563, 5499.048, 722.9586, 7.607916, 5499.973, 726.6799, 1.513915, 1100.185, 724.5, 7.590533, 5499.464, 731.0634, 1.503313, 1098.968, 710.0355, 7.730997, 5493.948, 99.98025, 100.0, 100.0, 99.98982, 99.86832, 99.88856
36348.87932, 59.99518328456063, 59.99452655414661, 59.99893107074462, 27.882348667860413, 27.92372321622563, 27.881189369079298, 0.9999863823826516, 0.9999747060247631, 0.9999856387483899, 7907.915464668422, 7905.3028741073485, 7914.559515657517, 177.59951898003465, 56.85533935141984, 41.69318647356283, 7905.822965877078, 7915.330864713632, 7913.692546861243, 284.9362591187002, 284.79191843471455, 285.10246432633215, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 726.5596, 7.560002, 5496.906, 720.2154, 7.640151, 5500.066, 735.1824, 1.493483, 1097.479, 729.5876, 7.524526, 5494.338, 724.9785, 1.517009, 1099.869, 703.7133, 7.793258, 5484.155, 99.95488, 99.9998, 99.79841, 99.89566, 100.0, 99.71191
36351.22252, 59.99429878674238, 59.993465626295865, 59.998381985435955, 27.94868689856731, 27.93781836939549, 27.90100293260347, 0.9999874053260155, 0.9999737113981289, 0.9999857348161132, 7914.016930456216, 7921.040937249866, 7925.103233297139, 182.3801196441059, 56.462718390291684, 36.155650544065, 7920.366434437649, 7922.418333388278, 7919.836801619814, 284.8861439304934, 284.6586758439761, 285.1548750334734, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 726.737, 7.572495, 5499.003, 722.7446, 7.608469, 5500.08, 730.8729, 1.504711, 1099.449, 724.5194, 7.590165, 5499.411, 731.235, 1.502947, 1099.05, 708.8029, 7.746929, 5491.728, 99.97378, 100.0, 99.942, 99.98579, 99.87407, 99.88751
36353.535520000005, 60.00150647753269, 59.99463094831295, 59.99273592668532, 27.912224952533737, 27.94977343106821, 27.91589132639057, 0.9999861596481288, 0.9999785999017176, 0.9999854275125132, 7916.054421978612, 7920.133412566456, 7922.434028512945, 180.31542267864734, 50.89240390036957, 41.40251202834611, 7916.493917968166, 7922.620051011719, 7923.696477948677, 284.76273166772154, 284.49119564974535, 285.09759913276235, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578384, 5499.101, 716.6161, 7.672753, 5499.648, 730.7565, 1.504343, 1099.352, 724.5194, 7.590349, 5499.406, 724.9976, 1.517009, 1100.255, 710.2542, 7.729166, 5493.787, 99.98024, 99.9853, 99.95385, 99.98779, 100.0, 99.90341
36355.838840000004, 60.0038687358023, 59.99982637853427, 59.995861943333324, 27.910290116455577, 27.945058716967228, 27.916985456434038, 0.9999864773961038, 0.9999775685987488, 0.9999861269104634, 7915.62818995469, 7923.9300178968815, 7924.199135560603, 180.6567344470509, 51.4412476802363, 40.74432290159223, 7916.302977080637, 7915.598055593611, 7924.862776554632, 284.87287572292155, 284.5898527475646, 285.0983861955817, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 719.3243, 7.646559, 5500.371, 710.2542, 7.731696, 5494.104, 724.6223, 1.518701, 1100.532, 718.3055, 7.656723, 5500.001, 718.6457, 1.530889, 1100.555, 716.2981, 7.677709, 5498.525, 100.0, 99.89139, 100.0, 99.9985, 100.0, 99.97569
36358.179560000004, 60.00168728145531, 59.999636074027045, 59.99984955779693, 27.89468736074686, 27.942077876098182, 27.901545033724737, 0.9999876077136796, 0.9999814741141181, 0.9999881309571983, 7910.941072651949, 7921.196499845951, 7926.552192083818, 180.3594877871892, 49.505806392769045, 38.29518584212171, 7918.017809659965, 7921.963807560404, 7921.713951119322, 284.81349916264037, 284.66757792372397, 285.0272845709782, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5739, 7.578563, 5499.105, 716.7717, 7.672201, 5499.6, 730.7371, 1.503975, 1099.344, 724.5, 7.590349, 5499.412, 725.0739, 1.516644, 1099.798, 708.783, 7.746746, 5493.211, 99.98128, 99.99132, 99.93894, 99.98779, 100.0, 99.87085
36360.485080000006, 60.00076459751357, 60.00255610577806, 59.9992749821948, 27.92336501739198, 27.941714984921894, 27.911100857435, 0.9999889604328934, 0.9999830299136853, 0.9999873765467523, 7915.353015917055, 7921.164366736195, 7922.932808960219, 183.43004790239547, 48.5808518163326, 36.115369805201226, 7919.755400744271, 7920.125327757976, 7922.9489031813, 284.8787470425093, 284.61995414111095, 285.102221878958, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578384, 5498.991, 716.655, 7.67349, 5499.555, 724.6417, 1.519437, 1100.518, 724.5, 7.590533, 5499.466, 725.1121, 1.517557, 1099.834, 709.4789, 7.742534, 5494.286, 99.98033, 99.98412, 100.0, 99.98791, 100.0, 99.90306
36362.82912, 60.00457945904822, 60.005683041307535, 60.00090716300665, 27.897175692778113, 27.95264479393659, 27.908606318689444, 0.9999861350722707, 0.9999811772003416, 0.9999897805889995, 7914.125704657045, 7919.71509564253, 7921.963609176459, 182.02062316515503, 45.47661901114088, 37.659966097080996, 7912.559909571334, 7922.3820522640535, 7918.40265102753, 284.7732287235546, 284.544882735277, 285.0500137715854, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.5936, 7.578563, 5498.996, 716.5383, 7.674227, 5499.377, 724.5641, 1.518885, 1100.492, 724.5, 7.590717, 5499.353, 724.8069, 1.516827, 1100.238, 709.459, 7.741801, 5493.81, 99.98025, 99.98298, 100.0, 99.98683, 99.99003, 99.88747
36365.174600000006, 59.99972753176348, 60.00366418127608, 60.00156069674182, 27.87389159912305, 27.88036396501729, 27.7806851712577, 0.9999892381426575, 0.9999849930309517, 0.9999854934700305, 7791.516599168639, 7775.506444056029, 7764.340427405649, 179.88011747873816, 47.72197747507289, 40.686492811415064, 7634.699935197736, 7620.492697303709, 7604.848674643914, 284.66682258492995, 284.4799372800998, 284.97481124393795, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578384, 5499.048, 716.7328, 7.673306, 5499.435, 724.4476, 1.519069, 1100.555, 724.5194, 7.590349, 5499.688, 725.0358, 1.517557, 1099.809, 710.6121, 7.731913, 5494.531, 99.98129, 99.98626, 100.0, 99.99291, 100.0, 99.88176
36367.539880000004, 59.99750670123491, 59.99363340735939, 59.99728435112636, 27.496246668318175, 27.504400816909268, 27.457010151117856, 0.9999870584901062, 0.9999820924073026, 0.9999838488768595, 7716.566731537913, 7713.765597130658, 7710.649327663745, 167.29862081278043, 49.403676584116965, 41.81335539324709, 7680.403217041551, 7693.543606113525, 7699.7293947388425, 284.8101577411345, 284.63163638011326, 285.0703802042038, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.6133, 7.578384, 5499.101, 716.7328, 7.673121, 5499.391, 724.3893, 1.518885, 1100.331, 724.5194, 7.590165, 5499.347, 630.7302, 1.638456, 954.2596, 710.2145, 7.744365, 5493.609, 99.98233, 99.98419, 100.0, 99.99092, 91.24406, 99.88879
36369.80808, 59.996959546732974, 59.9949598683055, 59.99335205410015, 26.875705292506975, 27.159814760027373, 27.399298067014257, 0.9999882185258739, 0.9999820768077615, 0.999985405261501, 7913.190110368407, 7889.242918355099, 7868.968661597328, 184.15075756167607, 60.03884618108032, 46.89015467351987, 7574.978850265471, 7595.747734938406, 7718.718645637652, 284.80587787978476, 284.62293501998226, 284.977934936863, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.357, 7.580704, 5499.087, 716.7134, 7.672753, 5499.303, 724.2535, 1.518885, 1100.381, 412.4438, 8.426744, 3279.116, 724.845, 1.517375, 1100.129, 709.6379, 7.74052, 5493.506, 99.9821, 99.98593, 100.0, 59.61946, 99.98432, 99.88053
36372.185040000004, 59.988509667424395, 59.9854559594401, 59.98631130149397, 27.919382780620563, 27.938198972125225, 27.922319927683898, 0.999984433222914, 0.9999755557609654, 0.9999861083264043, 7912.613809276682, 7919.122891163288, 7912.110444439504, 178.71243376805432, 55.3213688627452, 40.60434119573847, 7859.459057757848, 7828.690119763994, 7814.674554365632, 284.72082669502794, 284.4745722571611, 284.9507043769887, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.3176, 7.581597, 5499.144, 716.5577, 7.673674, 5499.475, 281.1194, 1.688048, 555.6417, 724.1505, 7.593843, 5499.501, 724.8069, 1.518653, 1100.276, 709.9958, 7.746746, 5493.3, 99.98303, 99.9851, 50.51217, 99.99057, 100.0, 99.90132
36374.55844, 59.980407901209155, 59.98410906136643, 59.986950874380085, 26.519684791541877, 26.346544365295156, 26.168859130122986, 0.9999848473231641, 0.9999782324143831, 0.9999857193146391, 7257.952535977339, 7222.93300829918, 7198.224345627576, 155.69422892271677, 43.94705658229486, 33.31546922263374, 7060.203089955537, 7029.112531292627, 6995.802065337871, 284.7746787056606, 284.45154321110766, 284.90114204068044, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 725.1599, 7.58356, 5499.415, 819.1273, 6.460186, 5472.715, 721.2446, 1.526064, 1100.641, 724.0922, 7.593843, 5499.496, 724.2918, 1.518653, 1100.416, 709.3994, 7.735392, 5493.763, 99.98595, 99.50252, 100.0, 99.98943, 100.0, 99.8852
36376.95956, 59.98171340441282, 59.98032527414592, 59.97901456382285, 27.92255323965303, 27.951084890384188, 27.916324768030762, 0.9999844547386718, 0.9999798039576338, 0.999985302972487, 7912.375333009629, 7922.605480770463, 7926.883979363038, 173.58425618944466, 51.69397190206121, 42.27026378981054, 7918.917787868103, 7924.644091907474, 7927.766387337436, 284.7614950249478, 284.47094947310785, 285.004163209724, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 722.6561, 7.60337, 5500.16, 716.3632, 7.675332, 5499.363, 720.2546, 1.527168, 1100.806, 723.9757, 7.596233, 5499.539, 724.2918, 1.519566, 1100.364, 710.0156, 7.743449, 5493.48, 100.0, 99.98482, 100.0, 99.99427, 100.0, 99.88006
36379.385440000005, 59.978608166760615, 59.97627312554676, 59.97766422398032, 27.899088140520945, 27.941678599551924, 27.888832667806454, 0.9999874497708418, 0.9999771185776646, 0.9999834249747034, 7908.102074139164, 7917.211556497905, 7918.151941304641, 179.15025141761726, 57.119216206959436, 39.32430989423756, 7914.383914474437, 7914.95581619142, 7913.745651777687, 284.79601099979163, 284.59831475571855, 285.03781524548424, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 724.4698, 7.584274, 5499.325, 719.2037, 7.644387, 5500.501, 716.0228, 1.537292, 1099.995, 729.7042, 7.530961, 5494.715, 730.72, 1.503678, 1098.982, 703.7133, 7.793075, 5484.104, 99.98632, 100.0, 100.0, 99.90631, 99.93324, 99.70746
36381.738240000006, 59.97410017090781, 59.974298187265454, 59.974898052106404, 27.93060304968434, 27.96556858264221, 27.927175406209713, 0.9999847111028711, 0.9999797837936898, 0.9999857595155446, 7908.094339014283, 7915.597846377482, 7931.214171355696, 175.61816863309193, 47.00507255861021, 44.20247290874022, 7915.899545557518, 7917.788998202404, 7926.3624793617555, 284.7608460327518, 284.52400386827986, 284.98035794885317, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 724.7064, 7.595695, 5500.005, 716.4604, 7.674779, 5499.928, 720.6041, 1.526616, 1100.054, 723.9951, 7.596416, 5499.65, 724.33, 1.518653, 1100.447, 709.618, 7.735392, 5494.639, 99.99869, 99.99729, 100.0, 99.99223, 100.0, 99.88555
36384.0002, 59.9774570694009, 59.977216026369916, 59.9760264350805, 27.927949545879954, 27.939777811051165, 27.920834993719502, 0.999985451350152, 0.999980876051374, 0.9999857920327644, 7916.330952723091, 7918.796509454936, 7922.721772366004, 178.57821343383011, 49.986378758687806, 41.977693214510964, 7914.500104224816, 7914.5761388440005, 7920.262851361086, 284.81585843063107, 284.60788550708344, 284.99140631117086, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 723.5235, 7.601585, 5500.103, 722.764, 7.610126, 5500.343, 720.5652, 1.526616, 1100.352, 723.9757, 7.596233, 5499.82, 724.4635, 1.518653, 1099.961, 709.956, 7.737406, 5493.587, 100.0, 100.0, 99.99326, 99.99532, 100.0, 99.882
36386.312920000004, 59.98155662846428, 59.97747447320692, 59.97713764208914, 27.914706280392696, 27.942070540727492, 27.944789971437967, 0.9999861472592124, 0.9999809228297222, 0.9999830878487407, 7910.796137921245, 7918.136185060789, 7925.372781689326, 179.47368496571653, 44.34483434958838, 43.539858792738755, 7919.661661572683, 7924.260792395713, 7925.438233006835, 284.8128741464675, 284.5539330580174, 284.9807639406432, None, None, None, 0.0, 0.0, mppt_v=720_derate=0.2_strings=(0 0 1 0 1 0), 5500.0, 720.0, 717.1556, 7.668153, 5499.922, 729.0871, 7.538105, 5495.9, 726.6023, 1.513915, 1099.774, 717.7812, 7.66224, 5499.573, 718.0735, 1.53162, 1099.977, 716.3577, 7.675695, 5499.386, 99.99013, 99.92911, 99.97807, 99.99896, 99.99652, 99.98743
